  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {47a85870-198b-4b1f-acf6-e156edf66414}, !- Handle
  Node 566,                               !- Name
  {c783711e-b63e-41d4-8bed-c358fc03d2b2}, !- Inlet Port
  {66ca04b2-b20a-4c82-afc7-1eedc2182582}; !- Outlet Port

OS:Node,
  {d229ce76-624f-4f06-bfd1-0760f61dca77}, !- Handle
  Node 567,                               !- Name
  {9579148b-ae74-4844-bae0-5ac6802a294d}, !- Inlet Port
  {6729c519-5a45-4bcd-9982-2fa2acf786e4}; !- Outlet Port

OS:Connection,
  {66ca04b2-b20a-4c82-afc7-1eedc2182582}, !- Handle
  {8ad822e6-9b5d-4eef-a697-4259a5a9aee6}, !- Name
  {47a85870-198b-4b1f-acf6-e156edf66414}, !- Source Object
  3,                                      !- Outlet Port
  {1096d1d2-5551-4b99-864b-a0f123dafce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9579148b-ae74-4844-bae0-5ac6802a294d}, !- Handle
  {23971b87-03d0-438d-8789-e873223e6133}, !- Name
  {1ceeb635-53e9-4ce2-8e7c-525f26da6cfe}, !- Source Object
  3,                                      !- Outlet Port
  {d229ce76-624f-4f06-bfd1-0760f61dca77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6729c519-5a45-4bcd-9982-2fa2acf786e4}, !- Handle
  {7145f7d0-61a2-4ba4-93c4-8a8e4d074479}, !- Name
  {d229ce76-624f-4f06-bfd1-0760f61dca77}, !- Source Object
  3,                                      !- Outlet Port
  {e869631e-c65d-4d49-8fa3-21c8d6eb5fbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e747833-4665-4557-aec6-0eba99154fc5}, !- Handle
  Node 568,                               !- Name
  {7e4e7206-3deb-4fed-835b-3d4a384922be}, !- Inlet Port
  {a36ef17d-b7fb-49df-9bc0-0c29c8e7dae8}; !- Outlet Port

OS:Connection,
  {7e4e7206-3deb-4fed-835b-3d4a384922be}, !- Handle
  {71ca1a98-8dbc-493b-8a3e-3449bce44594}, !- Name
  {3378eadc-c644-453f-b915-87fabba40d52}, !- Source Object
  6,                                      !- Outlet Port
  {9e747833-4665-4557-aec6-0eba99154fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36ef17d-b7fb-49df-9bc0-0c29c8e7dae8}, !- Handle
  {f4e4a2e6-392e-4e9e-8297-f18482a5d8b0}, !- Name
  {9e747833-4665-4557-aec6-0eba99154fc5}, !- Source Object
  3,                                      !- Outlet Port
  {74ce2dcd-514a-4b8a-a078-fe228bfba9e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c783711e-b63e-41d4-8bed-c358fc03d2b2}, !- Handle
  {e58489f8-7943-4983-b55d-71c220c84e1e}, !- Name
  {74ce2dcd-514a-4b8a-a078-fe228bfba9e5}, !- Source Object
  12,                                     !- Outlet Port
  {47a85870-198b-4b1f-acf6-e156edf66414}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8f49f538-5890-4a2e-a977-b1aeeaa8705c}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {403f3f1c-f64b-4ad8-83dc-97a8ad988009}, !- Water Inlet Node Name
  {b5e72030-a3bf-48f9-af7a-706af1011b03}; !- Water Outlet Node Name

OS:Node,
  {25394db9-7eef-4727-b7b1-fbf5afaca7a5}, !- Handle
  Node 569,                               !- Name
  {a8070c21-074e-4aa4-ac3a-b0c31aa35c7f}, !- Inlet Port
  {403f3f1c-f64b-4ad8-83dc-97a8ad988009}; !- Outlet Port

OS:Connection,
  {a8070c21-074e-4aa4-ac3a-b0c31aa35c7f}, !- Handle
  {4c3318ae-47c5-456e-be78-9a13cf7bf9a9}, !- Name
  {b27f81e6-cf57-4b0e-986d-7f8b326e242a}, !- Source Object
  70,                                     !- Outlet Port
  {25394db9-7eef-4727-b7b1-fbf5afaca7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4af7275-2c07-4a12-b5fb-02d7311bf817}, !- Handle
  Node 570,                               !- Name
  {b5e72030-a3bf-48f9-af7a-706af1011b03}, !- Inlet Port
  {acad4c42-0870-4cd3-b91b-0f450271e2b4}; !- Outlet Port

OS:Connection,
  {403f3f1c-f64b-4ad8-83dc-97a8ad988009}, !- Handle
  {970c29fd-0a6a-4ba1-a913-76c0b53c8a65}, !- Name
  {25394db9-7eef-4727-b7b1-fbf5afaca7a5}, !- Source Object
  3,                                      !- Outlet Port
  {8f49f538-5890-4a2e-a977-b1aeeaa8705c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b5e72030-a3bf-48f9-af7a-706af1011b03}, !- Handle
  {278f72fa-e048-4bc7-ab0e-3330b248f38e}, !- Name
  {8f49f538-5890-4a2e-a977-b1aeeaa8705c}, !- Source Object
  10,                                     !- Outlet Port
  {c4af7275-2c07-4a12-b5fb-02d7311bf817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acad4c42-0870-4cd3-b91b-0f450271e2b4}, !- Handle
  {6900a987-6465-4d88-be44-cd4494c3f5dc}, !- Name
  {c4af7275-2c07-4a12-b5fb-02d7311bf817}, !- Source Object
  3,                                      !- Outlet Port
  {aba2b9ff-a50d-4dee-ace9-8d9646825f13}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7b211bf-aa10-4e0f-938a-7a7c25c35601}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {8f49f538-5890-4a2e-a977-b1aeeaa8705c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- Handle
  Sys_3_PSZ ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Controller List Name
  {2a719688-f895-44ec-9c02-375f5cc8f06c}, !- Availability Schedule
  {1b2f28b6-c46b-472f-b685-8b719b86bf09}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb5dd525-3c54-4c2e-b11f-dc8df9e60ac9}, !- Supply Side Inlet Node Name
  {efb7eb3f-43ba-45a6-bafa-3977f6906e45}, !- Demand Side Outlet Node Name
  {53b6045d-abad-4f70-9623-220ee3e6943c}, !- Demand Side Inlet Node A
  {a6c7af49-937d-4017-bf7f-ec21f58beff6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67f717b9-1567-440b-959f-1bc8d494e81f}, !- Demand Mixer Name
  {1a7c08dc-366c-45c7-b4ea-bd6f6321e9f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cfd8e7d3-9b30-43f5-a457-87d1a57abaff}, !- Handle
  Node 571,                               !- Name
  {cb5dd525-3c54-4c2e-b11f-dc8df9e60ac9}, !- Inlet Port
  {e7a52454-8cfa-4e8c-a467-da6e06b29618}; !- Outlet Port

OS:Node,
  {5ca8e234-eb97-46e6-b9f2-2ac62ecb0d9a}, !- Handle
  Node 572,                               !- Name
  {396046e3-32a2-4147-8898-510702516ee2}, !- Inlet Port
  {a6c7af49-937d-4017-bf7f-ec21f58beff6}; !- Outlet Port

OS:Connection,
  {cb5dd525-3c54-4c2e-b11f-dc8df9e60ac9}, !- Handle
  {40759fca-1afa-474a-9a84-752ef548b8da}, !- Name
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- Source Object
  8,                                      !- Outlet Port
  {cfd8e7d3-9b30-43f5-a457-87d1a57abaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c7af49-937d-4017-bf7f-ec21f58beff6}, !- Handle
  {b4745ad7-0755-4bb5-ada0-fb451825e68f}, !- Name
  {5ca8e234-eb97-46e6-b9f2-2ac62ecb0d9a}, !- Source Object
  3,                                      !- Outlet Port
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {18e943aa-135f-4ff3-b3b0-6ef3d993fb82}, !- Handle
  Node 573,                               !- Name
  {53b6045d-abad-4f70-9623-220ee3e6943c}, !- Inlet Port
  {c7f17589-4e1a-4957-8c62-c00266764541}; !- Outlet Port

OS:Node,
  {ee18cd91-59c2-4841-a1f0-fe5c1fd59b6a}, !- Handle
  Node 574,                               !- Name
  {a22a7367-d6f8-4d61-a982-d99f3c37f9a1}, !- Inlet Port
  {efb7eb3f-43ba-45a6-bafa-3977f6906e45}; !- Outlet Port

OS:Node,
  {fc3af8d4-08ed-40e0-85b2-142a686e3ab1}, !- Handle
  Node 575,                               !- Name
  {32fa7347-e3f1-473a-9aed-35d3c4bca1a2}, !- Inlet Port
  {6bf014d2-f185-471f-95b0-58b22d362cd1}; !- Outlet Port

OS:Connection,
  {53b6045d-abad-4f70-9623-220ee3e6943c}, !- Handle
  {619eeeea-3d19-493f-8de9-d05038cbbd03}, !- Name
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- Source Object
  10,                                     !- Outlet Port
  {18e943aa-135f-4ff3-b3b0-6ef3d993fb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb7eb3f-43ba-45a6-bafa-3977f6906e45}, !- Handle
  {9e36870e-c112-4690-998e-6505f8d3ac19}, !- Name
  {ee18cd91-59c2-4841-a1f0-fe5c1fd59b6a}, !- Source Object
  3,                                      !- Outlet Port
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a7c08dc-366c-45c7-b4ea-bd6f6321e9f6}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c7f17589-4e1a-4957-8c62-c00266764541}, !- Inlet Node Name
  {a2af93a8-a8a5-45fc-8bac-d6f0ea4c1428}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67f717b9-1567-440b-959f-1bc8d494e81f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {a22a7367-d6f8-4d61-a982-d99f3c37f9a1}, !- Outlet Node Name
  {55fa969e-e5fe-4490-b341-e7f018a2a15b}; !- Inlet Node Name 1

OS:Connection,
  {c7f17589-4e1a-4957-8c62-c00266764541}, !- Handle
  {11599174-6212-4ab7-b4f4-25937a53aaca}, !- Name
  {18e943aa-135f-4ff3-b3b0-6ef3d993fb82}, !- Source Object
  3,                                      !- Outlet Port
  {1a7c08dc-366c-45c7-b4ea-bd6f6321e9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22a7367-d6f8-4d61-a982-d99f3c37f9a1}, !- Handle
  {5f876d87-e65c-4289-b1ae-e11e68f37990}, !- Name
  {67f717b9-1567-440b-959f-1bc8d494e81f}, !- Source Object
  2,                                      !- Outlet Port
  {ee18cd91-59c2-4841-a1f0-fe5c1fd59b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {21b2261f-8f31-434a-9f04-880df35e9f68}, !- Handle
  {467b6e90-4f94-49ef-9e6c-ff549e988aac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b2f28b6-c46b-472f-b685-8b719b86bf09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {4735cd55-cf7f-43c0-898a-52035bd2652f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {eb7481b9-4aaf-41d2-8bd7-1aae58a09d78}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {44c4d51a-ab63-49e9-a447-ceefd7fe2750}, !- Air Inlet Node Name
  {396046e3-32a2-4147-8898-510702516ee2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f4a41423-af72-42c6-9abc-0f81a95f8915}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dcd793b7-dcc2-4d73-af87-6af59b6563aa}, !- Air Inlet Node Name
  {7d260446-5026-4904-950a-320dbdda8ba3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a274676d-47ea-4ef8-8457-089262e20e28}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {254b7dc2-9737-4a00-a148-639750b20ea3}, !- Handle
  Coil Cooling DX Single Speed 57 172kBtu/hr 9.7EER, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ca3f3cc9-0934-4177-b7e4-2cc2d994ec0b}, !- Air Inlet Node Name
  {0c2608b7-e436-4a27-9841-6c1e700cc3e2}, !- Air Outlet Node Name
  {fe8b0117-32f2-4645-959e-98c07ddff17c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e74d674-b01d-4c14-83be-1e1bb339529b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0662101f-51d7-4c26-919f-9f502021bd4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {e70ed94c-2cc7-4409-a71c-1fb643c49521}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b665136-23e0-4540-b2ef-cea3e7b63a59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fac31ebb-48dc-41c2-8146-55bbc35eb13a}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4ab75c3c-8770-4cd7-a0c8-781698603236}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c2b1fcc-e54c-440c-ba79-e3236305f9d6}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d282460-f0a3-48a8-a7ec-b71d3b77e818}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fcbe0617-c944-4f83-a557-9b8e3ebb4fc7}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5eb3bc56-707c-460d-9ae1-213df397d70c}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2a719688-f895-44ec-9c02-375f5cc8f06c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f5cf02e-00d0-40da-beb0-3febf3dfdcb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f5cf02e-00d0-40da-beb0-3febf3dfdcb5}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {273b7962-f343-4cf6-9a46-8fe0bf713f07}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {5eb3bc56-707c-460d-9ae1-213df397d70c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cdbc7d4-ad8a-4b67-80a4-536259764412}, !- Mixed Air Node Name
  {88517867-e10b-4f2f-bbed-17517ac19af7}, !- Outdoor Air Stream Node Name
  {fcb545ee-2217-468b-984f-1e41db4b1230}, !- Relief Air Stream Node Name
  {e7a52454-8cfa-4e8c-a467-da6e06b29618}; !- Return Air Stream Node Name

OS:Node,
  {a2d4fce6-b9d7-46dd-b8b8-771e48a432fe}, !- Handle
  Node 576,                               !- Name
  ,                                       !- Inlet Port
  {88517867-e10b-4f2f-bbed-17517ac19af7}; !- Outlet Port

OS:Connection,
  {88517867-e10b-4f2f-bbed-17517ac19af7}, !- Handle
  {b796527d-3909-4e8c-9934-2159dac8c477}, !- Name
  {a2d4fce6-b9d7-46dd-b8b8-771e48a432fe}, !- Source Object
  3,                                      !- Outlet Port
  {273b7962-f343-4cf6-9a46-8fe0bf713f07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5280ea68-3ef7-4b6b-b779-9b0a6f3c0419}, !- Handle
  Node 577,                               !- Name
  {fcb545ee-2217-468b-984f-1e41db4b1230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb545ee-2217-468b-984f-1e41db4b1230}, !- Handle
  {f51a14eb-0aed-4643-935c-faa4bca71291}, !- Name
  {273b7962-f343-4cf6-9a46-8fe0bf713f07}, !- Source Object
  7,                                      !- Outlet Port
  {5280ea68-3ef7-4b6b-b779-9b0a6f3c0419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396046e3-32a2-4147-8898-510702516ee2}, !- Handle
  {72ae7a5d-b141-4d84-b4fd-d52493e7e643}, !- Name
  {eb7481b9-4aaf-41d2-8bd7-1aae58a09d78}, !- Source Object
  9,                                      !- Outlet Port
  {5ca8e234-eb97-46e6-b9f2-2ac62ecb0d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75d38451-7136-411a-988c-834c0827aee2}, !- Handle
  Node 578,                               !- Name
  {7d260446-5026-4904-950a-320dbdda8ba3}, !- Inlet Port
  {44c4d51a-ab63-49e9-a447-ceefd7fe2750}; !- Outlet Port

OS:Connection,
  {7d260446-5026-4904-950a-320dbdda8ba3}, !- Handle
  {ce5798ab-5309-40c5-937e-e89e52e30cb5}, !- Name
  {f4a41423-af72-42c6-9abc-0f81a95f8915}, !- Source Object
  6,                                      !- Outlet Port
  {75d38451-7136-411a-988c-834c0827aee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c4d51a-ab63-49e9-a447-ceefd7fe2750}, !- Handle
  {1e508503-abdf-417e-ba71-76f5245d7821}, !- Name
  {75d38451-7136-411a-988c-834c0827aee2}, !- Source Object
  3,                                      !- Outlet Port
  {eb7481b9-4aaf-41d2-8bd7-1aae58a09d78}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd0d309d-5943-4d53-a57a-eb7155037f5c}, !- Handle
  Node 579,                               !- Name
  {0c2608b7-e436-4a27-9841-6c1e700cc3e2}, !- Inlet Port
  {dcd793b7-dcc2-4d73-af87-6af59b6563aa}; !- Outlet Port

OS:Connection,
  {0c2608b7-e436-4a27-9841-6c1e700cc3e2}, !- Handle
  {c14dbd90-1c0f-425b-aca0-b0822e9f6cf8}, !- Name
  {254b7dc2-9737-4a00-a148-639750b20ea3}, !- Source Object
  9,                                      !- Outlet Port
  {fd0d309d-5943-4d53-a57a-eb7155037f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd793b7-dcc2-4d73-af87-6af59b6563aa}, !- Handle
  {50dbf081-b547-4208-b608-ec0795cde9de}, !- Name
  {fd0d309d-5943-4d53-a57a-eb7155037f5c}, !- Source Object
  3,                                      !- Outlet Port
  {f4a41423-af72-42c6-9abc-0f81a95f8915}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b369f29-2a4c-4167-91be-029f3c462012}, !- Handle
  Node 580,                               !- Name
  {6cdbc7d4-ad8a-4b67-80a4-536259764412}, !- Inlet Port
  {ca3f3cc9-0934-4177-b7e4-2cc2d994ec0b}; !- Outlet Port

OS:Connection,
  {e7a52454-8cfa-4e8c-a467-da6e06b29618}, !- Handle
  {84d53f1b-116d-40d3-a5c7-7ab03716e3ac}, !- Name
  {cfd8e7d3-9b30-43f5-a457-87d1a57abaff}, !- Source Object
  3,                                      !- Outlet Port
  {273b7962-f343-4cf6-9a46-8fe0bf713f07}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cdbc7d4-ad8a-4b67-80a4-536259764412}, !- Handle
  {0dabb11c-f0cc-45d8-b79b-b5a0756552e3}, !- Name
  {273b7962-f343-4cf6-9a46-8fe0bf713f07}, !- Source Object
  5,                                      !- Outlet Port
  {0b369f29-2a4c-4167-91be-029f3c462012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca3f3cc9-0934-4177-b7e4-2cc2d994ec0b}, !- Handle
  {e2b5b569-a0c1-4c6a-826b-5cc86eff2035}, !- Name
  {0b369f29-2a4c-4167-91be-029f3c462012}, !- Source Object
  3,                                      !- Outlet Port
  {254b7dc2-9737-4a00-a148-639750b20ea3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5c0d208b-3b67-4f62-ab25-c412abfdeee1}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bf2baa89-ccc5-4a25-9313-c0aa2764df7f}, !- Control Zone Name
  {5ca8e234-eb97-46e6-b9f2-2ac62ecb0d9a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15370499-e313-4030-ad37-9041cd4b3ca4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {495b0c63-6fa9-477d-a4b8-e42c86e79fe0}, !- Air Inlet Node Name
  {32fa7347-e3f1-473a-9aed-35d3c4bca1a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff41fa7f-61de-4b67-8374-8b91fafa96c7}, !- Handle
  Node 581,                               !- Name
  {ebd6b4ba-f761-4908-a112-f105e0954efe}, !- Inlet Port
  {55fa969e-e5fe-4490-b341-e7f018a2a15b}; !- Outlet Port

OS:Connection,
  {6bf014d2-f185-471f-95b0-58b22d362cd1}, !- Handle
  {454ede16-697a-4ecc-8b0c-9301d0ce72ad}, !- Name
  {fc3af8d4-08ed-40e0-85b2-142a686e3ab1}, !- Source Object
  3,                                      !- Outlet Port
  {ebdd4170-2772-426e-8d8c-3f822e7cf731}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd6b4ba-f761-4908-a112-f105e0954efe}, !- Handle
  {101dd411-e369-40fc-a440-340597a34848}, !- Name
  {21f9090c-171e-451b-9d13-620df2e7702d}, !- Source Object
  3,                                      !- Outlet Port
  {ff41fa7f-61de-4b67-8374-8b91fafa96c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fa969e-e5fe-4490-b341-e7f018a2a15b}, !- Handle
  {22e9bcd9-6ca7-4919-95c6-76abae62ae38}, !- Name
  {ff41fa7f-61de-4b67-8374-8b91fafa96c7}, !- Source Object
  3,                                      !- Outlet Port
  {67f717b9-1567-440b-959f-1bc8d494e81f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c159706-e7e0-4128-b07c-ea22a04272a4}, !- Handle
  Node 582,                               !- Name
  {a2af93a8-a8a5-45fc-8bac-d6f0ea4c1428}, !- Inlet Port
  {495b0c63-6fa9-477d-a4b8-e42c86e79fe0}; !- Outlet Port

OS:Connection,
  {a2af93a8-a8a5-45fc-8bac-d6f0ea4c1428}, !- Handle
  {62387016-709a-492b-91b5-89d4acd87ec1}, !- Name
  {1a7c08dc-366c-45c7-b4ea-bd6f6321e9f6}, !- Source Object
  3,                                      !- Outlet Port
  {7c159706-e7e0-4128-b07c-ea22a04272a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495b0c63-6fa9-477d-a4b8-e42c86e79fe0}, !- Handle
  {c743c6b3-6090-46fc-896d-3ee9e14046a0}, !- Name
  {7c159706-e7e0-4128-b07c-ea22a04272a4}, !- Source Object
  3,                                      !- Outlet Port
  {15370499-e313-4030-ad37-9041cd4b3ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32fa7347-e3f1-473a-9aed-35d3c4bca1a2}, !- Handle
  {509462bf-8563-4708-a801-b1ee34fc19be}, !- Name
  {15370499-e313-4030-ad37-9041cd4b3ca4}, !- Source Object
  4,                                      !- Outlet Port
  {fc3af8d4-08ed-40e0-85b2-142a686e3ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0a1eece9-1ee6-4b3a-bf61-a1e71d502a05}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {39b57d5b-0601-4477-a768-08a81baeb9f1}, !- Water Inlet Node Name
  {4702cc4a-b330-4be0-a601-51ebbf9e12e3}; !- Water Outlet Node Name

OS:Node,
  {8f64e6c4-3f8e-4d0f-9352-84bf53a99d3f}, !- Handle
  Node 583,                               !- Name
  {01ffd7c8-7dbd-47a4-874e-7cdf40b9ccd3}, !- Inlet Port
  {39b57d5b-0601-4477-a768-08a81baeb9f1}; !- Outlet Port

OS:Connection,
  {01ffd7c8-7dbd-47a4-874e-7cdf40b9ccd3}, !- Handle
  {d7c5a24a-f84d-4da5-9014-2148bcb49857}, !- Name
  {b27f81e6-cf57-4b0e-986d-7f8b326e242a}, !- Source Object
  71,                                     !- Outlet Port
  {8f64e6c4-3f8e-4d0f-9352-84bf53a99d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2db3fb4c-c930-4fd8-a5d5-ec06855a8856}, !- Handle
  Node 584,                               !- Name
  {4702cc4a-b330-4be0-a601-51ebbf9e12e3}, !- Inlet Port
  {b92691d8-fe20-4fbb-b48a-450163a5d28c}; !- Outlet Port

OS:Connection,
  {39b57d5b-0601-4477-a768-08a81baeb9f1}, !- Handle
  {27a75b83-b320-4f5f-adbb-b6aa97e7f8f4}, !- Name
  {8f64e6c4-3f8e-4d0f-9352-84bf53a99d3f}, !- Source Object
  3,                                      !- Outlet Port
  {0a1eece9-1ee6-4b3a-bf61-a1e71d502a05}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4702cc4a-b330-4be0-a601-51ebbf9e12e3}, !- Handle
  {d3d18ae4-281e-4695-bf6d-d070bffbbd9d}, !- Name
  {0a1eece9-1ee6-4b3a-bf61-a1e71d502a05}, !- Source Object
  10,                                     !- Outlet Port
  {2db3fb4c-c930-4fd8-a5d5-ec06855a8856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b92691d8-fe20-4fbb-b48a-450163a5d28c}, !- Handle
  {e7119dc9-d2e2-44ac-b070-79d116ed1d5d}, !- Name
  {2db3fb4c-c930-4fd8-a5d5-ec06855a8856}, !- Source Object
  3,                                      !- Outlet Port
  {aba2b9ff-a50d-4dee-ace9-8d9646825f13}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {542d9c9b-da47-40c8-8cbf-afedd60476ed}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {0a1eece9-1ee6-4b3a-bf61-a1e71d502a05}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- Handle
  Sys_3_PSZ ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Controller List Name
  {3af4fc55-887d-40c5-8b7b-3d19b33097e6}, !- Availability Schedule
  {503bd6bf-7737-4b54-a27a-29582c3d8228}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0855e66f-16da-4dd2-ad3c-37b792b0b9f4}, !- Supply Side Inlet Node Name
  {9ad2b6b7-a385-4572-a27e-308926fd8a4a}, !- Demand Side Outlet Node Name
  {39777884-0437-4ca1-9506-b6da5e19ab7c}, !- Demand Side Inlet Node A
  {8590bcc8-e429-48af-8f42-1112f37d0b68}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89475fdc-3cc8-4129-81b3-493e9c788b8a}, !- Demand Mixer Name
  {8996a35e-e040-4fb0-8871-7086d15a4316}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c50990aa-c2db-4ac9-994f-5b3613131c65}, !- Handle
  Node 585,                               !- Name
  {0855e66f-16da-4dd2-ad3c-37b792b0b9f4}, !- Inlet Port
  {bd4db6eb-ae8c-4669-ab1f-91ba108ab5f4}; !- Outlet Port

OS:Node,
  {23385b38-8530-431e-ac4d-1fb249aee2b5}, !- Handle
  Node 586,                               !- Name
  {1d5cf024-ca0e-4277-95fa-a4fdbb2e4f01}, !- Inlet Port
  {8590bcc8-e429-48af-8f42-1112f37d0b68}; !- Outlet Port

OS:Connection,
  {0855e66f-16da-4dd2-ad3c-37b792b0b9f4}, !- Handle
  {52b6e738-b4d5-4e1c-9ff1-a06602183392}, !- Name
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- Source Object
  8,                                      !- Outlet Port
  {c50990aa-c2db-4ac9-994f-5b3613131c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8590bcc8-e429-48af-8f42-1112f37d0b68}, !- Handle
  {8f8db9c3-89b7-451c-888b-7bf97fb3c490}, !- Name
  {23385b38-8530-431e-ac4d-1fb249aee2b5}, !- Source Object
  3,                                      !- Outlet Port
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {83a925fa-1355-4781-a08c-b5a49f2726f2}, !- Handle
  Node 587,                               !- Name
  {39777884-0437-4ca1-9506-b6da5e19ab7c}, !- Inlet Port
  {933b8be2-de60-4b08-b8ee-dce12fee77d5}; !- Outlet Port

OS:Node,
  {2a4d4a4f-b432-4868-af30-b54f0ab352e8}, !- Handle
  Node 588,                               !- Name
  {4ebd8e03-a540-43ee-bd9c-2876bc77cc25}, !- Inlet Port
  {9ad2b6b7-a385-4572-a27e-308926fd8a4a}; !- Outlet Port

OS:Node,
  {e587412d-f5e3-47f8-ac03-bf5e05866e0d}, !- Handle
  Node 589,                               !- Name
  {1e30df8a-43e2-412f-b5c1-0b0fb3927d3b}, !- Inlet Port
  {65d38d64-a7aa-4597-ba93-a5a655a847bd}; !- Outlet Port

OS:Connection,
  {39777884-0437-4ca1-9506-b6da5e19ab7c}, !- Handle
  {cc07d2cb-dc59-42a0-b827-4e3656daf14d}, !- Name
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- Source Object
  10,                                     !- Outlet Port
  {83a925fa-1355-4781-a08c-b5a49f2726f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad2b6b7-a385-4572-a27e-308926fd8a4a}, !- Handle
  {37a16823-3ae0-4724-94a6-5e5db803f805}, !- Name
  {2a4d4a4f-b432-4868-af30-b54f0ab352e8}, !- Source Object
  3,                                      !- Outlet Port
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8996a35e-e040-4fb0-8871-7086d15a4316}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {933b8be2-de60-4b08-b8ee-dce12fee77d5}, !- Inlet Node Name
  {bcd1dac2-d9c0-4c2e-a56b-14dfe604b44b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89475fdc-3cc8-4129-81b3-493e9c788b8a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4ebd8e03-a540-43ee-bd9c-2876bc77cc25}, !- Outlet Node Name
  {87c21d85-0ea2-4d80-b2ea-c6a23e349ce9}; !- Inlet Node Name 1

OS:Connection,
  {933b8be2-de60-4b08-b8ee-dce12fee77d5}, !- Handle
  {f5020eb5-cd88-4a24-aba7-388be81cef02}, !- Name
  {83a925fa-1355-4781-a08c-b5a49f2726f2}, !- Source Object
  3,                                      !- Outlet Port
  {8996a35e-e040-4fb0-8871-7086d15a4316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebd8e03-a540-43ee-bd9c-2876bc77cc25}, !- Handle
  {5460e70a-a728-41e0-9d88-b71a8ddcecfd}, !- Name
  {89475fdc-3cc8-4129-81b3-493e9c788b8a}, !- Source Object
  2,                                      !- Outlet Port
  {2a4d4a4f-b432-4868-af30-b54f0ab352e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50c75e59-cacf-4694-a798-b09ceb037d7f}, !- Handle
  {e44dcf6e-2c62-404b-bdf1-302feeaff0d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {503bd6bf-7737-4b54-a27a-29582c3d8228}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a21d3d66-df50-4a4d-a687-db8d2fc84e4e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6c86817b-7450-4e44-a7a0-a5bae4eeaef0}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {45a73432-0b7c-4b7b-b3b8-721d3f855dab}, !- Air Inlet Node Name
  {1d5cf024-ca0e-4277-95fa-a4fdbb2e4f01}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cd464f7f-63fa-443b-b872-f5ad940af8aa}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ceba97d4-4d9b-466e-8ec1-1acacc3d3477}, !- Air Inlet Node Name
  {ef8ecc02-05bf-468a-92ce-c82266532261}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a274676d-47ea-4ef8-8457-089262e20e28}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7f2a5385-377a-469f-aa66-b4f8cb41cfb5}, !- Handle
  Coil Cooling DX Single Speed 58 40kBtu/hr 14.0SEER, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {83ebf823-3057-449f-b5ea-4eca916b35a0}, !- Air Inlet Node Name
  {31431831-29b9-4f78-8a02-88f392a35e24}, !- Air Outlet Node Name
  {fe8b0117-32f2-4645-959e-98c07ddff17c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e74d674-b01d-4c14-83be-1e1bb339529b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0662101f-51d7-4c26-919f-9f502021bd4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {e70ed94c-2cc7-4409-a71c-1fb643c49521}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b665136-23e0-4540-b2ef-cea3e7b63a59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {937b447d-e2fd-4476-9e96-cebf7e6040f3}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fda0c1fb-1ab9-4f8a-91d6-885f56586c46}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dcd0a40-620e-4ae6-9141-0e88bf3dc646}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf48a861-c13e-4af9-ae34-1ef3102af4f8}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47a41c4f-a0dc-43b1-97f9-a0840a1d39c9}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8a6a95cb-a7fb-44be-8bd6-6dadc9bf1df9}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3af4fc55-887d-40c5-8b7b-3d19b33097e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf4ff886-2275-49fa-b559-b76fd69b8da2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf4ff886-2275-49fa-b559-b76fd69b8da2}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aeb987b2-dcab-4ff1-bb79-1563ea0d741e}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {8a6a95cb-a7fb-44be-8bd6-6dadc9bf1df9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a24db60e-e92f-4fd9-b931-cbb8d455d619}, !- Mixed Air Node Name
  {def51e83-2fd6-453d-b344-a7bef117e39f}, !- Outdoor Air Stream Node Name
  {ceb8304c-e8bd-4b25-aac0-e5728d76e3e4}, !- Relief Air Stream Node Name
  {bd4db6eb-ae8c-4669-ab1f-91ba108ab5f4}; !- Return Air Stream Node Name

OS:Node,
  {03f5aa3e-f3b9-49e6-a878-b8991349957f}, !- Handle
  Node 590,                               !- Name
  ,                                       !- Inlet Port
  {def51e83-2fd6-453d-b344-a7bef117e39f}; !- Outlet Port

OS:Connection,
  {def51e83-2fd6-453d-b344-a7bef117e39f}, !- Handle
  {f408691d-b50d-4e2e-8eb5-d4531b4cb368}, !- Name
  {03f5aa3e-f3b9-49e6-a878-b8991349957f}, !- Source Object
  3,                                      !- Outlet Port
  {aeb987b2-dcab-4ff1-bb79-1563ea0d741e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {479094f3-6685-4257-9a2f-70d11a0fbf7a}, !- Handle
  Node 591,                               !- Name
  {ceb8304c-e8bd-4b25-aac0-e5728d76e3e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceb8304c-e8bd-4b25-aac0-e5728d76e3e4}, !- Handle
  {5c0c2bff-5faa-4028-8c6f-2617939fe21a}, !- Name
  {aeb987b2-dcab-4ff1-bb79-1563ea0d741e}, !- Source Object
  7,                                      !- Outlet Port
  {479094f3-6685-4257-9a2f-70d11a0fbf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5cf024-ca0e-4277-95fa-a4fdbb2e4f01}, !- Handle
  {2d4ed04b-a3a6-4fc3-8f4f-fd0deee49282}, !- Name
  {6c86817b-7450-4e44-a7a0-a5bae4eeaef0}, !- Source Object
  9,                                      !- Outlet Port
  {23385b38-8530-431e-ac4d-1fb249aee2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94bcb091-9a78-475f-96e6-cb63fb677059}, !- Handle
  Node 592,                               !- Name
  {ef8ecc02-05bf-468a-92ce-c82266532261}, !- Inlet Port
  {45a73432-0b7c-4b7b-b3b8-721d3f855dab}; !- Outlet Port

OS:Connection,
  {ef8ecc02-05bf-468a-92ce-c82266532261}, !- Handle
  {d679f608-74c6-470b-9624-d7e168d2a12a}, !- Name
  {cd464f7f-63fa-443b-b872-f5ad940af8aa}, !- Source Object
  6,                                      !- Outlet Port
  {94bcb091-9a78-475f-96e6-cb63fb677059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a73432-0b7c-4b7b-b3b8-721d3f855dab}, !- Handle
  {c465da11-d3d4-4ec0-9048-a836f8f2d028}, !- Name
  {94bcb091-9a78-475f-96e6-cb63fb677059}, !- Source Object
  3,                                      !- Outlet Port
  {6c86817b-7450-4e44-a7a0-a5bae4eeaef0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {20a65bab-b5e7-4dda-b51f-112670f1955d}, !- Handle
  Node 593,                               !- Name
  {31431831-29b9-4f78-8a02-88f392a35e24}, !- Inlet Port
  {ceba97d4-4d9b-466e-8ec1-1acacc3d3477}; !- Outlet Port

OS:Connection,
  {31431831-29b9-4f78-8a02-88f392a35e24}, !- Handle
  {54ea6076-e05b-47fc-b290-7d2ba1398de8}, !- Name
  {7f2a5385-377a-469f-aa66-b4f8cb41cfb5}, !- Source Object
  9,                                      !- Outlet Port
  {20a65bab-b5e7-4dda-b51f-112670f1955d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceba97d4-4d9b-466e-8ec1-1acacc3d3477}, !- Handle
  {53978128-0933-4386-8fbe-4f72dc0605e7}, !- Name
  {20a65bab-b5e7-4dda-b51f-112670f1955d}, !- Source Object
  3,                                      !- Outlet Port
  {cd464f7f-63fa-443b-b872-f5ad940af8aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1ca2ea16-0af9-4f48-8e7e-082c14ab0433}, !- Handle
  Node 594,                               !- Name
  {a24db60e-e92f-4fd9-b931-cbb8d455d619}, !- Inlet Port
  {83ebf823-3057-449f-b5ea-4eca916b35a0}; !- Outlet Port

OS:Connection,
  {bd4db6eb-ae8c-4669-ab1f-91ba108ab5f4}, !- Handle
  {843e1e1e-6551-4f0d-8531-ab9e35f12aa0}, !- Name
  {c50990aa-c2db-4ac9-994f-5b3613131c65}, !- Source Object
  3,                                      !- Outlet Port
  {aeb987b2-dcab-4ff1-bb79-1563ea0d741e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a24db60e-e92f-4fd9-b931-cbb8d455d619}, !- Handle
  {0a1473e3-2291-44c5-9f2d-e85734e2ea6a}, !- Name
  {aeb987b2-dcab-4ff1-bb79-1563ea0d741e}, !- Source Object
  5,                                      !- Outlet Port
  {1ca2ea16-0af9-4f48-8e7e-082c14ab0433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ebf823-3057-449f-b5ea-4eca916b35a0}, !- Handle
  {d0b9776c-d31c-4da1-8fec-7787effac62b}, !- Name
  {1ca2ea16-0af9-4f48-8e7e-082c14ab0433}, !- Source Object
  3,                                      !- Outlet Port
  {7f2a5385-377a-469f-aa66-b4f8cb41cfb5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5eacd68e-d2d3-40db-9f16-53ed938a2f16}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e996b1ee-f87c-4e19-b494-4b7a81df91e9}, !- Control Zone Name
  {23385b38-8530-431e-ac4d-1fb249aee2b5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {978fdd3f-44e2-4350-acbc-4e38252b3be9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {12957df5-f4e8-4392-b57f-1e3b0dcf5ce7}, !- Air Inlet Node Name
  {1e30df8a-43e2-412f-b5c1-0b0fb3927d3b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {694f6dd4-7763-4aaf-8333-84365a58bafa}, !- Handle
  Node 595,                               !- Name
  {3aeb1cde-516f-445f-9014-f9c0f28c3cb1}, !- Inlet Port
  {87c21d85-0ea2-4d80-b2ea-c6a23e349ce9}; !- Outlet Port

OS:Connection,
  {65d38d64-a7aa-4597-ba93-a5a655a847bd}, !- Handle
  {32675361-22aa-451f-8949-1dac92f93cd7}, !- Name
  {e587412d-f5e3-47f8-ac03-bf5e05866e0d}, !- Source Object
  3,                                      !- Outlet Port
  {c69e7418-fcbb-4c7a-8d4e-329e384b99db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aeb1cde-516f-445f-9014-f9c0f28c3cb1}, !- Handle
  {68aa1fd1-4f5a-411b-b92b-245da4871870}, !- Name
  {07552a0e-b13d-4be0-b151-e22ed83a5670}, !- Source Object
  3,                                      !- Outlet Port
  {694f6dd4-7763-4aaf-8333-84365a58bafa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c21d85-0ea2-4d80-b2ea-c6a23e349ce9}, !- Handle
  {3812831e-647a-4d70-b82d-6a1580d37198}, !- Name
  {694f6dd4-7763-4aaf-8333-84365a58bafa}, !- Source Object
  3,                                      !- Outlet Port
  {89475fdc-3cc8-4129-81b3-493e9c788b8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e8c4097-2222-4693-8227-2dd8c111b5c4}, !- Handle
  Node 596,                               !- Name
  {bcd1dac2-d9c0-4c2e-a56b-14dfe604b44b}, !- Inlet Port
  {12957df5-f4e8-4392-b57f-1e3b0dcf5ce7}; !- Outlet Port

OS:Connection,
  {bcd1dac2-d9c0-4c2e-a56b-14dfe604b44b}, !- Handle
  {772223e9-1b36-4f5c-b4d4-752b75b52867}, !- Name
  {8996a35e-e040-4fb0-8871-7086d15a4316}, !- Source Object
  3,                                      !- Outlet Port
  {9e8c4097-2222-4693-8227-2dd8c111b5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12957df5-f4e8-4392-b57f-1e3b0dcf5ce7}, !- Handle
  {c8c2aa9b-bbbe-4193-b96d-a1b745b5ba92}, !- Name
  {9e8c4097-2222-4693-8227-2dd8c111b5c4}, !- Source Object
  3,                                      !- Outlet Port
  {978fdd3f-44e2-4350-acbc-4e38252b3be9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e30df8a-43e2-412f-b5c1-0b0fb3927d3b}, !- Handle
  {0bc6c75e-e0db-4d42-9db3-6715d80827cd}, !- Name
  {978fdd3f-44e2-4350-acbc-4e38252b3be9}, !- Source Object
  4,                                      !- Outlet Port
  {e587412d-f5e3-47f8-ac03-bf5e05866e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {361b38fc-fc0b-42bd-9c51-c19744857ce0}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b16e621-eba7-4ad7-a270-fdd09e54af7f}, !- Water Inlet Node Name
  {e780dceb-6c0b-4113-aaef-c2660560a671}; !- Water Outlet Node Name

OS:Node,
  {54ff4407-cda7-4e31-9b60-6face927a6ff}, !- Handle
  Node 597,                               !- Name
  {45bf2c02-e5d4-4631-a689-2ff98a42b10f}, !- Inlet Port
  {4b16e621-eba7-4ad7-a270-fdd09e54af7f}; !- Outlet Port

OS:Connection,
  {45bf2c02-e5d4-4631-a689-2ff98a42b10f}, !- Handle
  {35d13ea1-3d4d-479b-bab9-f2a161bc5fa8}, !- Name
  {b27f81e6-cf57-4b0e-986d-7f8b326e242a}, !- Source Object
  72,                                     !- Outlet Port
  {54ff4407-cda7-4e31-9b60-6face927a6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3aff9b7e-0e49-4594-898b-3795fa235272}, !- Handle
  Node 598,                               !- Name
  {e780dceb-6c0b-4113-aaef-c2660560a671}, !- Inlet Port
  {756c7437-286e-4aea-8e59-18ca309d2d70}; !- Outlet Port

OS:Connection,
  {4b16e621-eba7-4ad7-a270-fdd09e54af7f}, !- Handle
  {fb5b9db8-33d4-4e07-bad7-05337c405ab1}, !- Name
  {54ff4407-cda7-4e31-9b60-6face927a6ff}, !- Source Object
  3,                                      !- Outlet Port
  {361b38fc-fc0b-42bd-9c51-c19744857ce0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e780dceb-6c0b-4113-aaef-c2660560a671}, !- Handle
  {dcc59f70-0099-4266-bbc7-464997839d6b}, !- Name
  {361b38fc-fc0b-42bd-9c51-c19744857ce0}, !- Source Object
  10,                                     !- Outlet Port
  {3aff9b7e-0e49-4594-898b-3795fa235272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756c7437-286e-4aea-8e59-18ca309d2d70}, !- Handle
  {a2d54de3-d84e-4a06-b187-de601ace2d92}, !- Name
  {3aff9b7e-0e49-4594-898b-3795fa235272}, !- Source Object
  3,                                      !- Outlet Port
  {aba2b9ff-a50d-4dee-ace9-8d9646825f13}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {58661218-a76e-47ee-a61b-8488422d4540}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {361b38fc-fc0b-42bd-9c51-c19744857ce0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Controller List Name
  {49041307-f3ed-4a67-b416-c92422d07399}, !- Availability Schedule
  {5847cf57-90ef-422c-bc28-2f0b0c747f2a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4054c21e-a237-4c3c-a762-c848af7279d9}, !- Supply Side Inlet Node Name
  {516ecb33-7a3b-4c88-a551-068f3c42cf71}, !- Demand Side Outlet Node Name
  {c6a7df31-e4f5-4ac8-bf4f-b7fbd7d02898}, !- Demand Side Inlet Node A
  {d68b7718-9607-4f6a-ae18-d22d047e670c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d0b2f999-7e7c-444c-9af0-ef2a78ccf6e2}, !- Demand Mixer Name
  {73f5ec16-09cc-476b-8e20-d720ff6a06a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6f5723bf-c651-4fbd-a018-5b3cf8c9d435}, !- Handle
  Node 599,                               !- Name
  {4054c21e-a237-4c3c-a762-c848af7279d9}, !- Inlet Port
  {94bff080-d25e-4d94-b971-6fd9f7fa93f6}; !- Outlet Port

OS:Node,
  {b8f77264-4996-4a85-807f-2230d9d173c1}, !- Handle
  Node 600,                               !- Name
  {ab4559d7-c1cb-4d06-beb4-7b4d6cd516ac}, !- Inlet Port
  {d68b7718-9607-4f6a-ae18-d22d047e670c}; !- Outlet Port

OS:Connection,
  {4054c21e-a237-4c3c-a762-c848af7279d9}, !- Handle
  {f77d9ef7-f21b-4408-ad7b-fbe604c9380e}, !- Name
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- Source Object
  8,                                      !- Outlet Port
  {6f5723bf-c651-4fbd-a018-5b3cf8c9d435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68b7718-9607-4f6a-ae18-d22d047e670c}, !- Handle
  {6bbcd780-0eea-4d68-9c1e-bf0d7a4bb98f}, !- Name
  {b8f77264-4996-4a85-807f-2230d9d173c1}, !- Source Object
  3,                                      !- Outlet Port
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {09dd7274-ed50-44ab-a4d3-278aa46037d1}, !- Handle
  Node 601,                               !- Name
  {c6a7df31-e4f5-4ac8-bf4f-b7fbd7d02898}, !- Inlet Port
  {11bc9cf0-ba1a-4609-852a-ccd44e2dd34f}; !- Outlet Port

OS:Node,
  {3d51a6c7-16bc-4961-bdcd-caacc56bdeaa}, !- Handle
  Node 602,                               !- Name
  {f10dfa46-a173-45b0-a168-517cbdb3bcb4}, !- Inlet Port
  {516ecb33-7a3b-4c88-a551-068f3c42cf71}; !- Outlet Port

OS:Node,
  {e178618f-bc01-46d9-9013-38a67f40f3be}, !- Handle
  Node 603,                               !- Name
  {134925df-f3c2-416b-9891-5f2b5ad785f6}, !- Inlet Port
  {c160a910-8d4e-40da-8b08-3be22ee1081e}; !- Outlet Port

OS:Connection,
  {c6a7df31-e4f5-4ac8-bf4f-b7fbd7d02898}, !- Handle
  {c9171052-f4af-41de-96b5-d929f18ba90a}, !- Name
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- Source Object
  10,                                     !- Outlet Port
  {09dd7274-ed50-44ab-a4d3-278aa46037d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516ecb33-7a3b-4c88-a551-068f3c42cf71}, !- Handle
  {c07e1266-cb2d-40f9-b49e-858304b1d485}, !- Name
  {3d51a6c7-16bc-4961-bdcd-caacc56bdeaa}, !- Source Object
  3,                                      !- Outlet Port
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73f5ec16-09cc-476b-8e20-d720ff6a06a7}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {11bc9cf0-ba1a-4609-852a-ccd44e2dd34f}, !- Inlet Node Name
  {a961503d-87ca-47af-bf3e-a974671fbbc1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d0b2f999-7e7c-444c-9af0-ef2a78ccf6e2}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f10dfa46-a173-45b0-a168-517cbdb3bcb4}, !- Outlet Node Name
  {a355c993-c518-4845-b065-c02b41196db1}; !- Inlet Node Name 1

OS:Connection,
  {11bc9cf0-ba1a-4609-852a-ccd44e2dd34f}, !- Handle
  {bb49f37a-9d1c-4998-adab-86510e2a91c7}, !- Name
  {09dd7274-ed50-44ab-a4d3-278aa46037d1}, !- Source Object
  3,                                      !- Outlet Port
  {73f5ec16-09cc-476b-8e20-d720ff6a06a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10dfa46-a173-45b0-a168-517cbdb3bcb4}, !- Handle
  {4a12639f-646d-4b23-b4db-836c338341a1}, !- Name
  {d0b2f999-7e7c-444c-9af0-ef2a78ccf6e2}, !- Source Object
  2,                                      !- Outlet Port
  {3d51a6c7-16bc-4961-bdcd-caacc56bdeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {193c4042-1a46-4872-bf54-59a964d0df2f}, !- Handle
  {77365247-b66c-437c-9dfa-d38625a3da26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5847cf57-90ef-422c-bc28-2f0b0c747f2a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {15d1ff24-6ca1-47ac-9dc6-1c1158db1fbb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {25726a03-b740-47f4-bfb2-5751659aee68}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e044d5a5-081f-4318-aae9-5b718fea878d}, !- Air Inlet Node Name
  {ab4559d7-c1cb-4d06-beb4-7b4d6cd516ac}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d00ef2e8-4154-4d7f-bc3a-2b436e56dd0b}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {61e269d7-2b9d-4f97-a892-9abd2b48434d}, !- Air Inlet Node Name
  {0baeef8a-1b12-4d9e-8210-345d799f10f7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a274676d-47ea-4ef8-8457-089262e20e28}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d4a8194f-7793-4a7e-86a3-fa78775ec49b}, !- Handle
  Coil Cooling DX Single Speed 59 58kBtu/hr 14.0SEER, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {428fc55d-0bf1-4bdd-afd8-42c7ad8c325c}, !- Air Inlet Node Name
  {180c6e37-1a35-47d5-a4d0-bb696844b299}, !- Air Outlet Node Name
  {fe8b0117-32f2-4645-959e-98c07ddff17c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e74d674-b01d-4c14-83be-1e1bb339529b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0662101f-51d7-4c26-919f-9f502021bd4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {e70ed94c-2cc7-4409-a71c-1fb643c49521}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8b665136-23e0-4540-b2ef-cea3e7b63a59}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3bff3758-a3ab-4cf9-8f54-b0b14947d211}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2ef4045-3bd5-4c25-9b5b-1694737604d6}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d04f8ae0-920d-45aa-abd7-28116b0bd988}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf548e99-55d1-48ea-baee-df6929ee1c88}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ecc86d5a-a2b3-4f44-877c-1a95dca694d4}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3654b8a0-f212-4831-a23f-cac2e4d72491}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {49041307-f3ed-4a67-b416-c92422d07399}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f2b17b7-4269-4ac1-8a54-687d8ef93a15}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8f2b17b7-4269-4ac1-8a54-687d8ef93a15}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c4c7d5c-1dfe-4645-80ea-691bda941fd0}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {3654b8a0-f212-4831-a23f-cac2e4d72491}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a8e3ae69-7ebe-4474-86b1-81b6927b28b6}, !- Mixed Air Node Name
  {b83edc32-6131-4f6a-b925-b52e65e60b97}, !- Outdoor Air Stream Node Name
  {fc67199e-38c4-44d5-a747-d3a4ab095879}, !- Relief Air Stream Node Name
  {94bff080-d25e-4d94-b971-6fd9f7fa93f6}; !- Return Air Stream Node Name

OS:Node,
  {e155b1fc-20a6-4e96-b4c6-e0fb69c17d58}, !- Handle
  Node 604,                               !- Name
  ,                                       !- Inlet Port
  {b83edc32-6131-4f6a-b925-b52e65e60b97}; !- Outlet Port

OS:Connection,
  {b83edc32-6131-4f6a-b925-b52e65e60b97}, !- Handle
  {56773324-41ba-4dbf-aab9-743a47b20ac2}, !- Name
  {e155b1fc-20a6-4e96-b4c6-e0fb69c17d58}, !- Source Object
  3,                                      !- Outlet Port
  {9c4c7d5c-1dfe-4645-80ea-691bda941fd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a68f538-b834-4492-88c5-8080e1925da9}, !- Handle
  Node 605,                               !- Name
  {fc67199e-38c4-44d5-a747-d3a4ab095879}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc67199e-38c4-44d5-a747-d3a4ab095879}, !- Handle
  {06198a79-1e23-4106-b380-53a003883ff5}, !- Name
  {9c4c7d5c-1dfe-4645-80ea-691bda941fd0}, !- Source Object
  7,                                      !- Outlet Port
  {2a68f538-b834-4492-88c5-8080e1925da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4559d7-c1cb-4d06-beb4-7b4d6cd516ac}, !- Handle
  {735c1239-7a25-4ee7-acc5-330d15179aa7}, !- Name
  {25726a03-b740-47f4-bfb2-5751659aee68}, !- Source Object
  9,                                      !- Outlet Port
  {b8f77264-4996-4a85-807f-2230d9d173c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c10895-02b6-41be-a7d3-58175eeedb28}, !- Handle
  Node 606,                               !- Name
  {0baeef8a-1b12-4d9e-8210-345d799f10f7}, !- Inlet Port
  {e044d5a5-081f-4318-aae9-5b718fea878d}; !- Outlet Port

OS:Connection,
  {0baeef8a-1b12-4d9e-8210-345d799f10f7}, !- Handle
  {2808cfff-9801-4bdb-b8ef-4ca5051cf64f}, !- Name
  {d00ef2e8-4154-4d7f-bc3a-2b436e56dd0b}, !- Source Object
  6,                                      !- Outlet Port
  {e7c10895-02b6-41be-a7d3-58175eeedb28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e044d5a5-081f-4318-aae9-5b718fea878d}, !- Handle
  {10d7611e-cd56-459c-a2e8-1b885a788f3e}, !- Name
  {e7c10895-02b6-41be-a7d3-58175eeedb28}, !- Source Object
  3,                                      !- Outlet Port
  {25726a03-b740-47f4-bfb2-5751659aee68}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6822de11-bff2-4402-a0df-713f976834d6}, !- Handle
  Node 607,                               !- Name
  {180c6e37-1a35-47d5-a4d0-bb696844b299}, !- Inlet Port
  {61e269d7-2b9d-4f97-a892-9abd2b48434d}; !- Outlet Port

OS:Connection,
  {180c6e37-1a35-47d5-a4d0-bb696844b299}, !- Handle
  {b8e5712f-d892-4fe0-b271-30aa3b455f45}, !- Name
  {d4a8194f-7793-4a7e-86a3-fa78775ec49b}, !- Source Object
  9,                                      !- Outlet Port
  {6822de11-bff2-4402-a0df-713f976834d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61e269d7-2b9d-4f97-a892-9abd2b48434d}, !- Handle
  {3f2e32c2-e7e5-4512-832b-6f0fbe3e34e6}, !- Name
  {6822de11-bff2-4402-a0df-713f976834d6}, !- Source Object
  3,                                      !- Outlet Port
  {d00ef2e8-4154-4d7f-bc3a-2b436e56dd0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c160bb85-bb50-4230-8370-887c43ce01b6}, !- Handle
  Node 608,                               !- Name
  {a8e3ae69-7ebe-4474-86b1-81b6927b28b6}, !- Inlet Port
  {428fc55d-0bf1-4bdd-afd8-42c7ad8c325c}; !- Outlet Port

OS:Connection,
  {94bff080-d25e-4d94-b971-6fd9f7fa93f6}, !- Handle
  {d82f4587-4f1c-480c-8f25-09d84f8b3853}, !- Name
  {6f5723bf-c651-4fbd-a018-5b3cf8c9d435}, !- Source Object
  3,                                      !- Outlet Port
  {9c4c7d5c-1dfe-4645-80ea-691bda941fd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a8e3ae69-7ebe-4474-86b1-81b6927b28b6}, !- Handle
  {e3363374-6387-4596-a2a0-337a6c26c7fb}, !- Name
  {9c4c7d5c-1dfe-4645-80ea-691bda941fd0}, !- Source Object
  5,                                      !- Outlet Port
  {c160bb85-bb50-4230-8370-887c43ce01b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428fc55d-0bf1-4bdd-afd8-42c7ad8c325c}, !- Handle
  {978931d9-d9c9-4e49-974e-f7bec789f276}, !- Name
  {c160bb85-bb50-4230-8370-887c43ce01b6}, !- Source Object
  3,                                      !- Outlet Port
  {d4a8194f-7793-4a7e-86a3-fa78775ec49b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {837a2013-6c72-4785-baf5-59046852d5eb}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ebae5eab-0487-4d84-b35c-94b29b3fc7af}, !- Control Zone Name
  {b8f77264-4996-4a85-807f-2230d9d173c1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5521e80b-e1b5-4638-bedb-fc6c31733ffd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {10d4f1b8-1abf-4cea-be5e-91081b76c862}, !- Air Inlet Node Name
  {134925df-f3c2-416b-9891-5f2b5ad785f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6b669097-a154-418b-8e86-c61b1552b9df}, !- Handle
  Node 609,                               !- Name
  {95743e7c-e5d4-4f5e-90f4-e0e7e0a68a2d}, !- Inlet Port
  {a355c993-c518-4845-b065-c02b41196db1}; !- Outlet Port

OS:Connection,
  {c160a910-8d4e-40da-8b08-3be22ee1081e}, !- Handle
  {732a9442-5e1f-4113-9d1f-5bc750ba033e}, !- Name
  {e178618f-bc01-46d9-9013-38a67f40f3be}, !- Source Object
  3,                                      !- Outlet Port
  {b0627968-52e9-4cb5-8a77-0c5ba5c2d4e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95743e7c-e5d4-4f5e-90f4-e0e7e0a68a2d}, !- Handle
  {a36dc9b2-3b6f-49cd-a129-5a99bd422133}, !- Name
  {ba235867-3d6d-4e64-80cf-3b729b15cdfe}, !- Source Object
  3,                                      !- Outlet Port
  {6b669097-a154-418b-8e86-c61b1552b9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a355c993-c518-4845-b065-c02b41196db1}, !- Handle
  {276ac5f7-e644-485f-9930-c2b12302a5c1}, !- Name
  {6b669097-a154-418b-8e86-c61b1552b9df}, !- Source Object
  3,                                      !- Outlet Port
  {d0b2f999-7e7c-444c-9af0-ef2a78ccf6e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c2d31d2-b734-4a7e-9069-e08c6c0783ce}, !- Handle
  Node 610,                               !- Name
  {a961503d-87ca-47af-bf3e-a974671fbbc1}, !- Inlet Port
  {10d4f1b8-1abf-4cea-be5e-91081b76c862}; !- Outlet Port

OS:Connection,
  {a961503d-87ca-47af-bf3e-a974671fbbc1}, !- Handle
  {f4c612f1-12f0-4214-ab17-9803afca289a}, !- Name
  {73f5ec16-09cc-476b-8e20-d720ff6a06a7}, !- Source Object
  3,                                      !- Outlet Port
  {4c2d31d2-b734-4a7e-9069-e08c6c0783ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d4f1b8-1abf-4cea-be5e-91081b76c862}, !- Handle
  {49d136b1-0911-4d91-99e8-43bcc4f5fe14}, !- Name
  {4c2d31d2-b734-4a7e-9069-e08c6c0783ce}, !- Source Object
  3,                                      !- Outlet Port
  {5521e80b-e1b5-4638-bedb-fc6c31733ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {134925df-f3c2-416b-9891-5f2b5ad785f6}, !- Handle
  {323466ae-476b-402f-9784-bd3005add23f}, !- Name
  {5521e80b-e1b5-4638-bedb-fc6c31733ffd}, !- Source Object
  4,                                      !- Outlet Port
  {e178618f-bc01-46d9-9013-38a67f40f3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6b909c4-2e2e-4437-86fc-f7a642dff3ef}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a1d5e479-f11a-41a8-94da-f9435f8f8407}, !- Water Inlet Node Name
  {fccc0a7c-9b8e-40fc-a518-f86d73456231}; !- Water Outlet Node Name

OS:Node,
  {b5b0f27d-7734-4402-a23b-15eda6a36f57}, !- Handle
  Node 611,                               !- Name
  {7416b679-e004-4882-946c-aa3eb9c4f2db}, !- Inlet Port
  {a1d5e479-f11a-41a8-94da-f9435f8f8407}; !- Outlet Port

OS:Connection,
  {7416b679-e004-4882-946c-aa3eb9c4f2db}, !- Handle
  {93b8b2c4-cfca-40ab-97d3-6fd0339d4d53}, !- Name
  {b27f81e6-cf57-4b0e-986d-7f8b326e242a}, !- Source Object
  73,                                     !- Outlet Port
  {b5b0f27d-7734-4402-a23b-15eda6a36f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {534771fe-4304-49c7-9f4c-c44f1ef18bf2}, !- Handle
  Node 612,                               !- Name
  {fccc0a7c-9b8e-40fc-a518-f86d73456231}, !- Inlet Port
  {74273724-ab51-4344-b481-3bfd9ea23895}; !- Outlet Port

OS:Connection,
  {a1d5e479-f11a-41a8-94da-f9435f8f8407}, !- Handle
  {87992229-b13b-45be-9b7a-abe4c91a64ec}, !- Name
  {b5b0f27d-7734-4402-a23b-15eda6a36f57}, !- Source Object
  3,                                      !- Outlet Port
  {d6b909c4-2e2e-4437-86fc-f7a642dff3ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fccc0a7c-9b8e-40fc-a518-f86d73456231}, !- Handle
  {74b2686f-9e02-44f2-8057-b7775f23c96d}, !- Name
  {d6b909c4-2e2e-4437-86fc-f7a642dff3ef}, !- Source Object
  10,                                     !- Outlet Port
  {534771fe-4304-49c7-9f4c-c44f1ef18bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74273724-ab51-4344-b481-3bfd9ea23895}, !- Handle
  {8afbd679-edd4-4c64-bb2d-15cc1590a508}, !- Name
  {534771fe-4304-49c7-9f4c-c44f1ef18bf2}, !- Source Object
  3,                                      !- Outlet Port
  {aba2b9ff-a50d-4dee-ace9-8d9646825f13}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6a476f14-dadf-49ff-8204-65c0301f38ee}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {4e3fb8d5-36b8-4e6e-9e52-b752f7259238}, !- Availability Schedule Name
  {d6b909c4-2e2e-4437-86fc-f7a642dff3ef}; !- Heating Coil Name

OS:Rendering:Color,
  {0d58dc40-0af3-46c1-a13c-ecaa2fcd482b}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9228aae-09bc-461e-9614-1e98bdffdeb7}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {517ded4e-bf74-4acf-94e8-1d5026fe2784}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ba73b51-ebc6-4eb7-92e2-b0718e38bbd0}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6650c024-3b03-4dec-963f-ffb1062af81b}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74f79443-10b9-422c-a9e8-80c114fb5723}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f96569f-79a9-4887-9132-89a242f4e2cb}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d21722f-7275-4b85-9b3d-835617a70cda}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a9b46755-6d65-4761-bb47-3260003eaaf2}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {750155b4-9489-4acc-a7dd-08be6bf6379a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a687755-ac0a-4c4d-b9c5-8a8b716da404}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4100bdfd-ca42-4fc2-952d-88e27819eedf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea511ec1-a4a7-4834-9e44-2461a5f0dedb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {537b4c39-23f4-4aa9-858e-ecc05c2189a4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc246a05-e699-4010-bde5-16ee8f6ee80f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {812096de-4647-43a4-ae63-a82ccda0b5fd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {268b03ea-7305-4d9f-a913-785a46281714}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0c04379-99c8-4af4-9db9-9e65ef4be0a5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9006ec3b-840f-4182-8680-d9dc0cd8b571}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {40a34ac9-00c0-4ab9-8c44-ab39f5e40064}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {801cdcbd-4a0c-41b2-be98-d36da26e8bb3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7a80cd6-2802-4a25-8eee-123386e53f76}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {562b2031-22e1-4eba-bd9e-28117102a79b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {611372c7-33bd-4077-9dae-8203b813e8b4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d96377ec-2840-4c00-86f9-9817388c8a0f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c888a650-2461-46cd-b61d-14cf36ca6eaa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2504e94f-5b36-40c0-b096-c1f1fb49cc9e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50203cc5-828a-4747-bb80-d852f800fd57}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7095092e-26c6-49d0-94ba-16b06bb9da7d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a979093d-b9da-4f67-b892-18fc49cf1918}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cfdc8ee-9b60-4562-bd5f-78b0362e2b1d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0987d5a1-f4c4-4ec4-bbbe-c611542cfc61}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {94a5bfbc-9835-415d-a845-1fdbc0871811}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52b43824-5f84-4e8a-8e3c-54f77aa231d3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad72fc7c-33dc-417e-860e-b28e73c4e184}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4811f91-13f3-44ea-8aca-216d400e4ffb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {870f776e-2c99-4072-acb4-066f57253c4b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {636be9d1-c008-4ae5-adcb-e071bdf5dbb5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {027bc682-550b-44f5-852a-d8e9beaafc39}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c49afb62-f66e-4f48-9efd-69fb9dfb9904}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c368b226-dc3e-4287-9dbc-92990417c55a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {669a515c-1c53-4f37-ac10-e66a5a4fc1a3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d15437-95ab-4575-a05d-a33151214216}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f13cce-96dc-4a16-98be-2e4071f8cc9c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7d2a683-4743-41e7-b934-4f603803ef92}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3893a040-e57b-4bb7-a9f4-49227b335e57}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {064e6a6f-0a2b-4e07-9068-e7439cb7b518}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ca746dc-0987-413d-844c-94598908341c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e14328ff-22cd-4113-85ad-9d1d7105b741}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3486b30d-42b2-45bc-8665-fecc85dc9f2b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2d9c616-6c7b-4bb3-8a38-b3184094dba5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d34a676b-c9b9-4df8-a6c4-5ee2dea15622}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f299c6f-799f-480c-97cd-1d5692e32305}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d496514a-8cf9-4448-b630-0bbf77248db9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4cba5af-4a4f-4c6d-a433-3a1e4309cc10}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70b7499a-2d52-4ab7-b922-defd88715b1e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f2b2042-bf34-4db4-8a04-3e5d173c786b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a7dfc6e-3448-47b1-9128-f9015298c15c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cbcbbb8-f583-4884-830d-31c0dce03c54}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {862ddf10-3a2c-418c-9396-f4097bb61aa5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b035e6e-f7f9-4956-afe1-43c76e4379f2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed0a418e-eca1-46bf-aa3c-288ce0f4d959}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3212bed3-31be-4a98-8525-a40ddf884c2e}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db784311-6aa0-49b9-96d8-5deea9f72ad4}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {429f31ed-90ac-4ec9-b638-614b347f20a8}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e7ab2f0a-e88e-4c7a-8c87-3dd01f968ba0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E 2, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a15a2bc-3624-4f27-a250-279be685ffde}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00d9a1a3-1410-4ca7-a7a0-6e13097257a8}, !- Handle
  Space Function Electrical/Mechanical-sch-E 2, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7d6cbfcf-81b5-41fc-a090-e7b5de1afb62}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f2ea314-1e2b-4f8e-b633-3b1d18d0ef9d}, !- Handle
  Space Function Food preparation 2,      !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c77154d-065f-455f-9406-3304fb8f184c}, !- Handle
  Space Function Hospital - laundry/washing 2, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b4c4d35-8781-4ba6-bcd1-e4829139cd93}, !- Handle
  Space Function Hotel/Motel - dining 2,  !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd488348-4e72-4a24-a06b-fb9e58514d91}, !- Handle
  Space Function Hotel/Motel - lobby 2,   !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f3fa077-c55f-47e9-998b-8e3108e53e50}, !- Handle
  Space Function Hotel/Motel - rooms 2,   !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c6dc888-2900-4507-a3a7-f015f609ac50}, !- Handle
  Space Function Retail - mall concourse 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c474e989-8ba0-40f7-8e85-62fce49c285f}, !- Handle
  Space Function Retail - sales 2,        !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {08968574-1501-443e-99cb-af8a7ebfcca9}, !- Handle
  Space Function Storage area 2,          !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06fc821f-0be4-4f2b-b046-e39919df21a1}, !- Handle
  Space Function Storage area - occsens 2, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:PlantLoop,
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {869807d2-0ade-4763-93f9-c60070fad136}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {234b19b0-2751-4529-836d-7eb2d15efdc7}, !- Plant Side Inlet Node Name
  {8c05812b-7736-4779-81d3-b2049d9e44e1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ea31a70f-ec3a-4f25-b373-3750c343e61f}, !- Demand Side Inlet Node Name
  {3c15ceda-3f9c-48b5-9042-c467df826706}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ed1453b2-e6a2-4bd1-9375-bb0b69e26bfa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Demand Mixer Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Demand Splitter Name
  {a6bb5c17-e9de-49d1-bd60-84d6f16894c2}, !- Supply Mixer Name
  {df790caf-0d75-4013-8334-0e4f723f8f71}; !- Supply Splitter Name

OS:Node,
  {c3e45ba0-5b56-4d63-80be-6656206141be}, !- Handle
  Node 613,                               !- Name
  {234b19b0-2751-4529-836d-7eb2d15efdc7}, !- Inlet Port
  {d1ff777a-ea96-4f19-b565-e65e4eb90c6d}; !- Outlet Port

OS:Node,
  {869807d2-0ade-4763-93f9-c60070fad136}, !- Handle
  Node 614,                               !- Name
  {683b1553-947f-4dff-9f0f-67101537efb6}, !- Inlet Port
  {8c05812b-7736-4779-81d3-b2049d9e44e1}; !- Outlet Port

OS:Node,
  {a93b5814-6f15-4d04-8ca8-a63058ad2bc6}, !- Handle
  Node 615,                               !- Name
  {0ce76cf3-5e90-4889-81e6-3df9c432470e}, !- Inlet Port
  {18263bae-e53a-4671-8a13-9570258cfae7}; !- Outlet Port

OS:Connector:Mixer,
  {a6bb5c17-e9de-49d1-bd60-84d6f16894c2}, !- Handle
  Connector Mixer 7,                      !- Name
  {8e517d71-fea2-46ec-95b2-50014270118d}, !- Outlet Branch Name
  {21743f74-3fc4-4771-a755-9dd1def75d0a}, !- Inlet Branch Name 1
  {7854d8ae-9120-4f3c-b10a-99f2b1eaa11a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {df790caf-0d75-4013-8334-0e4f723f8f71}, !- Handle
  Connector Splitter 7,                   !- Name
  {0fcf0c45-7549-4e09-b733-960a422dd848}, !- Inlet Branch Name
  {0ce76cf3-5e90-4889-81e6-3df9c432470e}, !- Outlet Branch Name 1
  {0f209684-ef96-4592-9526-e559d9d96d98}; !- Outlet Branch Name 2

OS:Connection,
  {234b19b0-2751-4529-836d-7eb2d15efdc7}, !- Handle
  {24d53867-0778-459a-b113-b063f9da5028}, !- Name
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Source Object
  14,                                     !- Outlet Port
  {c3e45ba0-5b56-4d63-80be-6656206141be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce76cf3-5e90-4889-81e6-3df9c432470e}, !- Handle
  {7c7c6563-5815-4b3e-9904-ba4ce89868cf}, !- Name
  {df790caf-0d75-4013-8334-0e4f723f8f71}, !- Source Object
  3,                                      !- Outlet Port
  {a93b5814-6f15-4d04-8ca8-a63058ad2bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c05812b-7736-4779-81d3-b2049d9e44e1}, !- Handle
  {7978ee9e-e10e-4506-9a38-832cd8b0c88e}, !- Name
  {869807d2-0ade-4763-93f9-c60070fad136}, !- Source Object
  3,                                      !- Outlet Port
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ec96acac-0363-47c3-983a-a5792c6b5fca}, !- Handle
  Node 616,                               !- Name
  {ea31a70f-ec3a-4f25-b373-3750c343e61f}, !- Inlet Port
  {7297dfea-446e-4699-8810-4d0bf7912e25}; !- Outlet Port

OS:Node,
  {2192e5cb-0cf7-4a28-8a22-91eba1934035}, !- Handle
  Node 617,                               !- Name
  {712da92b-96aa-40f3-a7d8-3f5dc1cf85e6}, !- Inlet Port
  {3c15ceda-3f9c-48b5-9042-c467df826706}; !- Outlet Port

OS:Node,
  {5bf56422-51ae-45aa-956c-53ba0560788a}, !- Handle
  Node 618,                               !- Name
  {c3f36415-7953-4cd7-958e-6c4aa56cfcb4}, !- Inlet Port
  {0ae3aa9b-f0ff-4bf7-b3fc-6379d0c50305}; !- Outlet Port

OS:Connector:Mixer,
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Handle
  Connector Mixer 8,                      !- Name
  {c60c8954-96cb-4ca0-8cac-c90ee4e23710}, !- Outlet Branch Name
  {c716205f-bb08-4bc7-a2c3-b7f2dca8d10a}, !- Inlet Branch Name 1
  {a1dcccf1-833d-498c-a44f-b1006c4ed5cb}, !- Inlet Branch Name 2
  {60adb3a4-3bd8-4a4c-aecb-00c1f3485692}, !- Inlet Branch Name 3
  {9a9645c5-191c-4d0a-822f-0a904f7155fe}, !- Inlet Branch Name 4
  {4e598bf0-61ce-4925-ba89-a70622d51cc9}, !- Inlet Branch Name 5
  {738a517f-8b78-4251-a7d0-71720b8f3bc0}, !- Inlet Branch Name 6
  {010ace30-76df-46b1-b446-c9f2e3c992ef}, !- Inlet Branch Name 7
  {c43caaad-74b9-4aab-b9ce-dc17f0ca4bd3}, !- Inlet Branch Name 8
  {51aa7249-31fd-488c-b8c9-2997d01035e1}, !- Inlet Branch Name 9
  {0dc193cf-bb3d-493b-81ee-8fe21bfc3682}, !- Inlet Branch Name 10
  {60a51df8-6e68-442d-8f1a-27eaec67e5c0}, !- Inlet Branch Name 11
  {9b3d0b14-c25f-4128-93c2-7948576c8919}, !- Inlet Branch Name 12
  {ae0a5544-0a0d-4966-bae8-2a05a3e0062c}, !- Inlet Branch Name 13
  {e0feab2a-788d-4d28-8bca-a096cae8522e}, !- Inlet Branch Name 14
  {cacde485-d7b1-436f-be55-792ba7b84589}, !- Inlet Branch Name 15
  {196ce81f-9984-49f4-aa6c-2c1a52be2043}, !- Inlet Branch Name 16
  {7ef81b81-1ae5-42dc-aa5c-cdfb766d27c1}, !- Inlet Branch Name 17
  {99ff2281-4c1b-4540-9698-b59e3f4ff17b}, !- Inlet Branch Name 18
  {f411c000-d594-4435-83c9-df19d4cf4993}, !- Inlet Branch Name 19
  {5e5e11a2-e0ac-4916-a9ee-630afa129ba0}, !- Inlet Branch Name 20
  {a2af4fba-11a6-4389-92e0-4c15dfd23eee}, !- Inlet Branch Name 21
  {5b819767-f774-4cee-85f3-9cb969d7d6c3}, !- Inlet Branch Name 22
  {ac1003a0-67e6-4576-8a6b-893f97f95531}, !- Inlet Branch Name 23
  {6d7b24ee-9053-461b-9847-904405284df4}, !- Inlet Branch Name 24
  {ebc2c2ba-0001-4f1f-a4d1-071b8893472c}, !- Inlet Branch Name 25
  {589b2d1b-f751-4455-97d0-dbb10818ff48}, !- Inlet Branch Name 26
  {e52bcbd2-3ccf-4f95-acff-68b1bc227614}, !- Inlet Branch Name 27
  {08a605d4-1a85-4336-8b03-b188f062f69d}, !- Inlet Branch Name 28
  {b177d86d-d680-45f3-9b7e-2ea731460726}, !- Inlet Branch Name 29
  {41f23f79-e4b0-4a0e-975e-c9a9e217be91}, !- Inlet Branch Name 30
  {d9fbcf78-7d02-4c7b-9d7d-cc326404bab8}, !- Inlet Branch Name 31
  {a527a56a-4909-4c65-9354-95a4d0904749}, !- Inlet Branch Name 32
  {bc3748f4-7cae-4b3d-a97d-b3c8e5844e20}, !- Inlet Branch Name 33
  {fe719375-54a0-423e-aa43-d18d8945adac}, !- Inlet Branch Name 34
  {2b1166b2-3c8a-46a3-b7e1-ddb096b0bbc1}, !- Inlet Branch Name 35
  {31a5d4c5-6e7a-4cfb-80d8-66fb81a3cfd4}, !- Inlet Branch Name 36
  {d39ec944-8e0f-48b2-878b-d2f65af9e63c}, !- Inlet Branch Name 37
  {1152027c-1644-4fcf-97c7-4c84d2285613}, !- Inlet Branch Name 38
  {f6f95e3d-1372-4083-bea9-398b6b002c6c}, !- Inlet Branch Name 39
  {e9d4d1aa-4124-468b-9aba-30a3f89af0a5}, !- Inlet Branch Name 40
  {19ae715d-2b2d-4d59-b789-7eadabc0afc1}, !- Inlet Branch Name 41
  {d1618cb0-06f4-4f14-aa64-73406e1997da}, !- Inlet Branch Name 42
  {18637f0a-97b2-4652-bd75-763007be8382}, !- Inlet Branch Name 43
  {b0e88e4c-5f78-45be-9906-3d5ce452c784}, !- Inlet Branch Name 44
  {e6885ed1-95ff-424d-acc9-3f185c1d26b8}, !- Inlet Branch Name 45
  {a6c33f87-1273-4db4-bbc7-cc26569b8768}, !- Inlet Branch Name 46
  {21b0a93f-5c92-4aea-83ac-0b6e07cab7ab}, !- Inlet Branch Name 47
  {a69e4542-c871-4aff-93ed-487d06dfea84}, !- Inlet Branch Name 48
  {65a28aa0-f0ec-4bc5-9dbc-7880ca8a038b}, !- Inlet Branch Name 49
  {d8988558-d503-48b0-8d29-4020484ab6fa}, !- Inlet Branch Name 50
  {643eb5e1-909f-4ff1-af64-651a29702008}, !- Inlet Branch Name 51
  {e941ab39-43ee-4a73-954c-ca4956f0e8c7}, !- Inlet Branch Name 52
  {5bb3cf87-1a49-4c2b-9ea5-1819cd5dd20c}, !- Inlet Branch Name 53
  {cb0c4ffe-214e-4476-96b8-984f86b1fdc3}, !- Inlet Branch Name 54
  {acd4b0ad-861b-420f-b654-004b9d44195b}, !- Inlet Branch Name 55
  {ae562f78-c201-41c8-a27a-05955078dccd}, !- Inlet Branch Name 56
  {d194e35d-e45e-46bf-bb26-cf8622d8c5e1}, !- Inlet Branch Name 57
  {4e8a9980-7d3a-4e69-ad89-15bde8aa401a}, !- Inlet Branch Name 58
  {b40c8eb9-8f43-405f-8d72-c432278cf08b}, !- Inlet Branch Name 59
  {9549ee65-acc4-4f93-b0a6-aca99a540c02}, !- Inlet Branch Name 60
  {ecb7d597-43e3-4715-8e3e-a2c714a5257b}, !- Inlet Branch Name 61
  {646f4bbd-cf91-48dd-bab5-99759aa538ca}, !- Inlet Branch Name 62
  {b04252e1-dc9d-4273-8a96-5a67e6e045fd}, !- Inlet Branch Name 63
  {2154d54d-1a69-4316-b13d-294dcad4a7de}; !- Inlet Branch Name 64

OS:Connector:Splitter,
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Handle
  Connector Splitter 8,                   !- Name
  {7297dfea-446e-4699-8810-4d0bf7912e25}, !- Inlet Branch Name
  {c3f36415-7953-4cd7-958e-6c4aa56cfcb4}, !- Outlet Branch Name 1
  {85b736c4-4479-46e4-bf00-fe69c50d6178}, !- Outlet Branch Name 2
  {dd96a474-4efd-4025-9cae-99adc8c60729}, !- Outlet Branch Name 3
  {fe209a9e-290e-479b-a069-4e0f5d3fd696}, !- Outlet Branch Name 4
  {b0085f70-338c-4a92-a810-b92b5938f933}, !- Outlet Branch Name 5
  {5c5aa107-9dab-4a82-ac55-d13416ee9903}, !- Outlet Branch Name 6
  {d5296c09-4168-429e-b372-42613e6d7b59}, !- Outlet Branch Name 7
  {5fda6aa6-f7a6-486e-a535-5ad999f05649}, !- Outlet Branch Name 8
  {053548a4-faf7-48c3-b99b-0029a1450ef0}, !- Outlet Branch Name 9
  {c3be99ca-3fe1-420b-81f0-0bf6918d19c5}, !- Outlet Branch Name 10
  {070e043e-d107-4131-aa4d-2d9f81d274be}, !- Outlet Branch Name 11
  {6d8a5595-85d7-4dbf-98be-97c300a56b79}, !- Outlet Branch Name 12
  {3152d927-a2c9-48aa-ac05-a96e395c8fac}, !- Outlet Branch Name 13
  {22c80c59-e0ba-4eee-80cd-781fb86febd0}, !- Outlet Branch Name 14
  {f91a13a0-ffaa-42bd-a378-14dd069cc5dc}, !- Outlet Branch Name 15
  {caa5f779-b0ac-4209-b43f-fc86228f51ca}, !- Outlet Branch Name 16
  {afd8f988-c3eb-4c82-bedc-b48bcfdb1298}, !- Outlet Branch Name 17
  {7b6a9f63-9a3e-4090-8eb0-531a790afaea}, !- Outlet Branch Name 18
  {899d70b5-e9ab-43d5-8a87-993cc5a85e4d}, !- Outlet Branch Name 19
  {5fda03e0-6208-4cc3-8bac-6cdddc0a6576}, !- Outlet Branch Name 20
  {1f45ecad-bec1-4658-81a6-7b1e3d8012ff}, !- Outlet Branch Name 21
  {ff12e13e-8d6b-44e2-9eeb-f6793129c0f4}, !- Outlet Branch Name 22
  {88be98a5-f2ac-4dfc-9e60-fcd743384631}, !- Outlet Branch Name 23
  {fe8dc686-e621-432d-916f-0af0c1a71155}, !- Outlet Branch Name 24
  {2229a684-cc93-4cca-a5e3-997b9068e24e}, !- Outlet Branch Name 25
  {5d91513a-a655-48da-a1fd-a522237b2837}, !- Outlet Branch Name 26
  {d3b172a2-5fa6-40b7-ae9f-0964ab74ee88}, !- Outlet Branch Name 27
  {ee66ca85-568e-4ec2-a042-4aa40a82425f}, !- Outlet Branch Name 28
  {f40fc5ac-6289-41be-b8b2-960a31afe3a0}, !- Outlet Branch Name 29
  {44b33638-11ca-424b-8118-0819f7f3ca9a}, !- Outlet Branch Name 30
  {b2ba9109-e353-4773-bc91-f37ceb699a81}, !- Outlet Branch Name 31
  {5b5e6b77-0131-431f-a1f9-4ff6f669da16}, !- Outlet Branch Name 32
  {fa3c8dbc-9c31-4ced-aa12-0044783319d2}, !- Outlet Branch Name 33
  {3a426a74-3d9a-4820-ae72-9ad3f70611f7}, !- Outlet Branch Name 34
  {2b182e64-06fe-4979-9afd-049eae1d49d9}, !- Outlet Branch Name 35
  {e024a362-0ce0-402f-abba-478380e8c177}, !- Outlet Branch Name 36
  {ef209d91-40cf-42a5-b1d4-571db7e44836}, !- Outlet Branch Name 37
  {ee99c392-eaae-4094-b260-fb32f7edb5ea}, !- Outlet Branch Name 38
  {1aefd79d-d1fe-4fd2-95ab-413a39b0fde0}, !- Outlet Branch Name 39
  {7a3d951e-4a0c-43c0-99a2-1517349e5138}, !- Outlet Branch Name 40
  {076a708d-5416-452e-9f27-5e73b43453d4}, !- Outlet Branch Name 41
  {bb5e8a48-4bdc-492b-86b9-dc629f45c5b7}, !- Outlet Branch Name 42
  {d37fdd44-8fdf-4059-95c4-91d9af49e714}, !- Outlet Branch Name 43
  {cc98bdc1-7d4c-44a2-b394-71242df9ed9e}, !- Outlet Branch Name 44
  {95cf6d04-77c9-4350-9283-38bd3c82d547}, !- Outlet Branch Name 45
  {c6bdf46f-e78f-4e76-a2c3-782cef276d92}, !- Outlet Branch Name 46
  {411d258e-061a-4606-86eb-6a969ab13020}, !- Outlet Branch Name 47
  {271e0371-6867-470a-b7b7-b3a24d35716a}, !- Outlet Branch Name 48
  {8cf127b4-bd09-4d44-be51-4c13a5872d8d}, !- Outlet Branch Name 49
  {35e1db49-5a96-4abe-8633-eb9f94cabe6f}, !- Outlet Branch Name 50
  {d2d72656-9350-4830-8f85-a364f8147907}, !- Outlet Branch Name 51
  {18f2bbcd-d047-4bb9-8512-891ec1b97961}, !- Outlet Branch Name 52
  {473241ae-022e-4ff3-bf19-aa7589d3bbaa}, !- Outlet Branch Name 53
  {6957e2a4-4535-479a-8a4f-d5667de858d2}, !- Outlet Branch Name 54
  {a533e5a9-ddf1-4ff1-86a3-285b536e935e}, !- Outlet Branch Name 55
  {21432c63-bc56-4975-bb19-e744c252d90c}, !- Outlet Branch Name 56
  {4f5c7285-5f4f-43a0-9334-cec0f69e89bb}, !- Outlet Branch Name 57
  {c4823a85-c67f-42b7-9aeb-a6afa56524f4}, !- Outlet Branch Name 58
  {e59385cf-223d-4d38-bd1a-7a1cdaaea9be}, !- Outlet Branch Name 59
  {bdf7a7a9-db8a-419d-ba94-84e9eab51236}, !- Outlet Branch Name 60
  {3ed8354a-4a92-41e4-a49e-bb968f2cc614}, !- Outlet Branch Name 61
  {6c9fae74-78d2-49eb-be3f-05209a9ad614}, !- Outlet Branch Name 62
  {c200ec06-4be1-44ce-b55f-92bfe86b8eb9}, !- Outlet Branch Name 63
  {02c8776b-460b-4620-adc3-4d42502c8ab0}; !- Outlet Branch Name 64

OS:Connection,
  {ea31a70f-ec3a-4f25-b373-3750c343e61f}, !- Handle
  {11654b75-1854-479b-b46f-18c1ee4453cd}, !- Name
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Source Object
  17,                                     !- Outlet Port
  {ec96acac-0363-47c3-983a-a5792c6b5fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7297dfea-446e-4699-8810-4d0bf7912e25}, !- Handle
  {8f46e07a-62cd-449f-afd6-b4a2c88b06a3}, !- Name
  {ec96acac-0363-47c3-983a-a5792c6b5fca}, !- Source Object
  3,                                      !- Outlet Port
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f36415-7953-4cd7-958e-6c4aa56cfcb4}, !- Handle
  {b5ec7209-8d84-4059-929b-c0bb5ad37ec2}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  3,                                      !- Outlet Port
  {5bf56422-51ae-45aa-956c-53ba0560788a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c15ceda-3f9c-48b5-9042-c467df826706}, !- Handle
  {ce00a50f-e159-41e6-9cce-b0bc6b31185a}, !- Name
  {2192e5cb-0cf7-4a28-8a22-91eba1934035}, !- Source Object
  3,                                      !- Outlet Port
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {62e3834f-b8ae-4f1e-ae99-f5cc521a27e8}, !- Handle
  {2b39fe19-f990-4743-9330-d2be48829442}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ed1453b2-e6a2-4bd1-9375-bb0b69e26bfa}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {744b491c-ee6f-43b8-bd38-4c5aa4db7360}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1ca5cafd-570a-41f9-9f29-bb8e139f046c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {744b491c-ee6f-43b8-bd38-4c5aa4db7360}, !- Schedule Type Limits Name
  {8da33ad4-df18-4688-b861-3aa53e7fa70d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8da33ad4-df18-4688-b861-3aa53e7fa70d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {744b491c-ee6f-43b8-bd38-4c5aa4db7360}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6043891c-534a-4d2b-a61d-15d29e32976a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1ca5cafd-570a-41f9-9f29-bb8e139f046c}, !- Schedule Name
  {869807d2-0ade-4763-93f9-c60070fad136}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4bed3d2a-ca45-40d3-94cb-34f3d6d0bc2a}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {d1ff777a-ea96-4f19-b565-e65e4eb90c6d}, !- Inlet Node Name
  {5c6c9f7d-f076-4d94-9321-4afd0342ff2a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  638375.011014012,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {281c59df-5cb2-46fd-a677-f540035f705c}, !- Handle
  Node 619,                               !- Name
  {5c6c9f7d-f076-4d94-9321-4afd0342ff2a}, !- Inlet Port
  {0fcf0c45-7549-4e09-b733-960a422dd848}; !- Outlet Port

OS:Connection,
  {d1ff777a-ea96-4f19-b565-e65e4eb90c6d}, !- Handle
  {6638d477-6c1f-407b-ae1b-e87d8b1f6e7b}, !- Name
  {c3e45ba0-5b56-4d63-80be-6656206141be}, !- Source Object
  3,                                      !- Outlet Port
  {4bed3d2a-ca45-40d3-94cb-34f3d6d0bc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6c9f7d-f076-4d94-9321-4afd0342ff2a}, !- Handle
  {b7b2f714-f29d-4539-a49c-2596c4425d98}, !- Name
  {4bed3d2a-ca45-40d3-94cb-34f3d6d0bc2a}, !- Source Object
  3,                                      !- Outlet Port
  {281c59df-5cb2-46fd-a677-f540035f705c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fcf0c45-7549-4e09-b733-960a422dd848}, !- Handle
  {0698cdca-d7df-43c3-84ec-cadf13472dd4}, !- Name
  {281c59df-5cb2-46fd-a677-f540035f705c}, !- Source Object
  3,                                      !- Outlet Port
  {df790caf-0d75-4013-8334-0e4f723f8f71}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0876bd5d-3434-454b-9146-b91774deee03}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8814548d-2e22-4efd-8d47-4384ae29fb8e}, !- Handle
  894gal NaturalGas Water Heater - 603kBtu/hr 0.805 Therm Eff, !- Name
  3.38395487580086,                       !- Tank Volume {m3}
  {1ca5cafd-570a-41f9-9f29-bb8e139f046c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  176811.642260595,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805361144544899,                      !- Heater Thermal Efficiency
  {0e7505ff-e291-4982-950c-3356e26e3239}, !- Part Load Factor Curve Name
  218.357929856795,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  218.357929856795,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c99d8c72-064f-4785-b3e7-a15e1664fa35}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  24.3748998354866,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  24.3748998354866,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {18263bae-e53a-4671-8a13-9570258cfae7}, !- Use Side Inlet Node Name
  {51bf6177-5e4f-4c77-b07c-1985976902f2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c50193f6-2d82-4dcb-a4a3-8eb20a63d789}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {04b8662f-c4b0-44cd-a23f-19b6b8461a13}, !- Schedule Type Limits Name
  {53ca665f-05b2-49e2-911d-7c350f063c69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53ca665f-05b2-49e2-911d-7c350f063c69}, !- Handle
  Schedule Day 6,                         !- Name
  {04b8662f-c4b0-44cd-a23f-19b6b8461a13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {72377659-f6a0-43b9-bec2-b7ed5b457517}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {04b8662f-c4b0-44cd-a23f-19b6b8461a13}, !- Schedule Type Limits Name
  {c309e774-3e8f-488a-9eaf-14f466381eee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c309e774-3e8f-488a-9eaf-14f466381eee}, !- Handle
  Schedule Day 7,                         !- Name
  {04b8662f-c4b0-44cd-a23f-19b6b8461a13}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c99d8c72-064f-4785-b3e7-a15e1664fa35}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {0876bd5d-3434-454b-9146-b91774deee03}, !- Schedule Type Limits Name
  {14fb92c9-37b2-4994-99b2-d8338364c19e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14fb92c9-37b2-4994-99b2-d8338364c19e}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {0876bd5d-3434-454b-9146-b91774deee03}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2143974c-0a0c-4a24-a032-7bd4eb7954f0}, !- Handle
  Node 620,                               !- Name
  {51bf6177-5e4f-4c77-b07c-1985976902f2}, !- Inlet Port
  {21743f74-3fc4-4771-a755-9dd1def75d0a}; !- Outlet Port

OS:Connection,
  {18263bae-e53a-4671-8a13-9570258cfae7}, !- Handle
  {43cf241c-b0f0-41f9-b678-d8db32ea68d3}, !- Name
  {a93b5814-6f15-4d04-8ca8-a63058ad2bc6}, !- Source Object
  3,                                      !- Outlet Port
  {8814548d-2e22-4efd-8d47-4384ae29fb8e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {51bf6177-5e4f-4c77-b07c-1985976902f2}, !- Handle
  {9d456b0d-9c68-42c6-b8d0-d415c630b51e}, !- Name
  {8814548d-2e22-4efd-8d47-4384ae29fb8e}, !- Source Object
  32,                                     !- Outlet Port
  {2143974c-0a0c-4a24-a032-7bd4eb7954f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21743f74-3fc4-4771-a755-9dd1def75d0a}, !- Handle
  {96dcc326-082f-4934-9825-9e11dd03da0c}, !- Name
  {2143974c-0a0c-4a24-a032-7bd4eb7954f0}, !- Source Object
  3,                                      !- Outlet Port
  {a6bb5c17-e9de-49d1-bd60-84d6f16894c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b22dca0e-3fe2-475c-851f-a10d8691ef7b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5f0cdd4a-ef66-42ac-9fe4-59efa9e8dda0}, !- Inlet Node Name
  {e9d7e310-4ddc-4985-ba2b-44840c2bc580}; !- Outlet Node Name

OS:Node,
  {fcf71f38-d588-4f9e-a6d1-9c67d317a505}, !- Handle
  Node 621,                               !- Name
  {0f209684-ef96-4592-9526-e559d9d96d98}, !- Inlet Port
  {5f0cdd4a-ef66-42ac-9fe4-59efa9e8dda0}; !- Outlet Port

OS:Connection,
  {0f209684-ef96-4592-9526-e559d9d96d98}, !- Handle
  {04b6de40-cfaa-4ed3-bf2c-4d2306d5ace9}, !- Name
  {df790caf-0d75-4013-8334-0e4f723f8f71}, !- Source Object
  4,                                      !- Outlet Port
  {fcf71f38-d588-4f9e-a6d1-9c67d317a505}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4b6e56c-e0b6-4d88-951a-575ad63659ae}, !- Handle
  Node 622,                               !- Name
  {e9d7e310-4ddc-4985-ba2b-44840c2bc580}, !- Inlet Port
  {7854d8ae-9120-4f3c-b10a-99f2b1eaa11a}; !- Outlet Port

OS:Connection,
  {5f0cdd4a-ef66-42ac-9fe4-59efa9e8dda0}, !- Handle
  {f4833aa2-a30c-4325-b7ce-81eb84805c9c}, !- Name
  {fcf71f38-d588-4f9e-a6d1-9c67d317a505}, !- Source Object
  3,                                      !- Outlet Port
  {b22dca0e-3fe2-475c-851f-a10d8691ef7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d7e310-4ddc-4985-ba2b-44840c2bc580}, !- Handle
  {89e47180-4f00-4536-becd-7aac45cf1c49}, !- Name
  {b22dca0e-3fe2-475c-851f-a10d8691ef7b}, !- Source Object
  3,                                      !- Outlet Port
  {e4b6e56c-e0b6-4d88-951a-575ad63659ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7854d8ae-9120-4f3c-b10a-99f2b1eaa11a}, !- Handle
  {c9571c42-aac0-49b2-bc32-8e4d355c85f7}, !- Name
  {e4b6e56c-e0b6-4d88-951a-575ad63659ae}, !- Source Object
  3,                                      !- Outlet Port
  {a6bb5c17-e9de-49d1-bd60-84d6f16894c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b6df450-6597-412f-af8f-7e37c038617e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {0ae3aa9b-f0ff-4bf7-b3fc-6379d0c50305}, !- Inlet Node Name
  {89afbfb9-85b9-46dc-83aa-e7abadd3b146}; !- Outlet Node Name

OS:Node,
  {71f575f5-3c1b-4798-a82d-9a15b0b6ce03}, !- Handle
  Node 623,                               !- Name
  {89afbfb9-85b9-46dc-83aa-e7abadd3b146}, !- Inlet Port
  {c716205f-bb08-4bc7-a2c3-b7f2dca8d10a}; !- Outlet Port

OS:Connection,
  {0ae3aa9b-f0ff-4bf7-b3fc-6379d0c50305}, !- Handle
  {6e01051a-5c20-4ed6-8c46-ba9b0e3d1c42}, !- Name
  {5bf56422-51ae-45aa-956c-53ba0560788a}, !- Source Object
  3,                                      !- Outlet Port
  {8b6df450-6597-412f-af8f-7e37c038617e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89afbfb9-85b9-46dc-83aa-e7abadd3b146}, !- Handle
  {c86bf165-6e1a-46a1-b157-ba52a3f43e4d}, !- Name
  {8b6df450-6597-412f-af8f-7e37c038617e}, !- Source Object
  3,                                      !- Outlet Port
  {71f575f5-3c1b-4798-a82d-9a15b0b6ce03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c716205f-bb08-4bc7-a2c3-b7f2dca8d10a}, !- Handle
  {e3897b7e-dcb4-4ecf-9591-24c0f5382177}, !- Name
  {71f575f5-3c1b-4798-a82d-9a15b0b6ce03}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {67ff8c22-d5b4-459e-8e0e-bc2daeba0008}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c9144aa5-dde7-4319-8cf4-431698a90723}, !- Inlet Node Name
  {683b1553-947f-4dff-9f0f-67101537efb6}; !- Outlet Node Name

OS:Node,
  {42bbf2f4-c8e8-48f0-aabd-46c651b0716f}, !- Handle
  Node 624,                               !- Name
  {8e517d71-fea2-46ec-95b2-50014270118d}, !- Inlet Port
  {c9144aa5-dde7-4319-8cf4-431698a90723}; !- Outlet Port

OS:Connection,
  {8e517d71-fea2-46ec-95b2-50014270118d}, !- Handle
  {862e3641-e5c9-47ed-b0cd-0f1af191e24e}, !- Name
  {a6bb5c17-e9de-49d1-bd60-84d6f16894c2}, !- Source Object
  2,                                      !- Outlet Port
  {42bbf2f4-c8e8-48f0-aabd-46c651b0716f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9144aa5-dde7-4319-8cf4-431698a90723}, !- Handle
  {df30b4ba-a405-4ed2-a6a7-63ffde2eb62b}, !- Name
  {42bbf2f4-c8e8-48f0-aabd-46c651b0716f}, !- Source Object
  3,                                      !- Outlet Port
  {67ff8c22-d5b4-459e-8e0e-bc2daeba0008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683b1553-947f-4dff-9f0f-67101537efb6}, !- Handle
  {40f88fda-7fb5-43ea-b264-4440f1223ed2}, !- Name
  {67ff8c22-d5b4-459e-8e0e-bc2daeba0008}, !- Source Object
  3,                                      !- Outlet Port
  {869807d2-0ade-4763-93f9-c60070fad136}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2a0358db-e715-4257-bbae-1183051f9691}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5a1b08b1-92cf-49af-b0df-0db8f5592a30}, !- Inlet Node Name
  {712da92b-96aa-40f3-a7d8-3f5dc1cf85e6}; !- Outlet Node Name

OS:Node,
  {bfb4de82-7363-40b5-8c0c-eacdb6858f13}, !- Handle
  Node 625,                               !- Name
  {c60c8954-96cb-4ca0-8cac-c90ee4e23710}, !- Inlet Port
  {5a1b08b1-92cf-49af-b0df-0db8f5592a30}; !- Outlet Port

OS:Connection,
  {c60c8954-96cb-4ca0-8cac-c90ee4e23710}, !- Handle
  {eb3d5a9c-a567-4d2d-b956-ba495cbd2a35}, !- Name
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Source Object
  2,                                      !- Outlet Port
  {bfb4de82-7363-40b5-8c0c-eacdb6858f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1b08b1-92cf-49af-b0df-0db8f5592a30}, !- Handle
  {2bcbc342-436c-498a-8cde-10cb6c31ef41}, !- Name
  {bfb4de82-7363-40b5-8c0c-eacdb6858f13}, !- Source Object
  3,                                      !- Outlet Port
  {2a0358db-e715-4257-bbae-1183051f9691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712da92b-96aa-40f3-a7d8-3f5dc1cf85e6}, !- Handle
  {7f5a1fc3-ddee-48db-886d-0dda8eb8e37c}, !- Name
  {2a0358db-e715-4257-bbae-1183051f9691}, !- Source Object
  3,                                      !- Outlet Port
  {2192e5cb-0cf7-4a28-8a22-91eba1934035}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {02ffa8af-418d-44be-8ba2-14ca9f267620}, !- Handle
  Water Use Connections 1,                !- Name
  {9d905582-c005-4c07-b5f4-f26fc2fdfe73}, !- Inlet Node Name
  {86482aa1-3564-47f9-ad00-9ff48f8d857f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9ca71e4-f6be-471b-981f-704e64f974e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88ba790a-1595-418c-a070-42ef558bd26b}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {d1149768-20e2-4ce9-bef6-4214834ee95d}, !- Target Temperature Schedule Name
  {90750f32-c768-4bef-96cf-e820747c0245}, !- Sensible Fraction Schedule Name
  {ae79a143-0edd-45f6-aca5-5404b2d9b0dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90750f32-c768-4bef-96cf-e820747c0245}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {db032124-ead4-4aa0-aed7-13efba3d0f7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db032124-ead4-4aa0-aed7-13efba3d0f7c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae79a143-0edd-45f6-aca5-5404b2d9b0dd}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5123e9b1-a90a-4df8-bb3b-9dfa6d09a123}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5123e9b1-a90a-4df8-bb3b-9dfa6d09a123}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1149768-20e2-4ce9-bef6-4214834ee95d}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f41874ea-3838-4a06-9a9a-be6ab536416e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f41874ea-3838-4a06-9a9a-be6ab536416e}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9ca71e4-f6be-471b-981f-704e64f974e3}, !- Handle
  Banquet_flr_6 Service Water Use 0.32gal/min, !- Name
  {88ba790a-1595-418c-a070-42ef558bd26b}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  {92d76447-a064-4ce2-835c-1169601ba363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92d76447-a064-4ce2-835c-1169601ba363}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {6110967b-29e7-4db3-af78-4d77323f4d49}, !- Handle
  Schedule Rule 77,                       !- Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {928efc04-7e60-4dd6-b256-b65ba2c69309}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {928efc04-7e60-4dd6-b256-b65ba2c69309}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e437e855-22c9-452a-a102-f45f3ffc43b5}, !- Handle
  Schedule Rule 78,                       !- Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f53ed1e5-d7f9-4078-8161-ad307de380db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f53ed1e5-d7f9-4078-8161-ad307de380db}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {3d766fb4-b74e-4a21-9426-44936e588ba2}, !- Handle
  Schedule Rule 79,                       !- Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5123cddb-d7eb-496e-9e37-8a7b30c00c66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5123cddb-d7eb-496e-9e37-8a7b30c00c66}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {8cc02021-9469-4f61-8d07-04c9542f9a29}, !- Handle
  Node 626,                               !- Name
  {85b736c4-4479-46e4-bf00-fe69c50d6178}, !- Inlet Port
  {9d905582-c005-4c07-b5f4-f26fc2fdfe73}; !- Outlet Port

OS:Connection,
  {85b736c4-4479-46e4-bf00-fe69c50d6178}, !- Handle
  {dd3890fe-d282-4a8e-afd7-b0e04639c209}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  4,                                      !- Outlet Port
  {8cc02021-9469-4f61-8d07-04c9542f9a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07741856-b95a-4fd3-ae73-aab2433bcd2f}, !- Handle
  Node 627,                               !- Name
  {86482aa1-3564-47f9-ad00-9ff48f8d857f}, !- Inlet Port
  {a1dcccf1-833d-498c-a44f-b1006c4ed5cb}; !- Outlet Port

OS:Connection,
  {9d905582-c005-4c07-b5f4-f26fc2fdfe73}, !- Handle
  {2b47d098-3d65-4deb-b77c-ced99aeb5107}, !- Name
  {8cc02021-9469-4f61-8d07-04c9542f9a29}, !- Source Object
  3,                                      !- Outlet Port
  {02ffa8af-418d-44be-8ba2-14ca9f267620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86482aa1-3564-47f9-ad00-9ff48f8d857f}, !- Handle
  {4c9e88f0-2cd9-446a-9772-a2048783259b}, !- Name
  {02ffa8af-418d-44be-8ba2-14ca9f267620}, !- Source Object
  3,                                      !- Outlet Port
  {07741856-b95a-4fd3-ae73-aab2433bcd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dcccf1-833d-498c-a44f-b1006c4ed5cb}, !- Handle
  {1e669678-0dfc-4c3a-b428-aa36a58d6953}, !- Name
  {07741856-b95a-4fd3-ae73-aab2433bcd2f}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5c40e69a-783e-4d5d-9f29-b066d9dc0313}, !- Handle
  Water Use Connections 2,                !- Name
  {411f13b2-f7ff-4809-b8c8-3d408781fb6c}, !- Inlet Node Name
  {50bf06a0-d1f4-4d3d-88a1-ba458113221d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71614ad8-e902-4334-8d24-cd4dfd39e137}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b97a8e63-d0a4-4b5a-a22b-ae059a238ba9}, !- Handle
  Basement Service Water Use Def 0.51gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {8d4ed8e8-9877-493f-87c6-8ff35841c769}, !- Target Temperature Schedule Name
  {fdf8877d-5b69-4cdd-b824-cb4fdc1c0f81}, !- Sensible Fraction Schedule Name
  {528e1c75-a636-4533-b1d9-2a472969b9a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fdf8877d-5b69-4cdd-b824-cb4fdc1c0f81}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9b30669a-7066-4c08-bd56-d83046c26a93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b30669a-7066-4c08-bd56-d83046c26a93}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {528e1c75-a636-4533-b1d9-2a472969b9a2}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {407bdd0e-b07a-428d-a957-c21b57b631ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407bdd0e-b07a-428d-a957-c21b57b631ba}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d4ed8e8-9877-493f-87c6-8ff35841c769}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8ab5f3f5-f3b2-4d78-8d5e-ca76adcc64d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ab5f3f5-f3b2-4d78-8d5e-ca76adcc64d7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71614ad8-e902-4334-8d24-cd4dfd39e137}, !- Handle
  Basement Service Water Use 0.51gal/min, !- Name
  {b97a8e63-d0a4-4b5a-a22b-ae059a238ba9}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {64a88cf9-5fe0-450d-81b3-b27c8c0e5acc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {64a88cf9-5fe0-450d-81b3-b27c8c0e5acc}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  {f77bd5bc-3426-4c31-923f-528fa8a45ef5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f77bd5bc-3426-4c31-923f-528fa8a45ef5}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {aac9ba68-659d-4f97-892e-c196075b052c}, !- Handle
  Schedule Rule 80,                       !- Name
  {64a88cf9-5fe0-450d-81b3-b27c8c0e5acc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6cadd26e-07f7-44a7-978d-703d985fb0e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cadd26e-07f7-44a7-978d-703d985fb0e6}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f3dba78b-133c-4b11-ab65-ea47df8f1032}, !- Handle
  Schedule Rule 81,                       !- Name
  {64a88cf9-5fe0-450d-81b3-b27c8c0e5acc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fd2e504-9e5c-4557-8d94-fcf3f88bddca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fd2e504-9e5c-4557-8d94-fcf3f88bddca}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {754c5990-ff73-4380-af1b-671e6d82a35e}, !- Handle
  Schedule Rule 82,                       !- Name
  {64a88cf9-5fe0-450d-81b3-b27c8c0e5acc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd643767-ceaf-4df1-93ac-c79bb297b5c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd643767-ceaf-4df1-93ac-c79bb297b5c4}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {016a0ebf-2b1a-4afd-9bf8-aa2bf71c6b1f}, !- Handle
  Node 628,                               !- Name
  {dd96a474-4efd-4025-9cae-99adc8c60729}, !- Inlet Port
  {411f13b2-f7ff-4809-b8c8-3d408781fb6c}; !- Outlet Port

OS:Connection,
  {dd96a474-4efd-4025-9cae-99adc8c60729}, !- Handle
  {dc1c44b6-150c-4e2c-ba91-52ccdd7b3609}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  5,                                      !- Outlet Port
  {016a0ebf-2b1a-4afd-9bf8-aa2bf71c6b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f153a77d-3ad4-4666-aecc-903b10b5a597}, !- Handle
  Node 629,                               !- Name
  {50bf06a0-d1f4-4d3d-88a1-ba458113221d}, !- Inlet Port
  {60adb3a4-3bd8-4a4c-aecb-00c1f3485692}; !- Outlet Port

OS:Connection,
  {411f13b2-f7ff-4809-b8c8-3d408781fb6c}, !- Handle
  {741c847a-425d-42bf-9720-940e44ab3337}, !- Name
  {016a0ebf-2b1a-4afd-9bf8-aa2bf71c6b1f}, !- Source Object
  3,                                      !- Outlet Port
  {5c40e69a-783e-4d5d-9f29-b066d9dc0313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bf06a0-d1f4-4d3d-88a1-ba458113221d}, !- Handle
  {db8a7c52-89fd-444c-8e25-334d1c265b3c}, !- Name
  {5c40e69a-783e-4d5d-9f29-b066d9dc0313}, !- Source Object
  3,                                      !- Outlet Port
  {f153a77d-3ad4-4666-aecc-903b10b5a597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60adb3a4-3bd8-4a4c-aecb-00c1f3485692}, !- Handle
  {e8abde28-b8c5-41df-b00d-eb13ad483096}, !- Name
  {f153a77d-3ad4-4666-aecc-903b10b5a597}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3a9837de-f8bd-423a-bc94-4e07cdc89291}, !- Handle
  Water Use Connections 3,                !- Name
  {ec08c072-adeb-428e-87a9-a8fd1940ff6c}, !- Inlet Node Name
  {3dfd4d25-8670-46e7-a850-4155788e5099}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fb1b997-04ff-41e6-bf7c-5dd3a699033e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8cc3924-8853-4b1b-919a-2092a2577581}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {ab5386db-0bf6-4cfd-8d6d-f6e751b5f9d2}, !- Target Temperature Schedule Name
  {92267ab7-89d8-4a87-b772-e7c6915f94f6}, !- Sensible Fraction Schedule Name
  {2e4554e5-9d74-4119-a334-7f63d8cc58d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92267ab7-89d8-4a87-b772-e7c6915f94f6}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {83d7af8f-2727-4e00-b51c-69a2d2d720c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83d7af8f-2727-4e00-b51c-69a2d2d720c1}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e4554e5-9d74-4119-a334-7f63d8cc58d6}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6a3ff85-346a-4de8-8e03-1aa821f57415}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6a3ff85-346a-4de8-8e03-1aa821f57415}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab5386db-0bf6-4cfd-8d6d-f6e751b5f9d2}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbeb5103-6ab1-4d11-b05f-064de630eb26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbeb5103-6ab1-4d11-b05f-064de630eb26}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fb1b997-04ff-41e6-bf7c-5dd3a699033e}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {a8cc3924-8853-4b1b-919a-2092a2577581}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  {e5502fb2-689f-46cc-9786-75c7cfe50321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5502fb2-689f-46cc-9786-75c7cfe50321}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0adb1c22-4ae3-4590-aae6-105b802e09c0}, !- Handle
  Schedule Rule 83,                       !- Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7869593f-7d4d-4c6c-a9e7-052d4e91af3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7869593f-7d4d-4c6c-a9e7-052d4e91af3b}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {bd29355e-2d4d-4430-add8-b67386787be9}, !- Handle
  Schedule Rule 84,                       !- Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79c2b166-14d5-4eac-8e30-799caa871356}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79c2b166-14d5-4eac-8e30-799caa871356}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f316f415-dd80-4639-83c7-b41395f599f9}, !- Handle
  Schedule Rule 85,                       !- Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f80ba299-6ae8-4fe3-b7c9-7507fd076955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f80ba299-6ae8-4fe3-b7c9-7507fd076955}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {f0d3e85c-0430-4dbb-a49d-797baa11b05d}, !- Handle
  Node 630,                               !- Name
  {fe209a9e-290e-479b-a069-4e0f5d3fd696}, !- Inlet Port
  {ec08c072-adeb-428e-87a9-a8fd1940ff6c}; !- Outlet Port

OS:Connection,
  {fe209a9e-290e-479b-a069-4e0f5d3fd696}, !- Handle
  {86beb307-96ba-477f-81d7-16dfaebc15d1}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  6,                                      !- Outlet Port
  {f0d3e85c-0430-4dbb-a49d-797baa11b05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd3d57ba-5de1-4d85-8a10-8d5452a61484}, !- Handle
  Node 631,                               !- Name
  {3dfd4d25-8670-46e7-a850-4155788e5099}, !- Inlet Port
  {9a9645c5-191c-4d0a-822f-0a904f7155fe}; !- Outlet Port

OS:Connection,
  {ec08c072-adeb-428e-87a9-a8fd1940ff6c}, !- Handle
  {54f6676a-dab5-4255-8e42-4f646631dc0d}, !- Name
  {f0d3e85c-0430-4dbb-a49d-797baa11b05d}, !- Source Object
  3,                                      !- Outlet Port
  {3a9837de-f8bd-423a-bc94-4e07cdc89291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfd4d25-8670-46e7-a850-4155788e5099}, !- Handle
  {f57a44c4-95fe-4f79-b3b1-ab4955d13412}, !- Name
  {3a9837de-f8bd-423a-bc94-4e07cdc89291}, !- Source Object
  3,                                      !- Outlet Port
  {cd3d57ba-5de1-4d85-8a10-8d5452a61484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9645c5-191c-4d0a-822f-0a904f7155fe}, !- Handle
  {7f0c4aeb-cc14-4c5f-8dbe-2bfa02bf6ef2}, !- Name
  {cd3d57ba-5de1-4d85-8a10-8d5452a61484}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {96ba4bae-6375-4a5c-98b2-9961536b174b}, !- Handle
  Water Use Connections 4,                !- Name
  {b3123abd-2305-4f0f-bdaa-7e1caea98d10}, !- Inlet Node Name
  {5221b25d-7ab5-47d1-881c-9f41e4eab196}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5725ca20-3ae5-42b2-a1e8-3186e53d358e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbd41f40-56aa-4405-a966-c21cf0c6fff4}, !- Handle
  Dining_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {38fe683b-6a09-43c4-a7fa-ece3090b607f}, !- Target Temperature Schedule Name
  {f3e82e73-8fa3-4aac-8e79-f4ce17df7d06}, !- Sensible Fraction Schedule Name
  {0436db3c-6a15-400f-bd0d-730e932177f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3e82e73-8fa3-4aac-8e79-f4ce17df7d06}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d743291-39d6-441e-a99e-0464c0b3d5dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d743291-39d6-441e-a99e-0464c0b3d5dc}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0436db3c-6a15-400f-bd0d-730e932177f9}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d1fba82-1adb-43b7-bc58-a9d717bfd22e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d1fba82-1adb-43b7-bc58-a9d717bfd22e}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {38fe683b-6a09-43c4-a7fa-ece3090b607f}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24e6b57d-91ea-49f0-98ee-279068cec54a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24e6b57d-91ea-49f0-98ee-279068cec54a}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5725ca20-3ae5-42b2-a1e8-3186e53d358e}, !- Handle
  Dining_flr_6 Service Water Use 0.32gal/min, !- Name
  {cbd41f40-56aa-4405-a966-c21cf0c6fff4}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ad41e1f-82f7-4569-b627-a08c0ec37c00}, !- Handle
  Node 632,                               !- Name
  {b0085f70-338c-4a92-a810-b92b5938f933}, !- Inlet Port
  {b3123abd-2305-4f0f-bdaa-7e1caea98d10}; !- Outlet Port

OS:Connection,
  {b0085f70-338c-4a92-a810-b92b5938f933}, !- Handle
  {f61e5b1a-eb92-4efb-8099-f8d8819a37e0}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  7,                                      !- Outlet Port
  {8ad41e1f-82f7-4569-b627-a08c0ec37c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e13e97e0-fb56-4d61-81a8-a6e4930a6c9c}, !- Handle
  Node 633,                               !- Name
  {5221b25d-7ab5-47d1-881c-9f41e4eab196}, !- Inlet Port
  {4e598bf0-61ce-4925-ba89-a70622d51cc9}; !- Outlet Port

OS:Connection,
  {b3123abd-2305-4f0f-bdaa-7e1caea98d10}, !- Handle
  {318478e9-b559-4a3a-bca1-d357b656f66f}, !- Name
  {8ad41e1f-82f7-4569-b627-a08c0ec37c00}, !- Source Object
  3,                                      !- Outlet Port
  {96ba4bae-6375-4a5c-98b2-9961536b174b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5221b25d-7ab5-47d1-881c-9f41e4eab196}, !- Handle
  {dc2ae642-ae7d-453b-a004-35d9531306b7}, !- Name
  {96ba4bae-6375-4a5c-98b2-9961536b174b}, !- Source Object
  3,                                      !- Outlet Port
  {e13e97e0-fb56-4d61-81a8-a6e4930a6c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e598bf0-61ce-4925-ba89-a70622d51cc9}, !- Handle
  {1e825047-1c2f-4e11-92e6-1b92c5eccd1f}, !- Name
  {e13e97e0-fb56-4d61-81a8-a6e4930a6c9c}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {459eb613-fad6-4512-85e5-8a088066d3da}, !- Handle
  Water Use Connections 5,                !- Name
  {02b6e71e-b1dd-42d3-9010-d26363224664}, !- Inlet Node Name
  {3b63d7e6-ad36-48fa-b363-80704f38c842}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26c129a0-9d2d-4d5f-af59-79014e559381}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {498de9fe-44a1-4e82-93d7-a4f9c3202cc6}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {9da5508c-c830-4b64-8994-af942754f855}, !- Target Temperature Schedule Name
  {2ceb6e46-ff8a-4d87-8cda-0d918e0425dc}, !- Sensible Fraction Schedule Name
  {0123c0b3-d563-4a72-abbd-9b538277cf8a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ceb6e46-ff8a-4d87-8cda-0d918e0425dc}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d754ab86-a581-45aa-811a-3b18d4780cf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d754ab86-a581-45aa-811a-3b18d4780cf7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0123c0b3-d563-4a72-abbd-9b538277cf8a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {582c9301-aeb7-43c3-87c5-6ce4d5a9c507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {582c9301-aeb7-43c3-87c5-6ce4d5a9c507}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9da5508c-c830-4b64-8994-af942754f855}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {122181a4-9023-4588-9389-5131d6c05644}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122181a4-9023-4588-9389-5131d6c05644}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26c129a0-9d2d-4d5f-af59-79014e559381}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {498de9fe-44a1-4e82-93d7-a4f9c3202cc6}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {715191ba-54ff-4af4-914e-c7ebe0f4c2d0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ad21eac-9142-4281-96f3-d87a04cf6040}, !- Handle
  Node 634,                               !- Name
  {5c5aa107-9dab-4a82-ac55-d13416ee9903}, !- Inlet Port
  {02b6e71e-b1dd-42d3-9010-d26363224664}; !- Outlet Port

OS:Connection,
  {5c5aa107-9dab-4a82-ac55-d13416ee9903}, !- Handle
  {d31926bc-1edb-4720-a22d-29bd1d06af45}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  8,                                      !- Outlet Port
  {2ad21eac-9142-4281-96f3-d87a04cf6040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90050255-e19f-448b-bdb8-8eaa48fb6f93}, !- Handle
  Node 635,                               !- Name
  {3b63d7e6-ad36-48fa-b363-80704f38c842}, !- Inlet Port
  {738a517f-8b78-4251-a7d0-71720b8f3bc0}; !- Outlet Port

OS:Connection,
  {02b6e71e-b1dd-42d3-9010-d26363224664}, !- Handle
  {fff9ef75-ec88-49d2-956d-d67f868a2805}, !- Name
  {2ad21eac-9142-4281-96f3-d87a04cf6040}, !- Source Object
  3,                                      !- Outlet Port
  {459eb613-fad6-4512-85e5-8a088066d3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b63d7e6-ad36-48fa-b363-80704f38c842}, !- Handle
  {3cc4d5c5-51c9-4e24-be7a-2d6baa895020}, !- Name
  {459eb613-fad6-4512-85e5-8a088066d3da}, !- Source Object
  3,                                      !- Outlet Port
  {90050255-e19f-448b-bdb8-8eaa48fb6f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738a517f-8b78-4251-a7d0-71720b8f3bc0}, !- Handle
  {98462891-5061-4ce2-85e9-e59ae8bef408}, !- Name
  {90050255-e19f-448b-bdb8-8eaa48fb6f93}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3c39bd7c-cb92-4d0e-91db-162ace8e2564}, !- Handle
  Water Use Connections 6,                !- Name
  {26e47d88-67cd-4135-b5f1-3fa29b217e5c}, !- Inlet Node Name
  {12ca8097-ccd0-47e3-987e-c464085eb89e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76757a87-bc47-4a43-859c-923b94d841e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a2f51f7-634f-47d2-bd05-117b406a8451}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {f5a557d5-96d8-4e35-abda-b8bca190b129}, !- Target Temperature Schedule Name
  {6f79ee06-b573-4984-956b-739d08707a33}, !- Sensible Fraction Schedule Name
  {36246682-173a-417c-a8cd-cd33922072d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f79ee06-b573-4984-956b-739d08707a33}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c9a3562e-4bee-4eb3-a371-ed94009ae73e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9a3562e-4bee-4eb3-a371-ed94009ae73e}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36246682-173a-417c-a8cd-cd33922072d2}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a8cac28-3380-47c9-b975-c84bec37f3cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a8cac28-3380-47c9-b975-c84bec37f3cf}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5a557d5-96d8-4e35-abda-b8bca190b129}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e07394ad-6b93-4bcb-b75c-aec343991449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e07394ad-6b93-4bcb-b75c-aec343991449}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76757a87-bc47-4a43-859c-923b94d841e3}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {9a2f51f7-634f-47d2-bd05-117b406a8451}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {caf87963-3105-4864-a935-c218b4b21f47}, !- Handle
  Node 636,                               !- Name
  {d5296c09-4168-429e-b372-42613e6d7b59}, !- Inlet Port
  {26e47d88-67cd-4135-b5f1-3fa29b217e5c}; !- Outlet Port

OS:Connection,
  {d5296c09-4168-429e-b372-42613e6d7b59}, !- Handle
  {e0ca5815-3f5d-4348-aa5e-4da212653844}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  9,                                      !- Outlet Port
  {caf87963-3105-4864-a935-c218b4b21f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b47ad8d6-e91e-4bcd-803b-1e83f0fa79a4}, !- Handle
  Node 637,                               !- Name
  {12ca8097-ccd0-47e3-987e-c464085eb89e}, !- Inlet Port
  {010ace30-76df-46b1-b446-c9f2e3c992ef}; !- Outlet Port

OS:Connection,
  {26e47d88-67cd-4135-b5f1-3fa29b217e5c}, !- Handle
  {c702974c-5936-4caf-a0ae-bc5494bd2233}, !- Name
  {caf87963-3105-4864-a935-c218b4b21f47}, !- Source Object
  3,                                      !- Outlet Port
  {3c39bd7c-cb92-4d0e-91db-162ace8e2564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ca8097-ccd0-47e3-987e-c464085eb89e}, !- Handle
  {c660287a-d823-41d6-8895-287734f324ca}, !- Name
  {3c39bd7c-cb92-4d0e-91db-162ace8e2564}, !- Source Object
  3,                                      !- Outlet Port
  {b47ad8d6-e91e-4bcd-803b-1e83f0fa79a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010ace30-76df-46b1-b446-c9f2e3c992ef}, !- Handle
  {f59d744a-9060-4363-adcd-ce557a69f01e}, !- Name
  {b47ad8d6-e91e-4bcd-803b-1e83f0fa79a4}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0109605e-2b79-49bd-8a4a-7df3db41b85e}, !- Handle
  Water Use Connections 7,                !- Name
  {afd18c2b-94bd-49aa-ac4d-f2c55567915c}, !- Inlet Node Name
  {183cc981-5f33-46e2-8dcf-d13270bb562d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {795522ff-8ad3-4b20-a871-fa9ea16efa7d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d884365-80ed-4d8b-b7e1-ead8d4ba4cc4}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {c651081e-0dab-4022-9e41-8b62b401635e}, !- Target Temperature Schedule Name
  {3a6ca13b-a1a7-4172-829c-33f93548a0e8}, !- Sensible Fraction Schedule Name
  {0491e865-ee9e-477f-94e7-0b21cd7841ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a6ca13b-a1a7-4172-829c-33f93548a0e8}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ef02629-3a70-4ad7-91f5-ef533908c94e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ef02629-3a70-4ad7-91f5-ef533908c94e}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0491e865-ee9e-477f-94e7-0b21cd7841ea}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {358b57f9-f1be-43d9-9062-dad3ac902ca0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {358b57f9-f1be-43d9-9062-dad3ac902ca0}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c651081e-0dab-4022-9e41-8b62b401635e}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02843329-77d8-43f1-b41b-2ed5deb55268}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02843329-77d8-43f1-b41b-2ed5deb55268}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {795522ff-8ad3-4b20-a871-fa9ea16efa7d}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {0d884365-80ed-4d8b-b7e1-ead8d4ba4cc4}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {db3b89fa-df47-4570-a320-2a29993b338d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {db3b89fa-df47-4570-a320-2a29993b338d}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  {7ada0c43-dbc3-4960-a164-c5ce309a3242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ada0c43-dbc3-4960-a164-c5ce309a3242}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2a16ab1e-2231-4248-b13c-81b8e8e3e506}, !- Handle
  Schedule Rule 86,                       !- Name
  {db3b89fa-df47-4570-a320-2a29993b338d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c95cd4d8-f07b-44fb-8221-3821187efbc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c95cd4d8-f07b-44fb-8221-3821187efbc0}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7faaa48c-4426-42e8-a55f-d9b6e03d5a27}, !- Handle
  Schedule Rule 87,                       !- Name
  {db3b89fa-df47-4570-a320-2a29993b338d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a28aeb33-c683-4f8d-bb0a-255fe2376fed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a28aeb33-c683-4f8d-bb0a-255fe2376fed}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e4d447bc-2aee-4b8c-9f7a-7cbc8b8f4a16}, !- Handle
  Schedule Rule 88,                       !- Name
  {db3b89fa-df47-4570-a320-2a29993b338d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e76a5e9d-139c-42d8-b4a5-700be87244c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e76a5e9d-139c-42d8-b4a5-700be87244c9}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {75a82bf4-986e-47f7-9b5f-fcde4394cd20}, !- Handle
  Node 638,                               !- Name
  {5fda6aa6-f7a6-486e-a535-5ad999f05649}, !- Inlet Port
  {afd18c2b-94bd-49aa-ac4d-f2c55567915c}; !- Outlet Port

OS:Connection,
  {5fda6aa6-f7a6-486e-a535-5ad999f05649}, !- Handle
  {a72eda20-2d75-4a3e-a0e2-b3fe9056251f}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  10,                                     !- Outlet Port
  {75a82bf4-986e-47f7-9b5f-fcde4394cd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1213ee7d-6d7a-47e9-9766-428d2eeed015}, !- Handle
  Node 639,                               !- Name
  {183cc981-5f33-46e2-8dcf-d13270bb562d}, !- Inlet Port
  {c43caaad-74b9-4aab-b9ce-dc17f0ca4bd3}; !- Outlet Port

OS:Connection,
  {afd18c2b-94bd-49aa-ac4d-f2c55567915c}, !- Handle
  {3950dcc4-94e3-49ef-85c3-9526bfd6fc47}, !- Name
  {75a82bf4-986e-47f7-9b5f-fcde4394cd20}, !- Source Object
  3,                                      !- Outlet Port
  {0109605e-2b79-49bd-8a4a-7df3db41b85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {183cc981-5f33-46e2-8dcf-d13270bb562d}, !- Handle
  {cb2ab27c-74fd-4736-86a1-1cd2d9d91062}, !- Name
  {0109605e-2b79-49bd-8a4a-7df3db41b85e}, !- Source Object
  3,                                      !- Outlet Port
  {1213ee7d-6d7a-47e9-9766-428d2eeed015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43caaad-74b9-4aab-b9ce-dc17f0ca4bd3}, !- Handle
  {f5480f13-4e16-471b-bdb0-e2de5cafa650}, !- Name
  {1213ee7d-6d7a-47e9-9766-428d2eeed015}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {46d85600-ecee-46ce-aa60-95a555608d38}, !- Handle
  Water Use Connections 8,                !- Name
  {d2d021d7-e10b-4d72-a8a9-098e47fa3b03}, !- Inlet Node Name
  {d914eb10-afa9-4793-8352-e21c57136e48}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a86f5f7b-087a-4fa0-82b0-6e1244506a03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb163ebc-d179-45d6-b456-ac8efef6d635}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {30cd575c-edea-403f-8768-543c67f52c29}, !- Target Temperature Schedule Name
  {6ffd178a-7806-4ed2-b8b9-b393bad0f01e}, !- Sensible Fraction Schedule Name
  {8da0e64f-781f-4080-ab37-2f1cc8e0041b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ffd178a-7806-4ed2-b8b9-b393bad0f01e}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2d71698-5007-4746-a75e-30bc75700720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2d71698-5007-4746-a75e-30bc75700720}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8da0e64f-781f-4080-ab37-2f1cc8e0041b}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0320c47e-99e2-4212-b504-db6bc113ea2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0320c47e-99e2-4212-b504-db6bc113ea2f}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30cd575c-edea-403f-8768-543c67f52c29}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbf7c127-c4c5-4aac-b242-46b56c5abd0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf7c127-c4c5-4aac-b242-46b56c5abd0e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a86f5f7b-087a-4fa0-82b0-6e1244506a03}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {cb163ebc-d179-45d6-b456-ac8efef6d635}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {415792c4-3c2c-4d4b-b701-c13798a67293}, !- Handle
  Node 640,                               !- Name
  {053548a4-faf7-48c3-b99b-0029a1450ef0}, !- Inlet Port
  {d2d021d7-e10b-4d72-a8a9-098e47fa3b03}; !- Outlet Port

OS:Connection,
  {053548a4-faf7-48c3-b99b-0029a1450ef0}, !- Handle
  {cf7da4f5-50b1-4b36-a4e4-5c59616f144d}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  11,                                     !- Outlet Port
  {415792c4-3c2c-4d4b-b701-c13798a67293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b1498c-17ef-4165-9752-7423fd87cdcd}, !- Handle
  Node 641,                               !- Name
  {d914eb10-afa9-4793-8352-e21c57136e48}, !- Inlet Port
  {51aa7249-31fd-488c-b8c9-2997d01035e1}; !- Outlet Port

OS:Connection,
  {d2d021d7-e10b-4d72-a8a9-098e47fa3b03}, !- Handle
  {5072dde9-7f55-4c7e-9d32-65978b886403}, !- Name
  {415792c4-3c2c-4d4b-b701-c13798a67293}, !- Source Object
  3,                                      !- Outlet Port
  {46d85600-ecee-46ce-aa60-95a555608d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d914eb10-afa9-4793-8352-e21c57136e48}, !- Handle
  {0ea71ec2-e648-4aa7-800b-dc1491e343f5}, !- Name
  {46d85600-ecee-46ce-aa60-95a555608d38}, !- Source Object
  3,                                      !- Outlet Port
  {36b1498c-17ef-4165-9752-7423fd87cdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51aa7249-31fd-488c-b8c9-2997d01035e1}, !- Handle
  {eec7a855-bab7-4276-89a5-5cd878223a4c}, !- Name
  {36b1498c-17ef-4165-9752-7423fd87cdcd}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {881349b8-60fb-4c5e-a9a2-47d2a3766c75}, !- Handle
  Water Use Connections 9,                !- Name
  {97e0f6db-c873-40ae-aaa6-c42d5a45111d}, !- Inlet Node Name
  {1b536cc8-2649-41e3-a4f1-edd1852fbfc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38f21c1b-04f6-43a9-b03a-9870afce45be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2419df0f-d737-441d-9850-13facc505a5d}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {2318c219-ffd1-4ed2-a883-8b9707e5f64d}, !- Target Temperature Schedule Name
  {2f5bc62c-bb42-4292-8bb4-ae0a81026d38}, !- Sensible Fraction Schedule Name
  {d1792afa-4b1a-4c0f-a285-7045c54c69cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f5bc62c-bb42-4292-8bb4-ae0a81026d38}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00d5cecb-c4d6-41c2-bd33-749c73ee6a3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00d5cecb-c4d6-41c2-bd33-749c73ee6a3b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1792afa-4b1a-4c0f-a285-7045c54c69cb}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43cbd6a7-70b5-4ca1-8099-f2869d5d42ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43cbd6a7-70b5-4ca1-8099-f2869d5d42ed}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2318c219-ffd1-4ed2-a883-8b9707e5f64d}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0017f4b6-9922-4eeb-a9ba-5bdcf487f169}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0017f4b6-9922-4eeb-a9ba-5bdcf487f169}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38f21c1b-04f6-43a9-b03a-9870afce45be}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {2419df0f-d737-441d-9850-13facc505a5d}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {b3a4caf6-0ad7-4d14-b01d-edeff69125d0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0fa58690-fe69-496e-a35e-222c62bf75a8}, !- Handle
  Node 642,                               !- Name
  {c3be99ca-3fe1-420b-81f0-0bf6918d19c5}, !- Inlet Port
  {97e0f6db-c873-40ae-aaa6-c42d5a45111d}; !- Outlet Port

OS:Connection,
  {c3be99ca-3fe1-420b-81f0-0bf6918d19c5}, !- Handle
  {acd0c758-a8a4-4965-926a-0ac05edad88f}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  12,                                     !- Outlet Port
  {0fa58690-fe69-496e-a35e-222c62bf75a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb8af1e1-c800-42ba-803b-7a20053d2dbb}, !- Handle
  Node 643,                               !- Name
  {1b536cc8-2649-41e3-a4f1-edd1852fbfc8}, !- Inlet Port
  {0dc193cf-bb3d-493b-81ee-8fe21bfc3682}; !- Outlet Port

OS:Connection,
  {97e0f6db-c873-40ae-aaa6-c42d5a45111d}, !- Handle
  {094630cd-fb20-43c6-9f81-39287641ced3}, !- Name
  {0fa58690-fe69-496e-a35e-222c62bf75a8}, !- Source Object
  3,                                      !- Outlet Port
  {881349b8-60fb-4c5e-a9a2-47d2a3766c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b536cc8-2649-41e3-a4f1-edd1852fbfc8}, !- Handle
  {9bd9320a-01f7-45f1-bf3a-87c7f2fe716e}, !- Name
  {881349b8-60fb-4c5e-a9a2-47d2a3766c75}, !- Source Object
  3,                                      !- Outlet Port
  {cb8af1e1-c800-42ba-803b-7a20053d2dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc193cf-bb3d-493b-81ee-8fe21bfc3682}, !- Handle
  {09963148-a1c6-4166-aa37-a56a546fa502}, !- Name
  {cb8af1e1-c800-42ba-803b-7a20053d2dbb}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fea97da1-cd3d-442a-a709-31fadc23ce35}, !- Handle
  Water Use Connections 10,               !- Name
  {a2e8dac9-923d-4d21-88af-e6d96f82e010}, !- Inlet Node Name
  {e391c01a-fa80-4994-a77e-4d1dc15bf9c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f8dd66f-7ecd-46d7-bd3a-36d24741197b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {298dd7cf-fb0d-45c6-aa91-906c0d1130c2}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {cde423e7-7c28-4bd7-89db-3a7af9da52b2}, !- Target Temperature Schedule Name
  {96ec6270-e860-4abd-9d40-42c09c819d9d}, !- Sensible Fraction Schedule Name
  {8ca3bc23-5e39-4bc0-9b0b-555de92549df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96ec6270-e860-4abd-9d40-42c09c819d9d}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1bcbff3-8f7d-403b-b72a-6e9c45e1b632}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1bcbff3-8f7d-403b-b72a-6e9c45e1b632}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ca3bc23-5e39-4bc0-9b0b-555de92549df}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff70630d-9aa1-4467-ad05-fe5a52b5e317}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff70630d-9aa1-4467-ad05-fe5a52b5e317}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cde423e7-7c28-4bd7-89db-3a7af9da52b2}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff7930f6-1040-4768-a9fc-a423016bc1f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff7930f6-1040-4768-a9fc-a423016bc1f6}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f8dd66f-7ecd-46d7-bd3a-36d24741197b}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {298dd7cf-fb0d-45c6-aa91-906c0d1130c2}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {93d6402f-2e50-4ad4-baaa-404864503d2a}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  {93b1fdf8-a5af-4a15-8054-58c951691606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93b1fdf8-a5af-4a15-8054-58c951691606}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {e04935e9-8e79-4714-850d-65021143b6e2}, !- Handle
  Schedule Rule 89,                       !- Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b59d7bbf-c715-4b74-9d4e-525c0057d0c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b59d7bbf-c715-4b74-9d4e-525c0057d0c6}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {c5b5589f-d443-4cb9-ba34-e61f46ce25cf}, !- Handle
  Schedule Rule 90,                       !- Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {caecc81d-a2d7-4f37-8699-d64ee801641e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caecc81d-a2d7-4f37-8699-d64ee801641e}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {fb710e14-779f-4524-854b-b5465e6c57d5}, !- Handle
  Schedule Rule 91,                       !- Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcad0d00-1d47-4f4b-9e5a-9685c4cb37c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcad0d00-1d47-4f4b-9e5a-9685c4cb37c6}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {8a97f076-11f9-405c-b713-104e9403457d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {697d5671-bb8e-41d9-8ca5-a1348a8946e1}, !- Handle
  Node 644,                               !- Name
  {070e043e-d107-4131-aa4d-2d9f81d274be}, !- Inlet Port
  {a2e8dac9-923d-4d21-88af-e6d96f82e010}; !- Outlet Port

OS:Connection,
  {070e043e-d107-4131-aa4d-2d9f81d274be}, !- Handle
  {5fa2a717-ea9f-4a03-b0df-4c87632e5831}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  13,                                     !- Outlet Port
  {697d5671-bb8e-41d9-8ca5-a1348a8946e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fbbd8a6-ddce-44a6-94e1-da8123ea6396}, !- Handle
  Node 645,                               !- Name
  {e391c01a-fa80-4994-a77e-4d1dc15bf9c7}, !- Inlet Port
  {60a51df8-6e68-442d-8f1a-27eaec67e5c0}; !- Outlet Port

OS:Connection,
  {a2e8dac9-923d-4d21-88af-e6d96f82e010}, !- Handle
  {ec660cbe-40f4-4102-80d5-288e02fd8470}, !- Name
  {697d5671-bb8e-41d9-8ca5-a1348a8946e1}, !- Source Object
  3,                                      !- Outlet Port
  {fea97da1-cd3d-442a-a709-31fadc23ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e391c01a-fa80-4994-a77e-4d1dc15bf9c7}, !- Handle
  {1374e923-8745-4139-923a-dfb1bc9e0def}, !- Name
  {fea97da1-cd3d-442a-a709-31fadc23ce35}, !- Source Object
  3,                                      !- Outlet Port
  {8fbbd8a6-ddce-44a6-94e1-da8123ea6396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a51df8-6e68-442d-8f1a-27eaec67e5c0}, !- Handle
  {0447d207-b635-4cfe-a484-e96f4cd548cf}, !- Name
  {8fbbd8a6-ddce-44a6-94e1-da8123ea6396}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23bfe93b-85a9-4b58-afc3-6b6b9dee4b23}, !- Handle
  Water Use Connections 11,               !- Name
  {4a731ef5-ff64-4070-a18f-5021cf05ac8f}, !- Inlet Node Name
  {0826df21-da7c-46cc-86e1-2b156c2c638c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37d2cc2a-84e5-4e85-b3d7-b5d1bcc6eaac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57efd479-0057-4f73-b412-c133cc2f596f}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {58c27aab-c94c-40aa-8c2e-48d683bfcebe}, !- Target Temperature Schedule Name
  {2139f01c-27ef-45ab-84b5-df44f7c31b8d}, !- Sensible Fraction Schedule Name
  {b1e2a732-a171-42ea-894b-9c53edfa914b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2139f01c-27ef-45ab-84b5-df44f7c31b8d}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae4ce50c-4df2-4e8b-8b8d-3c633b953d5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4ce50c-4df2-4e8b-8b8d-3c633b953d5e}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1e2a732-a171-42ea-894b-9c53edfa914b}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61b15b6f-be0e-43fb-af01-fefae07f1de0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61b15b6f-be0e-43fb-af01-fefae07f1de0}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58c27aab-c94c-40aa-8c2e-48d683bfcebe}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a93f8501-b4d1-4aa6-8381-c353990446ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a93f8501-b4d1-4aa6-8381-c353990446ba}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37d2cc2a-84e5-4e85-b3d7-b5d1bcc6eaac}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {57efd479-0057-4f73-b412-c133cc2f596f}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00f9fd08-9095-4cc9-8940-57dee79f655c}, !- Handle
  Node 646,                               !- Name
  {6d8a5595-85d7-4dbf-98be-97c300a56b79}, !- Inlet Port
  {4a731ef5-ff64-4070-a18f-5021cf05ac8f}; !- Outlet Port

OS:Connection,
  {6d8a5595-85d7-4dbf-98be-97c300a56b79}, !- Handle
  {ea06902b-1d1d-41ad-b89a-408d6cc91080}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  14,                                     !- Outlet Port
  {00f9fd08-9095-4cc9-8940-57dee79f655c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe0d67a2-35e5-4abf-9261-52e81e92fb39}, !- Handle
  Node 647,                               !- Name
  {0826df21-da7c-46cc-86e1-2b156c2c638c}, !- Inlet Port
  {9b3d0b14-c25f-4128-93c2-7948576c8919}; !- Outlet Port

OS:Connection,
  {4a731ef5-ff64-4070-a18f-5021cf05ac8f}, !- Handle
  {c1dc6497-a801-4aa0-a26e-fe1767bcdb80}, !- Name
  {00f9fd08-9095-4cc9-8940-57dee79f655c}, !- Source Object
  3,                                      !- Outlet Port
  {23bfe93b-85a9-4b58-afc3-6b6b9dee4b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0826df21-da7c-46cc-86e1-2b156c2c638c}, !- Handle
  {0fec0d74-c662-465d-9a4f-b41c21f3a5ea}, !- Name
  {23bfe93b-85a9-4b58-afc3-6b6b9dee4b23}, !- Source Object
  3,                                      !- Outlet Port
  {fe0d67a2-35e5-4abf-9261-52e81e92fb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3d0b14-c25f-4128-93c2-7948576c8919}, !- Handle
  {fa593b5b-904b-4601-9245-332d8fc94a9c}, !- Name
  {fe0d67a2-35e5-4abf-9261-52e81e92fb39}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0afa1057-e7b5-4e49-8be8-a03fc681e228}, !- Handle
  Water Use Connections 12,               !- Name
  {d73f033d-a17c-4f07-9c74-c7294e46d229}, !- Inlet Node Name
  {dcf1d731-b777-4170-b579-04edd3fa75a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de579eb5-3232-4d35-8a22-37108bca7931}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {610723d4-1e83-4a71-9a56-1dede4363145}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {cffdaeab-212e-431e-b551-e6d4b2d14596}, !- Target Temperature Schedule Name
  {c3feaeeb-b2ff-4c9c-9014-4e2b39456c12}, !- Sensible Fraction Schedule Name
  {704afcdc-eb7c-4a30-979d-836ced0afd39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3feaeeb-b2ff-4c9c-9014-4e2b39456c12}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b97e7fd-1606-441f-8cec-c96a6f1ad779}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b97e7fd-1606-441f-8cec-c96a6f1ad779}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {704afcdc-eb7c-4a30-979d-836ced0afd39}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24ed25ed-7217-4006-91ea-bb3e4cc74a25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24ed25ed-7217-4006-91ea-bb3e4cc74a25}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cffdaeab-212e-431e-b551-e6d4b2d14596}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba4a8bc8-3ae3-4070-82c9-6ba0d2bfe4f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba4a8bc8-3ae3-4070-82c9-6ba0d2bfe4f7}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de579eb5-3232-4d35-8a22-37108bca7931}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {610723d4-1e83-4a71-9a56-1dede4363145}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90742f34-9210-4734-8487-5aae3394b20d}, !- Handle
  Node 648,                               !- Name
  {3152d927-a2c9-48aa-ac05-a96e395c8fac}, !- Inlet Port
  {d73f033d-a17c-4f07-9c74-c7294e46d229}; !- Outlet Port

OS:Connection,
  {3152d927-a2c9-48aa-ac05-a96e395c8fac}, !- Handle
  {71948bea-adcd-4f2d-8188-9ff85a8e50f0}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  15,                                     !- Outlet Port
  {90742f34-9210-4734-8487-5aae3394b20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {877def83-ba80-47a5-b6c1-e5180200a0ef}, !- Handle
  Node 649,                               !- Name
  {dcf1d731-b777-4170-b579-04edd3fa75a6}, !- Inlet Port
  {ae0a5544-0a0d-4966-bae8-2a05a3e0062c}; !- Outlet Port

OS:Connection,
  {d73f033d-a17c-4f07-9c74-c7294e46d229}, !- Handle
  {2829dc2e-3751-4ff8-84cc-9b4206048691}, !- Name
  {90742f34-9210-4734-8487-5aae3394b20d}, !- Source Object
  3,                                      !- Outlet Port
  {0afa1057-e7b5-4e49-8be8-a03fc681e228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf1d731-b777-4170-b579-04edd3fa75a6}, !- Handle
  {687405e7-e874-437b-8519-abdea5a6296a}, !- Name
  {0afa1057-e7b5-4e49-8be8-a03fc681e228}, !- Source Object
  3,                                      !- Outlet Port
  {877def83-ba80-47a5-b6c1-e5180200a0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0a5544-0a0d-4966-bae8-2a05a3e0062c}, !- Handle
  {a7ec7d40-4729-47da-a197-182dac7278d0}, !- Name
  {877def83-ba80-47a5-b6c1-e5180200a0ef}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9d8738b2-e389-4caa-a1ef-a63e19594432}, !- Handle
  Water Use Connections 13,               !- Name
  {d40651b9-d4f0-44d3-9b31-ab7b5855e185}, !- Inlet Node Name
  {e7d7d2f8-53a8-4fde-abfc-884a802061d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {41ed00ab-439c-4ba2-8007-d48a39d5f455}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c63f96c-9fc8-41e4-a7d4-f1445908b3e8}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {9239ecdd-41be-43c2-8cc4-d58cc3dec12c}, !- Target Temperature Schedule Name
  {f805640d-765f-4a4b-9030-fbe7b015ba73}, !- Sensible Fraction Schedule Name
  {c82a43e7-3c0f-4670-a744-3a85d51ffbca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f805640d-765f-4a4b-9030-fbe7b015ba73}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {380a2b88-7568-4dad-9d71-264e0b1d7aa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {380a2b88-7568-4dad-9d71-264e0b1d7aa9}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c82a43e7-3c0f-4670-a744-3a85d51ffbca}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57e30b58-be25-4179-b84b-64e442a141da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57e30b58-be25-4179-b84b-64e442a141da}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9239ecdd-41be-43c2-8cc4-d58cc3dec12c}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d9fbc72-cbea-48ac-a879-adecda4d3fc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d9fbc72-cbea-48ac-a879-adecda4d3fc3}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {41ed00ab-439c-4ba2-8007-d48a39d5f455}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {3c63f96c-9fc8-41e4-a7d4-f1445908b3e8}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87461f65-6e6d-4691-a577-f9c2b47ce2a6}, !- Handle
  Node 650,                               !- Name
  {22c80c59-e0ba-4eee-80cd-781fb86febd0}, !- Inlet Port
  {d40651b9-d4f0-44d3-9b31-ab7b5855e185}; !- Outlet Port

OS:Connection,
  {22c80c59-e0ba-4eee-80cd-781fb86febd0}, !- Handle
  {01889d3e-299a-4da4-bf14-2bc6aa4fb47a}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  16,                                     !- Outlet Port
  {87461f65-6e6d-4691-a577-f9c2b47ce2a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a153c437-6fd3-4699-a633-2d232e6a1e6c}, !- Handle
  Node 651,                               !- Name
  {e7d7d2f8-53a8-4fde-abfc-884a802061d0}, !- Inlet Port
  {e0feab2a-788d-4d28-8bca-a096cae8522e}; !- Outlet Port

OS:Connection,
  {d40651b9-d4f0-44d3-9b31-ab7b5855e185}, !- Handle
  {3e4df9ac-a7b5-436e-b482-ae7d7b2b6527}, !- Name
  {87461f65-6e6d-4691-a577-f9c2b47ce2a6}, !- Source Object
  3,                                      !- Outlet Port
  {9d8738b2-e389-4caa-a1ef-a63e19594432}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d7d2f8-53a8-4fde-abfc-884a802061d0}, !- Handle
  {5f2a8c79-bfbf-411d-bf43-c657f456dcab}, !- Name
  {9d8738b2-e389-4caa-a1ef-a63e19594432}, !- Source Object
  3,                                      !- Outlet Port
  {a153c437-6fd3-4699-a633-2d232e6a1e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0feab2a-788d-4d28-8bca-a096cae8522e}, !- Handle
  {cc17f8ce-d98a-40b3-9e3b-86d4b6f6dbda}, !- Name
  {a153c437-6fd3-4699-a633-2d232e6a1e6c}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b9d1aec2-0325-44d0-bc31-77681e87a372}, !- Handle
  Water Use Connections 14,               !- Name
  {b773677a-7664-44ae-8e27-bb90f3fb60e0}, !- Inlet Node Name
  {77b726e5-7cc7-4178-a24d-ed9d8f60ad7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7daeace1-ede8-4e8c-8be0-f166441011e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {384ca979-5acd-4497-a815-fa331a799ec0}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {0037a50b-a7b1-41f3-8d67-76a8afc57729}, !- Target Temperature Schedule Name
  {612dbab4-9e30-4d35-af19-0fb023d0f54b}, !- Sensible Fraction Schedule Name
  {0edbefbe-4e7d-4115-b4c7-86be9dadac90}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {612dbab4-9e30-4d35-af19-0fb023d0f54b}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c5a2d19-5ee4-4d5e-ba25-39b32fd3bedb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c5a2d19-5ee4-4d5e-ba25-39b32fd3bedb}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0edbefbe-4e7d-4115-b4c7-86be9dadac90}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ad2c045-a895-433d-b826-f1da09d3f960}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ad2c045-a895-433d-b826-f1da09d3f960}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0037a50b-a7b1-41f3-8d67-76a8afc57729}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d088c03-c4f7-4668-86d1-ddf4b9b0bc14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d088c03-c4f7-4668-86d1-ddf4b9b0bc14}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7daeace1-ede8-4e8c-8be0-f166441011e1}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {384ca979-5acd-4497-a815-fa331a799ec0}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe631401-718c-4171-b897-505a72e84341}, !- Handle
  Node 652,                               !- Name
  {f91a13a0-ffaa-42bd-a378-14dd069cc5dc}, !- Inlet Port
  {b773677a-7664-44ae-8e27-bb90f3fb60e0}; !- Outlet Port

OS:Connection,
  {f91a13a0-ffaa-42bd-a378-14dd069cc5dc}, !- Handle
  {5a44a9e9-13ae-4b1d-aa63-6a2483eff449}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  17,                                     !- Outlet Port
  {fe631401-718c-4171-b897-505a72e84341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d56c75ec-bd73-4a65-93de-8ac3ed47f464}, !- Handle
  Node 653,                               !- Name
  {77b726e5-7cc7-4178-a24d-ed9d8f60ad7b}, !- Inlet Port
  {cacde485-d7b1-436f-be55-792ba7b84589}; !- Outlet Port

OS:Connection,
  {b773677a-7664-44ae-8e27-bb90f3fb60e0}, !- Handle
  {0dd2766f-09f8-413e-a312-4a0c2329c957}, !- Name
  {fe631401-718c-4171-b897-505a72e84341}, !- Source Object
  3,                                      !- Outlet Port
  {b9d1aec2-0325-44d0-bc31-77681e87a372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b726e5-7cc7-4178-a24d-ed9d8f60ad7b}, !- Handle
  {214314f5-e5ed-4615-8e7c-3dad1dc30235}, !- Name
  {b9d1aec2-0325-44d0-bc31-77681e87a372}, !- Source Object
  3,                                      !- Outlet Port
  {d56c75ec-bd73-4a65-93de-8ac3ed47f464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cacde485-d7b1-436f-be55-792ba7b84589}, !- Handle
  {87262d66-5093-4fb2-bcc8-d0785c8595ca}, !- Name
  {d56c75ec-bd73-4a65-93de-8ac3ed47f464}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f09d0a47-9bd8-419b-ab5e-2c46853872fc}, !- Handle
  Water Use Connections 15,               !- Name
  {2c47dc76-a3d4-45ae-8b01-01b72eacf169}, !- Inlet Node Name
  {56ea05f7-3136-4b58-9cce-06bdd6cb00d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d594b320-6d96-4264-99e1-5f450f171465}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3968f936-a84f-418e-8d3f-7ad22fbb810f}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {147ca2b9-c40f-47ac-849b-f04d146c3520}, !- Target Temperature Schedule Name
  {42167060-3d9f-4a17-8ed8-d008d63e3223}, !- Sensible Fraction Schedule Name
  {a8a74213-90ef-478c-9950-1d316fb55d32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42167060-3d9f-4a17-8ed8-d008d63e3223}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8c84cf1-67f0-4f3c-b164-cfb9465ced9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8c84cf1-67f0-4f3c-b164-cfb9465ced9e}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8a74213-90ef-478c-9950-1d316fb55d32}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {532b2c72-f8dd-47fc-b4e0-a7e0936b3200}; !- Default Day Schedule Name

OS:Schedule:Day,
  {532b2c72-f8dd-47fc-b4e0-a7e0936b3200}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {147ca2b9-c40f-47ac-849b-f04d146c3520}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47256824-32a2-4e29-824f-4829f04c45d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47256824-32a2-4e29-824f-4829f04c45d6}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d594b320-6d96-4264-99e1-5f450f171465}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {3968f936-a84f-418e-8d3f-7ad22fbb810f}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5426e192-7f7c-46b7-a414-2537ec7c64b0}, !- Handle
  Node 654,                               !- Name
  {caa5f779-b0ac-4209-b43f-fc86228f51ca}, !- Inlet Port
  {2c47dc76-a3d4-45ae-8b01-01b72eacf169}; !- Outlet Port

OS:Connection,
  {caa5f779-b0ac-4209-b43f-fc86228f51ca}, !- Handle
  {c9cd0b2b-09b0-4b9b-983a-ffc239a01224}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  18,                                     !- Outlet Port
  {5426e192-7f7c-46b7-a414-2537ec7c64b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e835f461-55fe-4fa4-a7e9-4482f2c79fb0}, !- Handle
  Node 655,                               !- Name
  {56ea05f7-3136-4b58-9cce-06bdd6cb00d5}, !- Inlet Port
  {196ce81f-9984-49f4-aa6c-2c1a52be2043}; !- Outlet Port

OS:Connection,
  {2c47dc76-a3d4-45ae-8b01-01b72eacf169}, !- Handle
  {c6ee71d6-e2cf-4c8c-8b67-015cf1565e36}, !- Name
  {5426e192-7f7c-46b7-a414-2537ec7c64b0}, !- Source Object
  3,                                      !- Outlet Port
  {f09d0a47-9bd8-419b-ab5e-2c46853872fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ea05f7-3136-4b58-9cce-06bdd6cb00d5}, !- Handle
  {ebd726b8-346b-428b-ba6e-dd613a704736}, !- Name
  {f09d0a47-9bd8-419b-ab5e-2c46853872fc}, !- Source Object
  3,                                      !- Outlet Port
  {e835f461-55fe-4fa4-a7e9-4482f2c79fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196ce81f-9984-49f4-aa6c-2c1a52be2043}, !- Handle
  {85405b02-19bb-4faf-9c77-eb53d528e9a8}, !- Name
  {e835f461-55fe-4fa4-a7e9-4482f2c79fb0}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5087424b-7e2e-45ae-b468-52132cb37a43}, !- Handle
  Water Use Connections 16,               !- Name
  {530f115c-bf40-4153-af39-481961a20b28}, !- Inlet Node Name
  {ef5ee7cb-389c-4cce-a816-705c09ddacd5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca310219-1ddb-41ae-ac4a-6e29ccabd20b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6525cc72-cf4d-4fe5-87c9-15a8873406d4}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {eb1ff0f0-7e0f-4e4d-b58d-3e18ba3eceb0}, !- Target Temperature Schedule Name
  {6bf55dfc-d382-4ea5-96f4-e37464cd2137}, !- Sensible Fraction Schedule Name
  {97849fe4-af22-4689-bf55-b3e01877b51f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bf55dfc-d382-4ea5-96f4-e37464cd2137}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e83637e-0228-4be8-93c4-791340d3e90f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e83637e-0228-4be8-93c4-791340d3e90f}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97849fe4-af22-4689-bf55-b3e01877b51f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ac388d3-fa95-426c-ae54-e50806f84d08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ac388d3-fa95-426c-ae54-e50806f84d08}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb1ff0f0-7e0f-4e4d-b58d-3e18ba3eceb0}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f59580a5-5b5c-43e3-b7a4-bae55d77b450}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f59580a5-5b5c-43e3-b7a4-bae55d77b450}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca310219-1ddb-41ae-ac4a-6e29ccabd20b}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {6525cc72-cf4d-4fe5-87c9-15a8873406d4}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f291a320-01e6-491b-beef-1f5f68a9640c}, !- Handle
  Node 656,                               !- Name
  {afd8f988-c3eb-4c82-bedc-b48bcfdb1298}, !- Inlet Port
  {530f115c-bf40-4153-af39-481961a20b28}; !- Outlet Port

OS:Connection,
  {afd8f988-c3eb-4c82-bedc-b48bcfdb1298}, !- Handle
  {4fea8557-79ae-491e-84ea-30fe4bdbb486}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  19,                                     !- Outlet Port
  {f291a320-01e6-491b-beef-1f5f68a9640c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6299e42-4815-4c37-8ea3-56cf1476ac76}, !- Handle
  Node 657,                               !- Name
  {ef5ee7cb-389c-4cce-a816-705c09ddacd5}, !- Inlet Port
  {7ef81b81-1ae5-42dc-aa5c-cdfb766d27c1}; !- Outlet Port

OS:Connection,
  {530f115c-bf40-4153-af39-481961a20b28}, !- Handle
  {7502fd40-6372-4c64-b42d-8b2717406cf1}, !- Name
  {f291a320-01e6-491b-beef-1f5f68a9640c}, !- Source Object
  3,                                      !- Outlet Port
  {5087424b-7e2e-45ae-b468-52132cb37a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef5ee7cb-389c-4cce-a816-705c09ddacd5}, !- Handle
  {48b63bc2-4c74-4dd0-aeb7-6f52a1f4ac16}, !- Name
  {5087424b-7e2e-45ae-b468-52132cb37a43}, !- Source Object
  3,                                      !- Outlet Port
  {d6299e42-4815-4c37-8ea3-56cf1476ac76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef81b81-1ae5-42dc-aa5c-cdfb766d27c1}, !- Handle
  {5f02bf98-a319-44af-af19-ef1580676850}, !- Name
  {d6299e42-4815-4c37-8ea3-56cf1476ac76}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {298ce091-02c5-444d-b126-f6829549d00b}, !- Handle
  Water Use Connections 17,               !- Name
  {d93bdea3-ae6f-40de-969b-3e5f0534713d}, !- Inlet Node Name
  {2e06f4b4-48f8-40a2-b05d-780d70cef7aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f36e360-90a3-41fc-84da-560a70541c46}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {048ee711-dfcd-470b-8784-20490363724a}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {31b73e2b-b132-409a-ab23-7c469bb48944}, !- Target Temperature Schedule Name
  {e8d161c2-d987-4e48-a4af-92e06d6356a0}, !- Sensible Fraction Schedule Name
  {8d9c8543-edff-4440-bf4a-a965ac44bd64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8d161c2-d987-4e48-a4af-92e06d6356a0}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8491db1-eaf0-451c-b5a8-81b7be3af347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8491db1-eaf0-451c-b5a8-81b7be3af347}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d9c8543-edff-4440-bf4a-a965ac44bd64}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16e2ec6b-c382-46cd-a051-a019911ddc60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16e2ec6b-c382-46cd-a051-a019911ddc60}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31b73e2b-b132-409a-ab23-7c469bb48944}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {198fc0af-71ba-4c37-9827-67d0e6adc219}; !- Default Day Schedule Name

OS:Schedule:Day,
  {198fc0af-71ba-4c37-9827-67d0e6adc219}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f36e360-90a3-41fc-84da-560a70541c46}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {048ee711-dfcd-470b-8784-20490363724a}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {348d1c12-1671-4e69-a411-5c02f7ca6162}, !- Handle
  Node 658,                               !- Name
  {7b6a9f63-9a3e-4090-8eb0-531a790afaea}, !- Inlet Port
  {d93bdea3-ae6f-40de-969b-3e5f0534713d}; !- Outlet Port

OS:Connection,
  {7b6a9f63-9a3e-4090-8eb0-531a790afaea}, !- Handle
  {3fff2b83-5913-4357-b4c5-d9158f370c16}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  20,                                     !- Outlet Port
  {348d1c12-1671-4e69-a411-5c02f7ca6162}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {874aea53-1003-4113-924e-9e8163ba43c5}, !- Handle
  Node 659,                               !- Name
  {2e06f4b4-48f8-40a2-b05d-780d70cef7aa}, !- Inlet Port
  {99ff2281-4c1b-4540-9698-b59e3f4ff17b}; !- Outlet Port

OS:Connection,
  {d93bdea3-ae6f-40de-969b-3e5f0534713d}, !- Handle
  {e1bcb8b4-a942-4417-b3d6-31eb714488bf}, !- Name
  {348d1c12-1671-4e69-a411-5c02f7ca6162}, !- Source Object
  3,                                      !- Outlet Port
  {298ce091-02c5-444d-b126-f6829549d00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e06f4b4-48f8-40a2-b05d-780d70cef7aa}, !- Handle
  {62c4c239-b11f-4d07-a7d3-b7f1f9284ae5}, !- Name
  {298ce091-02c5-444d-b126-f6829549d00b}, !- Source Object
  3,                                      !- Outlet Port
  {874aea53-1003-4113-924e-9e8163ba43c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ff2281-4c1b-4540-9698-b59e3f4ff17b}, !- Handle
  {7fa96abe-0293-407d-86ee-ac225e90d570}, !- Name
  {874aea53-1003-4113-924e-9e8163ba43c5}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f1eccdd8-424b-478d-ba84-bf21f82f4b24}, !- Handle
  Water Use Connections 18,               !- Name
  {633ea04e-3acb-4b9d-81de-37cd44cf59d7}, !- Inlet Node Name
  {3f5479fc-a8f9-4594-b953-cbde49993242}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {048bd523-d09b-4856-badb-09b66b789a03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6c2d18e-f4f0-4643-bd45-57828be932d8}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {ba815c69-b8d4-4ea3-a169-b457575fccef}, !- Target Temperature Schedule Name
  {e674f29a-8a7c-41bb-8c65-082a728dc512}, !- Sensible Fraction Schedule Name
  {79dcad39-d151-4666-b975-b430d2d3ec09}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e674f29a-8a7c-41bb-8c65-082a728dc512}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41532d36-f207-4ad3-9a0a-dd47d871aa3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41532d36-f207-4ad3-9a0a-dd47d871aa3d}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79dcad39-d151-4666-b975-b430d2d3ec09}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a657ecd-a720-4b1a-a1fa-9e1a869fc177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a657ecd-a720-4b1a-a1fa-9e1a869fc177}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba815c69-b8d4-4ea3-a169-b457575fccef}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49383537-dc54-4c78-ba3e-646275162b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49383537-dc54-4c78-ba3e-646275162b01}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {048bd523-d09b-4856-badb-09b66b789a03}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {d6c2d18e-f4f0-4643-bd45-57828be932d8}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a800a09b-3afe-44d4-872a-aba8573fbee5}, !- Handle
  Node 660,                               !- Name
  {899d70b5-e9ab-43d5-8a87-993cc5a85e4d}, !- Inlet Port
  {633ea04e-3acb-4b9d-81de-37cd44cf59d7}; !- Outlet Port

OS:Connection,
  {899d70b5-e9ab-43d5-8a87-993cc5a85e4d}, !- Handle
  {0d46e79c-f25b-4bbc-9f22-3a9d0e08d039}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  21,                                     !- Outlet Port
  {a800a09b-3afe-44d4-872a-aba8573fbee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3e1269c-8f90-40b1-b9e5-a8ea22e39e5f}, !- Handle
  Node 661,                               !- Name
  {3f5479fc-a8f9-4594-b953-cbde49993242}, !- Inlet Port
  {f411c000-d594-4435-83c9-df19d4cf4993}; !- Outlet Port

OS:Connection,
  {633ea04e-3acb-4b9d-81de-37cd44cf59d7}, !- Handle
  {c96527ab-4f99-4d5a-92a9-9f897ad5659c}, !- Name
  {a800a09b-3afe-44d4-872a-aba8573fbee5}, !- Source Object
  3,                                      !- Outlet Port
  {f1eccdd8-424b-478d-ba84-bf21f82f4b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5479fc-a8f9-4594-b953-cbde49993242}, !- Handle
  {c6387c13-6870-433a-984f-e09e2ea61352}, !- Name
  {f1eccdd8-424b-478d-ba84-bf21f82f4b24}, !- Source Object
  3,                                      !- Outlet Port
  {f3e1269c-8f90-40b1-b9e5-a8ea22e39e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f411c000-d594-4435-83c9-df19d4cf4993}, !- Handle
  {d387ea53-9a53-4c6e-b777-0149445b74e2}, !- Name
  {f3e1269c-8f90-40b1-b9e5-a8ea22e39e5f}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4d4f8dd-8edd-488c-b6ef-28ca9191f11c}, !- Handle
  Water Use Connections 19,               !- Name
  {6e6b6ed5-18d7-4463-bd19-c6140d361ea8}, !- Inlet Node Name
  {2a7a1193-5d65-4fb2-9935-118b15383a68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99bf9768-7c3c-4ddd-bede-dbb00b7c660c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a32420e-1d1b-4a2f-b4c3-b86c9373c0ce}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {6df005b6-ae35-4fb7-9d1d-24e59a1c251e}, !- Target Temperature Schedule Name
  {53e7793b-cc0c-4fa7-ab80-6a2e6cb3c393}, !- Sensible Fraction Schedule Name
  {25f2028b-e5db-4889-b0e1-4cc3e27248b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53e7793b-cc0c-4fa7-ab80-6a2e6cb3c393}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de90b3c5-9408-4a16-a7e2-a7b9d3e7369c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de90b3c5-9408-4a16-a7e2-a7b9d3e7369c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25f2028b-e5db-4889-b0e1-4cc3e27248b5}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {821dbb07-668f-422a-84dd-031f946bca08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {821dbb07-668f-422a-84dd-031f946bca08}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6df005b6-ae35-4fb7-9d1d-24e59a1c251e}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2495795-eb51-426f-97c7-0bdb67e0fefa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2495795-eb51-426f-97c7-0bdb67e0fefa}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99bf9768-7c3c-4ddd-bede-dbb00b7c660c}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {2a32420e-1d1b-4a2f-b4c3-b86c9373c0ce}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95d9b2ff-855b-41f7-a7de-88abc5b961bf}, !- Handle
  Node 662,                               !- Name
  {5fda03e0-6208-4cc3-8bac-6cdddc0a6576}, !- Inlet Port
  {6e6b6ed5-18d7-4463-bd19-c6140d361ea8}; !- Outlet Port

OS:Connection,
  {5fda03e0-6208-4cc3-8bac-6cdddc0a6576}, !- Handle
  {0ac1048c-11d0-4153-9d71-ca5033a92bf4}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  22,                                     !- Outlet Port
  {95d9b2ff-855b-41f7-a7de-88abc5b961bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b744f9ff-ccf2-4c71-8d9e-320031e73e08}, !- Handle
  Node 663,                               !- Name
  {2a7a1193-5d65-4fb2-9935-118b15383a68}, !- Inlet Port
  {5e5e11a2-e0ac-4916-a9ee-630afa129ba0}; !- Outlet Port

OS:Connection,
  {6e6b6ed5-18d7-4463-bd19-c6140d361ea8}, !- Handle
  {a5971a35-6fd3-40d9-a3f4-52730a3d98ce}, !- Name
  {95d9b2ff-855b-41f7-a7de-88abc5b961bf}, !- Source Object
  3,                                      !- Outlet Port
  {a4d4f8dd-8edd-488c-b6ef-28ca9191f11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7a1193-5d65-4fb2-9935-118b15383a68}, !- Handle
  {b6cd525b-06d6-41d7-b89a-8deda415c092}, !- Name
  {a4d4f8dd-8edd-488c-b6ef-28ca9191f11c}, !- Source Object
  3,                                      !- Outlet Port
  {b744f9ff-ccf2-4c71-8d9e-320031e73e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5e11a2-e0ac-4916-a9ee-630afa129ba0}, !- Handle
  {4bf86716-540c-414f-8543-6483122d99e6}, !- Name
  {b744f9ff-ccf2-4c71-8d9e-320031e73e08}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {115daa86-5d14-417d-b13c-176ad5dd491e}, !- Handle
  Water Use Connections 20,               !- Name
  {169c3860-41c8-4f68-b3a9-239c4732caaf}, !- Inlet Node Name
  {e60b9c6f-2bb8-49fd-b46d-87b408491b49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89e6cb60-05e0-46e9-bac1-356fb057855d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d19cb75e-e62e-40ec-828c-cb42b1df3842}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {d93301dc-9665-4595-9aeb-5f355523f963}, !- Target Temperature Schedule Name
  {87888a56-36a2-4f5b-b579-e3bf869850a2}, !- Sensible Fraction Schedule Name
  {597dc2f4-55e7-4d74-ab12-829eca16cc16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {87888a56-36a2-4f5b-b579-e3bf869850a2}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50e0f834-c7ee-4fc3-b1ee-1ccad22a7080}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50e0f834-c7ee-4fc3-b1ee-1ccad22a7080}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {597dc2f4-55e7-4d74-ab12-829eca16cc16}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a96028f1-0eb2-47d0-9a73-b5b5d56d1271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a96028f1-0eb2-47d0-9a73-b5b5d56d1271}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d93301dc-9665-4595-9aeb-5f355523f963}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bdc6e8d-db53-423e-9d47-abc46f87cd21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bdc6e8d-db53-423e-9d47-abc46f87cd21}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89e6cb60-05e0-46e9-bac1-356fb057855d}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {d19cb75e-e62e-40ec-828c-cb42b1df3842}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9dd45adf-2588-4ff2-b0de-d7e312a2a6b0}, !- Handle
  Node 664,                               !- Name
  {1f45ecad-bec1-4658-81a6-7b1e3d8012ff}, !- Inlet Port
  {169c3860-41c8-4f68-b3a9-239c4732caaf}; !- Outlet Port

OS:Connection,
  {1f45ecad-bec1-4658-81a6-7b1e3d8012ff}, !- Handle
  {bb056a00-19e8-4171-8a55-a97e2dfdab02}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  23,                                     !- Outlet Port
  {9dd45adf-2588-4ff2-b0de-d7e312a2a6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d1804b6-d32c-4683-8470-ad308c383b5e}, !- Handle
  Node 665,                               !- Name
  {e60b9c6f-2bb8-49fd-b46d-87b408491b49}, !- Inlet Port
  {a2af4fba-11a6-4389-92e0-4c15dfd23eee}; !- Outlet Port

OS:Connection,
  {169c3860-41c8-4f68-b3a9-239c4732caaf}, !- Handle
  {0b4c0fe2-9cdb-4cc3-9527-59f2ae0abc96}, !- Name
  {9dd45adf-2588-4ff2-b0de-d7e312a2a6b0}, !- Source Object
  3,                                      !- Outlet Port
  {115daa86-5d14-417d-b13c-176ad5dd491e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e60b9c6f-2bb8-49fd-b46d-87b408491b49}, !- Handle
  {7402fe5c-04b8-4e99-a441-80549dff7dca}, !- Name
  {115daa86-5d14-417d-b13c-176ad5dd491e}, !- Source Object
  3,                                      !- Outlet Port
  {6d1804b6-d32c-4683-8470-ad308c383b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2af4fba-11a6-4389-92e0-4c15dfd23eee}, !- Handle
  {3b85f15b-4d6a-434a-9c66-4854d48a39b1}, !- Name
  {6d1804b6-d32c-4683-8470-ad308c383b5e}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efe2ea5b-2035-479e-9fa1-68a11116382f}, !- Handle
  Water Use Connections 21,               !- Name
  {a19e955f-6869-41ba-beb7-0f4798786d2f}, !- Inlet Node Name
  {20ae1549-049b-4f2d-ba92-740b27c342d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9cccb2e-d505-4862-925c-53051f5d8eba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4501726f-d3d0-4ef4-92cd-af6c486820e7}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {c0c6cae9-4517-4702-9e70-a355bd0770fa}, !- Target Temperature Schedule Name
  {179b85ef-e48c-40f0-95e5-a04323e296f0}, !- Sensible Fraction Schedule Name
  {f07c886a-f0f2-42a2-8167-112478278ec8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {179b85ef-e48c-40f0-95e5-a04323e296f0}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57a2adfc-f06a-4fdd-89a8-e6f9d47fc2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57a2adfc-f06a-4fdd-89a8-e6f9d47fc2eb}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f07c886a-f0f2-42a2-8167-112478278ec8}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00f854e7-5e86-4544-9b3c-0c43c4725bd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00f854e7-5e86-4544-9b3c-0c43c4725bd0}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0c6cae9-4517-4702-9e70-a355bd0770fa}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a54f6b3d-e3e9-4fea-89c4-f3c0ad0e900d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a54f6b3d-e3e9-4fea-89c4-f3c0ad0e900d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9cccb2e-d505-4862-925c-53051f5d8eba}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {4501726f-d3d0-4ef4-92cd-af6c486820e7}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74b2fe9d-bfa9-4bf9-ac7d-8cb18f168dbf}, !- Handle
  Node 666,                               !- Name
  {ff12e13e-8d6b-44e2-9eeb-f6793129c0f4}, !- Inlet Port
  {a19e955f-6869-41ba-beb7-0f4798786d2f}; !- Outlet Port

OS:Connection,
  {ff12e13e-8d6b-44e2-9eeb-f6793129c0f4}, !- Handle
  {aee3a34a-4bcd-43aa-9975-09c7361c4762}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  24,                                     !- Outlet Port
  {74b2fe9d-bfa9-4bf9-ac7d-8cb18f168dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8f4643-746a-49dc-b3e4-29f8a8e7c98f}, !- Handle
  Node 667,                               !- Name
  {20ae1549-049b-4f2d-ba92-740b27c342d2}, !- Inlet Port
  {5b819767-f774-4cee-85f3-9cb969d7d6c3}; !- Outlet Port

OS:Connection,
  {a19e955f-6869-41ba-beb7-0f4798786d2f}, !- Handle
  {9277690f-c3d5-4682-8f0e-c315338fb5a3}, !- Name
  {74b2fe9d-bfa9-4bf9-ac7d-8cb18f168dbf}, !- Source Object
  3,                                      !- Outlet Port
  {efe2ea5b-2035-479e-9fa1-68a11116382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ae1549-049b-4f2d-ba92-740b27c342d2}, !- Handle
  {b04fc32e-c8ea-4eed-b2ad-c392dbf811b7}, !- Name
  {efe2ea5b-2035-479e-9fa1-68a11116382f}, !- Source Object
  3,                                      !- Outlet Port
  {2d8f4643-746a-49dc-b3e4-29f8a8e7c98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b819767-f774-4cee-85f3-9cb969d7d6c3}, !- Handle
  {5db94a5b-b778-4b12-8fe1-0d48e2d114cf}, !- Name
  {2d8f4643-746a-49dc-b3e4-29f8a8e7c98f}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc48e218-cd81-45ed-943c-05ca3c32a7d8}, !- Handle
  Water Use Connections 22,               !- Name
  {6c4496cf-214b-465c-8bf7-e84f017ee4c5}, !- Inlet Node Name
  {677cbe24-e433-4fa9-a03a-84d356755645}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09b79d8b-5bf3-479c-8fee-f75cc93b73ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d214d81-ab3f-40b4-8ed3-a8d21587d19a}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {1071866f-2d1d-4381-ac9f-e24a630ff08c}, !- Target Temperature Schedule Name
  {c3fcbffd-9e1b-427f-8153-bedefe0e65bb}, !- Sensible Fraction Schedule Name
  {b60db2cf-06d2-4e38-90bc-e93a65a5f715}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3fcbffd-9e1b-427f-8153-bedefe0e65bb}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3906567-5860-4ec1-8b48-888b8e7580ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3906567-5860-4ec1-8b48-888b8e7580ec}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b60db2cf-06d2-4e38-90bc-e93a65a5f715}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fea22743-6baa-4a61-8fa3-de7814907335}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fea22743-6baa-4a61-8fa3-de7814907335}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1071866f-2d1d-4381-ac9f-e24a630ff08c}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {730f5477-4148-4af6-88e9-4edd29eaa2fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {730f5477-4148-4af6-88e9-4edd29eaa2fb}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09b79d8b-5bf3-479c-8fee-f75cc93b73ff}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {5d214d81-ab3f-40b4-8ed3-a8d21587d19a}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a53d921a-3273-47b2-a9fd-2c77e70de7c4}, !- Handle
  Node 668,                               !- Name
  {88be98a5-f2ac-4dfc-9e60-fcd743384631}, !- Inlet Port
  {6c4496cf-214b-465c-8bf7-e84f017ee4c5}; !- Outlet Port

OS:Connection,
  {88be98a5-f2ac-4dfc-9e60-fcd743384631}, !- Handle
  {2aa5adb0-a787-4145-b226-ff813f6fa05e}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  25,                                     !- Outlet Port
  {a53d921a-3273-47b2-a9fd-2c77e70de7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f67c9380-c2ff-4556-9e7d-99df16fde026}, !- Handle
  Node 669,                               !- Name
  {677cbe24-e433-4fa9-a03a-84d356755645}, !- Inlet Port
  {ac1003a0-67e6-4576-8a6b-893f97f95531}; !- Outlet Port

OS:Connection,
  {6c4496cf-214b-465c-8bf7-e84f017ee4c5}, !- Handle
  {a343166a-85f3-47f8-80e3-bdf3f7b23eea}, !- Name
  {a53d921a-3273-47b2-a9fd-2c77e70de7c4}, !- Source Object
  3,                                      !- Outlet Port
  {cc48e218-cd81-45ed-943c-05ca3c32a7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677cbe24-e433-4fa9-a03a-84d356755645}, !- Handle
  {a0e60d34-b4fd-4d05-8c18-d6d2e22c5616}, !- Name
  {cc48e218-cd81-45ed-943c-05ca3c32a7d8}, !- Source Object
  3,                                      !- Outlet Port
  {f67c9380-c2ff-4556-9e7d-99df16fde026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1003a0-67e6-4576-8a6b-893f97f95531}, !- Handle
  {d877e2dd-4c12-4620-986f-ce277a0a1610}, !- Name
  {f67c9380-c2ff-4556-9e7d-99df16fde026}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e18c9f4-13bf-4d33-8c2d-81ca0f2237dd}, !- Handle
  Water Use Connections 23,               !- Name
  {28d00567-919f-4d22-b8e1-a95f72e24f82}, !- Inlet Node Name
  {afeeab48-bae5-4491-8dd3-e178fe6f1317}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49dc772f-905b-4554-91bf-9e4708e20d1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a844c84-ef8d-4931-b161-a4685fd002a7}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1761387160367e-06,                    !- Peak Flow Rate {m3/s}
  {d47e787c-686d-43dd-8bcc-194710bd0734}, !- Target Temperature Schedule Name
  {f0d449dd-0921-4cdd-818a-3d570d1eb241}, !- Sensible Fraction Schedule Name
  {bfc52683-cdca-4058-9307-c980c4e584b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0d449dd-0921-4cdd-818a-3d570d1eb241}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {858d4fb5-14e9-41ac-8484-c7cf23ceaf2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {858d4fb5-14e9-41ac-8484-c7cf23ceaf2a}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfc52683-cdca-4058-9307-c980c4e584b6}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4f157e2-7a87-452f-941f-7fc3f50e746c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4f157e2-7a87-452f-941f-7fc3f50e746c}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d47e787c-686d-43dd-8bcc-194710bd0734}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd69aabc-f191-44e9-af56-580d0f8e7306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd69aabc-f191-44e9-af56-580d0f8e7306}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49dc772f-905b-4554-91bf-9e4708e20d1b}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {9a844c84-ef8d-4931-b161-a4685fd002a7}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f14548d7-85d1-4197-b77f-c740a39421eb}, !- Handle
  Node 670,                               !- Name
  {fe8dc686-e621-432d-916f-0af0c1a71155}, !- Inlet Port
  {28d00567-919f-4d22-b8e1-a95f72e24f82}; !- Outlet Port

OS:Connection,
  {fe8dc686-e621-432d-916f-0af0c1a71155}, !- Handle
  {3e18317f-b9e9-4d55-a6f1-eb737f8bb476}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  26,                                     !- Outlet Port
  {f14548d7-85d1-4197-b77f-c740a39421eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bd9bb3c-7e04-4556-a1b8-056252d325cb}, !- Handle
  Node 671,                               !- Name
  {afeeab48-bae5-4491-8dd3-e178fe6f1317}, !- Inlet Port
  {6d7b24ee-9053-461b-9847-904405284df4}; !- Outlet Port

OS:Connection,
  {28d00567-919f-4d22-b8e1-a95f72e24f82}, !- Handle
  {e6d6a9b6-2c1a-4259-bfb7-c99008af297d}, !- Name
  {f14548d7-85d1-4197-b77f-c740a39421eb}, !- Source Object
  3,                                      !- Outlet Port
  {5e18c9f4-13bf-4d33-8c2d-81ca0f2237dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afeeab48-bae5-4491-8dd3-e178fe6f1317}, !- Handle
  {d97cf601-7e6e-4c16-a2ea-0142e09d8383}, !- Name
  {5e18c9f4-13bf-4d33-8c2d-81ca0f2237dd}, !- Source Object
  3,                                      !- Outlet Port
  {5bd9bb3c-7e04-4556-a1b8-056252d325cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7b24ee-9053-461b-9847-904405284df4}, !- Handle
  {b0131a57-a25a-4238-8efb-404102162bcd}, !- Name
  {5bd9bb3c-7e04-4556-a1b8-056252d325cb}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2bf7fa5d-b972-4edb-ac70-2fb2a3f28670}, !- Handle
  Water Use Connections 24,               !- Name
  {c8d55569-96f5-4b38-acc8-cf722afcd7de}, !- Inlet Node Name
  {d39e3897-7c35-42e8-8988-0b38204387cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6958ccb4-4624-48ae-a1a2-5976b805d098}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {222df7cc-d877-4af6-8d6a-b50ba5034e71}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {76585e4c-7369-405f-b7eb-3fb6b43c6a09}, !- Target Temperature Schedule Name
  {c34ef792-7ac6-45c9-82f7-78905b9a7150}, !- Sensible Fraction Schedule Name
  {a774aae2-4a84-407c-9d94-ad0d20011d73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c34ef792-7ac6-45c9-82f7-78905b9a7150}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e8150f3-dd6c-49d1-aa6b-0eafa412430e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e8150f3-dd6c-49d1-aa6b-0eafa412430e}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a774aae2-4a84-407c-9d94-ad0d20011d73}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a48c2d05-d1db-4b18-bc5c-8a607448a65e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48c2d05-d1db-4b18-bc5c-8a607448a65e}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76585e4c-7369-405f-b7eb-3fb6b43c6a09}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {781e5522-65bd-489d-b9d1-8264a6a4160d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781e5522-65bd-489d-b9d1-8264a6a4160d}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6958ccb4-4624-48ae-a1a2-5976b805d098}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {222df7cc-d877-4af6-8d6a-b50ba5034e71}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0fc49e7-f4fb-4c77-90b0-68e5833bd034}, !- Handle
  Node 672,                               !- Name
  {2229a684-cc93-4cca-a5e3-997b9068e24e}, !- Inlet Port
  {c8d55569-96f5-4b38-acc8-cf722afcd7de}; !- Outlet Port

OS:Connection,
  {2229a684-cc93-4cca-a5e3-997b9068e24e}, !- Handle
  {07133b71-2b15-40b4-bfd0-a1428144e3a9}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  27,                                     !- Outlet Port
  {b0fc49e7-f4fb-4c77-90b0-68e5833bd034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f103bbd8-1648-45b7-95a3-023303fbf359}, !- Handle
  Node 673,                               !- Name
  {d39e3897-7c35-42e8-8988-0b38204387cc}, !- Inlet Port
  {ebc2c2ba-0001-4f1f-a4d1-071b8893472c}; !- Outlet Port

OS:Connection,
  {c8d55569-96f5-4b38-acc8-cf722afcd7de}, !- Handle
  {892650e0-bea6-4f72-8aab-95243ceb44ea}, !- Name
  {b0fc49e7-f4fb-4c77-90b0-68e5833bd034}, !- Source Object
  3,                                      !- Outlet Port
  {2bf7fa5d-b972-4edb-ac70-2fb2a3f28670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39e3897-7c35-42e8-8988-0b38204387cc}, !- Handle
  {d11de641-8a6c-4a13-b3e6-c5e49c8dc2b2}, !- Name
  {2bf7fa5d-b972-4edb-ac70-2fb2a3f28670}, !- Source Object
  3,                                      !- Outlet Port
  {f103bbd8-1648-45b7-95a3-023303fbf359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc2c2ba-0001-4f1f-a4d1-071b8893472c}, !- Handle
  {c751ee96-7d1d-4ae8-9583-3b3877490249}, !- Name
  {f103bbd8-1648-45b7-95a3-023303fbf359}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f667af7-11df-4166-9e93-14228d52537e}, !- Handle
  Water Use Connections 25,               !- Name
  {0adbb8a8-02f2-43cd-911c-c8f4ea567d06}, !- Inlet Node Name
  {92b5bbc0-0c55-4071-9268-23fe1950a0ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {358d396b-5c5b-4a67-a199-39e2c4f5db28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce4b35f6-0f98-4144-aa54-a7ad27f67033}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {cb1692f3-b72a-4b7b-b34c-60d66f9265d4}, !- Target Temperature Schedule Name
  {cc99f52b-debb-425d-92a1-81b28d51052e}, !- Sensible Fraction Schedule Name
  {c97cf06c-8455-4bb3-8385-eb60ceff06b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc99f52b-debb-425d-92a1-81b28d51052e}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc4b54ac-7ec4-4732-aa51-c036ecc3ea4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc4b54ac-7ec4-4732-aa51-c036ecc3ea4b}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c97cf06c-8455-4bb3-8385-eb60ceff06b6}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b72f307-83cc-42a5-8537-684069eaa515}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b72f307-83cc-42a5-8537-684069eaa515}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb1692f3-b72a-4b7b-b34c-60d66f9265d4}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d74c8365-614e-49db-8218-646ebe2a230e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d74c8365-614e-49db-8218-646ebe2a230e}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {358d396b-5c5b-4a67-a199-39e2c4f5db28}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {ce4b35f6-0f98-4144-aa54-a7ad27f67033}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e0c76e8-fab7-4fda-9cb2-8cc0d4b86c79}, !- Handle
  Node 674,                               !- Name
  {5d91513a-a655-48da-a1fd-a522237b2837}, !- Inlet Port
  {0adbb8a8-02f2-43cd-911c-c8f4ea567d06}; !- Outlet Port

OS:Connection,
  {5d91513a-a655-48da-a1fd-a522237b2837}, !- Handle
  {596db31a-1474-448a-954d-3b0a25be42d2}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  28,                                     !- Outlet Port
  {4e0c76e8-fab7-4fda-9cb2-8cc0d4b86c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1d23153-822d-4113-8f32-11cce536866c}, !- Handle
  Node 675,                               !- Name
  {92b5bbc0-0c55-4071-9268-23fe1950a0ce}, !- Inlet Port
  {589b2d1b-f751-4455-97d0-dbb10818ff48}; !- Outlet Port

OS:Connection,
  {0adbb8a8-02f2-43cd-911c-c8f4ea567d06}, !- Handle
  {9922704f-8c28-4d27-af6d-48bbb7fbb8a1}, !- Name
  {4e0c76e8-fab7-4fda-9cb2-8cc0d4b86c79}, !- Source Object
  3,                                      !- Outlet Port
  {2f667af7-11df-4166-9e93-14228d52537e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b5bbc0-0c55-4071-9268-23fe1950a0ce}, !- Handle
  {868bfb8b-7a90-4ea5-88d7-06f9f41500e6}, !- Name
  {2f667af7-11df-4166-9e93-14228d52537e}, !- Source Object
  3,                                      !- Outlet Port
  {e1d23153-822d-4113-8f32-11cce536866c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589b2d1b-f751-4455-97d0-dbb10818ff48}, !- Handle
  {895207de-a91a-404c-83bb-11fda5ae2765}, !- Name
  {e1d23153-822d-4113-8f32-11cce536866c}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7d5ab76-ddef-4ddd-9605-8c5f16b2d430}, !- Handle
  Water Use Connections 26,               !- Name
  {7719b430-e7e3-413e-b7de-d130be140c8d}, !- Inlet Node Name
  {e8a2e494-9fcb-4367-b397-4e3fa93e0a03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {632f064c-47b5-4443-bec0-cec799655ee0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b89ea8b-12d7-4242-a1fd-9f515bed8215}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {852dc567-18fe-4145-8144-34d8b5c09dd7}, !- Target Temperature Schedule Name
  {2fe1a6cf-5ef9-4526-a520-df2cc072029f}, !- Sensible Fraction Schedule Name
  {908d4052-9a0c-452f-a4e8-53eca0468beb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2fe1a6cf-5ef9-4526-a520-df2cc072029f}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96f509d0-5f31-42c8-963d-9ceeab7945f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96f509d0-5f31-42c8-963d-9ceeab7945f8}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {908d4052-9a0c-452f-a4e8-53eca0468beb}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5d12e93-5e8b-4825-8236-d30464407ccd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5d12e93-5e8b-4825-8236-d30464407ccd}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {852dc567-18fe-4145-8144-34d8b5c09dd7}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b8757df-d600-449f-839f-e1c2b99603f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b8757df-d600-449f-839f-e1c2b99603f1}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {632f064c-47b5-4443-bec0-cec799655ee0}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {9b89ea8b-12d7-4242-a1fd-9f515bed8215}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b58c149d-0a1e-49f8-aa05-5c0cf3512a5f}, !- Handle
  Node 676,                               !- Name
  {d3b172a2-5fa6-40b7-ae9f-0964ab74ee88}, !- Inlet Port
  {7719b430-e7e3-413e-b7de-d130be140c8d}; !- Outlet Port

OS:Connection,
  {d3b172a2-5fa6-40b7-ae9f-0964ab74ee88}, !- Handle
  {4cf2f829-434a-4d9e-879e-e3943a762113}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  29,                                     !- Outlet Port
  {b58c149d-0a1e-49f8-aa05-5c0cf3512a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b18e6de-e2cf-417a-8eab-f912f923ff90}, !- Handle
  Node 677,                               !- Name
  {e8a2e494-9fcb-4367-b397-4e3fa93e0a03}, !- Inlet Port
  {e52bcbd2-3ccf-4f95-acff-68b1bc227614}; !- Outlet Port

OS:Connection,
  {7719b430-e7e3-413e-b7de-d130be140c8d}, !- Handle
  {05b14b4f-3ccc-4a18-a024-b66a13f0664b}, !- Name
  {b58c149d-0a1e-49f8-aa05-5c0cf3512a5f}, !- Source Object
  3,                                      !- Outlet Port
  {e7d5ab76-ddef-4ddd-9605-8c5f16b2d430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a2e494-9fcb-4367-b397-4e3fa93e0a03}, !- Handle
  {73325dd4-7d62-465a-915e-03bd9b65ae23}, !- Name
  {e7d5ab76-ddef-4ddd-9605-8c5f16b2d430}, !- Source Object
  3,                                      !- Outlet Port
  {5b18e6de-e2cf-417a-8eab-f912f923ff90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52bcbd2-3ccf-4f95-acff-68b1bc227614}, !- Handle
  {9a8df8e7-c674-412d-a55b-128471bfdd43}, !- Name
  {5b18e6de-e2cf-417a-8eab-f912f923ff90}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {950bf433-715c-463c-83ef-e0d3f411300d}, !- Handle
  Water Use Connections 27,               !- Name
  {0a316e3b-f76e-4d0c-ba3e-b223d2127ed6}, !- Inlet Node Name
  {291c66eb-9fe5-449a-a16a-f2a81ca72f30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c500856-7090-4caa-8f88-9f93e91f9f56}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abe17787-2500-4481-bce8-2dcf4e0e7c3c}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {94c89d69-e795-4d6a-8a63-3e2d76c48e22}, !- Target Temperature Schedule Name
  {07804bad-9936-4cc3-9891-53c92c013faf}, !- Sensible Fraction Schedule Name
  {031f30ab-4f50-4902-9f7f-04c800aef1d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07804bad-9936-4cc3-9891-53c92c013faf}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e3466fc-c20f-4caa-be50-90cdd2ed96bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e3466fc-c20f-4caa-be50-90cdd2ed96bd}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {031f30ab-4f50-4902-9f7f-04c800aef1d6}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d82575e-8a51-4178-ba17-cb385e843d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d82575e-8a51-4178-ba17-cb385e843d9a}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94c89d69-e795-4d6a-8a63-3e2d76c48e22}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12be40c9-65b9-4f4f-a908-40cfc5ee35c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12be40c9-65b9-4f4f-a908-40cfc5ee35c7}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c500856-7090-4caa-8f88-9f93e91f9f56}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {abe17787-2500-4481-bce8-2dcf4e0e7c3c}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5aba8dc5-47f9-49dd-bc5d-fd96c04da79c}, !- Handle
  Node 678,                               !- Name
  {ee66ca85-568e-4ec2-a042-4aa40a82425f}, !- Inlet Port
  {0a316e3b-f76e-4d0c-ba3e-b223d2127ed6}; !- Outlet Port

OS:Connection,
  {ee66ca85-568e-4ec2-a042-4aa40a82425f}, !- Handle
  {a1bfd059-5971-4c66-9f81-f4591c471bb5}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  30,                                     !- Outlet Port
  {5aba8dc5-47f9-49dd-bc5d-fd96c04da79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9069d6a-d926-4b8c-a48a-af8b73c92567}, !- Handle
  Node 679,                               !- Name
  {291c66eb-9fe5-449a-a16a-f2a81ca72f30}, !- Inlet Port
  {08a605d4-1a85-4336-8b03-b188f062f69d}; !- Outlet Port

OS:Connection,
  {0a316e3b-f76e-4d0c-ba3e-b223d2127ed6}, !- Handle
  {d5c42401-5a4c-41f1-a4da-1a332f228aed}, !- Name
  {5aba8dc5-47f9-49dd-bc5d-fd96c04da79c}, !- Source Object
  3,                                      !- Outlet Port
  {950bf433-715c-463c-83ef-e0d3f411300d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291c66eb-9fe5-449a-a16a-f2a81ca72f30}, !- Handle
  {39383509-ecbd-486e-967c-020d27bbba62}, !- Name
  {950bf433-715c-463c-83ef-e0d3f411300d}, !- Source Object
  3,                                      !- Outlet Port
  {f9069d6a-d926-4b8c-a48a-af8b73c92567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a605d4-1a85-4336-8b03-b188f062f69d}, !- Handle
  {df0a71a2-59b4-4c9a-8701-cd7e3c2c1760}, !- Name
  {f9069d6a-d926-4b8c-a48a-af8b73c92567}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cf94d42-f0bd-498c-b4e2-130cca081ad4}, !- Handle
  Water Use Connections 28,               !- Name
  {e74d7886-5be5-4969-aed5-50dcc0e02cd5}, !- Inlet Node Name
  {7809fd26-86e5-49d6-b9a7-58dcf6e32316}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a6a17c0-6b88-412c-b3d9-5e513a70bbc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e121fe4e-b6a0-44e8-92f7-6c6ed3dda93e}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {c2325a15-95ef-4087-a304-d04271fb7269}, !- Target Temperature Schedule Name
  {5b7c456f-2f94-4a44-befa-ae269731df55}, !- Sensible Fraction Schedule Name
  {943c58c0-0301-4a3c-a975-06fe002173eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b7c456f-2f94-4a44-befa-ae269731df55}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5463fb47-0e48-4b86-8fd9-09d9a3cdb30a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5463fb47-0e48-4b86-8fd9-09d9a3cdb30a}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {943c58c0-0301-4a3c-a975-06fe002173eb}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e8a46f5-687d-4abc-916a-5b38a72c1720}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e8a46f5-687d-4abc-916a-5b38a72c1720}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2325a15-95ef-4087-a304-d04271fb7269}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ff191a3-caaf-4b4c-8466-9d6ce413913d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ff191a3-caaf-4b4c-8466-9d6ce413913d}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a6a17c0-6b88-412c-b3d9-5e513a70bbc4}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {e121fe4e-b6a0-44e8-92f7-6c6ed3dda93e}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f9ee34e-c72c-4ff6-85b2-0de88af9a74a}, !- Handle
  Node 680,                               !- Name
  {f40fc5ac-6289-41be-b8b2-960a31afe3a0}, !- Inlet Port
  {e74d7886-5be5-4969-aed5-50dcc0e02cd5}; !- Outlet Port

OS:Connection,
  {f40fc5ac-6289-41be-b8b2-960a31afe3a0}, !- Handle
  {b9a4ce60-97ec-44b4-bcfd-e97147499332}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  31,                                     !- Outlet Port
  {8f9ee34e-c72c-4ff6-85b2-0de88af9a74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda2e134-2e46-46c5-a414-0457af458cde}, !- Handle
  Node 681,                               !- Name
  {7809fd26-86e5-49d6-b9a7-58dcf6e32316}, !- Inlet Port
  {b177d86d-d680-45f3-9b7e-2ea731460726}; !- Outlet Port

OS:Connection,
  {e74d7886-5be5-4969-aed5-50dcc0e02cd5}, !- Handle
  {4e60fb11-574f-4e09-ad14-b692db82e4f8}, !- Name
  {8f9ee34e-c72c-4ff6-85b2-0de88af9a74a}, !- Source Object
  3,                                      !- Outlet Port
  {9cf94d42-f0bd-498c-b4e2-130cca081ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7809fd26-86e5-49d6-b9a7-58dcf6e32316}, !- Handle
  {c09ca8d9-793b-4e6f-b478-78d50f98d4d4}, !- Name
  {9cf94d42-f0bd-498c-b4e2-130cca081ad4}, !- Source Object
  3,                                      !- Outlet Port
  {cda2e134-2e46-46c5-a414-0457af458cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b177d86d-d680-45f3-9b7e-2ea731460726}, !- Handle
  {f16940b1-cc24-4ef5-93bd-b4f1b62d5108}, !- Name
  {cda2e134-2e46-46c5-a414-0457af458cde}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33b20c75-ebfc-46f4-ad6a-8328cfc81a3a}, !- Handle
  Water Use Connections 29,               !- Name
  {f9ab1a10-9ccb-4a37-af64-e669ff75822b}, !- Inlet Node Name
  {dc3c1db1-e56b-4831-b24a-ec3f2d168d04}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb124da5-37cb-4750-a208-45d8e47576a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2b3e06e-b0e1-4dbe-9d4d-a827059e7b3c}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {00ea9191-e653-43a9-be44-f068dfb548fa}, !- Target Temperature Schedule Name
  {6434d1ec-84e0-4418-a2c2-71ffe8f9b996}, !- Sensible Fraction Schedule Name
  {e4707919-3589-4b17-b7d3-dd56e3ff8a80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6434d1ec-84e0-4418-a2c2-71ffe8f9b996}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5d7c4ad-1aea-48d2-8f9b-3d3ef30d6321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5d7c4ad-1aea-48d2-8f9b-3d3ef30d6321}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4707919-3589-4b17-b7d3-dd56e3ff8a80}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f32b775-ed88-45bb-b8cb-d564c253c1eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f32b775-ed88-45bb-b8cb-d564c253c1eb}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00ea9191-e653-43a9-be44-f068dfb548fa}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca8b5b05-949d-4bb4-825c-251fec9202f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca8b5b05-949d-4bb4-825c-251fec9202f8}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb124da5-37cb-4750-a208-45d8e47576a1}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {c2b3e06e-b0e1-4dbe-9d4d-a827059e7b3c}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {edbbda45-3c70-40dd-a402-8195d8a6d1a9}, !- Handle
  Node 682,                               !- Name
  {44b33638-11ca-424b-8118-0819f7f3ca9a}, !- Inlet Port
  {f9ab1a10-9ccb-4a37-af64-e669ff75822b}; !- Outlet Port

OS:Connection,
  {44b33638-11ca-424b-8118-0819f7f3ca9a}, !- Handle
  {cf1cada5-d17c-4671-886a-da31570bbb8b}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  32,                                     !- Outlet Port
  {edbbda45-3c70-40dd-a402-8195d8a6d1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72172f7d-30ba-4a27-b768-db829550f5ef}, !- Handle
  Node 683,                               !- Name
  {dc3c1db1-e56b-4831-b24a-ec3f2d168d04}, !- Inlet Port
  {41f23f79-e4b0-4a0e-975e-c9a9e217be91}; !- Outlet Port

OS:Connection,
  {f9ab1a10-9ccb-4a37-af64-e669ff75822b}, !- Handle
  {860655ba-529b-4d4b-b153-dd03ef196eff}, !- Name
  {edbbda45-3c70-40dd-a402-8195d8a6d1a9}, !- Source Object
  3,                                      !- Outlet Port
  {33b20c75-ebfc-46f4-ad6a-8328cfc81a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3c1db1-e56b-4831-b24a-ec3f2d168d04}, !- Handle
  {8452207b-03af-4f87-a57f-503d37baf52f}, !- Name
  {33b20c75-ebfc-46f4-ad6a-8328cfc81a3a}, !- Source Object
  3,                                      !- Outlet Port
  {72172f7d-30ba-4a27-b768-db829550f5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f23f79-e4b0-4a0e-975e-c9a9e217be91}, !- Handle
  {f79297d9-79b0-4d77-b855-69bb60436055}, !- Name
  {72172f7d-30ba-4a27-b768-db829550f5ef}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {327efc8d-1eaa-4302-bfac-b2bdfa5476fc}, !- Handle
  Water Use Connections 30,               !- Name
  {96925edc-bb1f-4ce7-8e38-f47587b522cc}, !- Inlet Node Name
  {d0783ba2-cb25-4c06-9003-f6f8f227fe2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d52c4ff1-caf1-4192-992a-70488c1a571d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {271018ab-cb17-44fb-b543-5e4b79d49149}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {e1046e79-cde2-4ed0-84b5-3d28df299ddf}, !- Target Temperature Schedule Name
  {f27cb4b3-27d1-4ea6-916b-f357abb1291a}, !- Sensible Fraction Schedule Name
  {767365b9-7f1c-4adf-bfcf-a2279cebbfc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f27cb4b3-27d1-4ea6-916b-f357abb1291a}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3339ea6f-7401-4a32-9775-d1633e407dbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3339ea6f-7401-4a32-9775-d1633e407dbd}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {767365b9-7f1c-4adf-bfcf-a2279cebbfc0}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {946c59e3-f3b9-4277-b090-182bd61e8e96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {946c59e3-f3b9-4277-b090-182bd61e8e96}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1046e79-cde2-4ed0-84b5-3d28df299ddf}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf9e2459-d47c-4ab9-8164-9a188f9658bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf9e2459-d47c-4ab9-8164-9a188f9658bd}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d52c4ff1-caf1-4192-992a-70488c1a571d}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {271018ab-cb17-44fb-b543-5e4b79d49149}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30c18de0-a56f-4dad-9210-fd2898a9cc17}, !- Handle
  Node 684,                               !- Name
  {b2ba9109-e353-4773-bc91-f37ceb699a81}, !- Inlet Port
  {96925edc-bb1f-4ce7-8e38-f47587b522cc}; !- Outlet Port

OS:Connection,
  {b2ba9109-e353-4773-bc91-f37ceb699a81}, !- Handle
  {e97b6c76-8b7d-40d6-8a60-a822489bab7d}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  33,                                     !- Outlet Port
  {30c18de0-a56f-4dad-9210-fd2898a9cc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f29ccf0c-dfb1-462e-85c7-ed63421ef33c}, !- Handle
  Node 685,                               !- Name
  {d0783ba2-cb25-4c06-9003-f6f8f227fe2c}, !- Inlet Port
  {d9fbcf78-7d02-4c7b-9d7d-cc326404bab8}; !- Outlet Port

OS:Connection,
  {96925edc-bb1f-4ce7-8e38-f47587b522cc}, !- Handle
  {b1af4cd3-455b-4b36-89b3-e1f11b11503b}, !- Name
  {30c18de0-a56f-4dad-9210-fd2898a9cc17}, !- Source Object
  3,                                      !- Outlet Port
  {327efc8d-1eaa-4302-bfac-b2bdfa5476fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0783ba2-cb25-4c06-9003-f6f8f227fe2c}, !- Handle
  {d2bb2838-d95d-495a-a001-bb025bb0a7ae}, !- Name
  {327efc8d-1eaa-4302-bfac-b2bdfa5476fc}, !- Source Object
  3,                                      !- Outlet Port
  {f29ccf0c-dfb1-462e-85c7-ed63421ef33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fbcf78-7d02-4c7b-9d7d-cc326404bab8}, !- Handle
  {7904ab33-ac05-48c3-ae59-841fd57088d8}, !- Name
  {f29ccf0c-dfb1-462e-85c7-ed63421ef33c}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e687eb2-0fe2-4e5a-93c2-39a9d762b08f}, !- Handle
  Water Use Connections 31,               !- Name
  {e2df29a0-63c5-4aad-a06a-4c7cdfbe3212}, !- Inlet Node Name
  {54425d4f-a14d-45d5-bbcf-4ec688a3229c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89d1b8d8-e2fa-4c6a-b2b7-4710bb8ecd6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {678cb37f-6dc2-4c44-8951-81ecd6c94cfa}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {c3de801c-4718-498e-bd03-689207db815c}, !- Target Temperature Schedule Name
  {b0378a28-ea1e-4863-ac28-3c6b32a5fc45}, !- Sensible Fraction Schedule Name
  {bc98e889-0f9d-4c87-9d8f-2f8906639953}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b0378a28-ea1e-4863-ac28-3c6b32a5fc45}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4308c4c8-eaed-4bed-8a40-91f8255d63f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4308c4c8-eaed-4bed-8a40-91f8255d63f8}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc98e889-0f9d-4c87-9d8f-2f8906639953}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27f799a9-67c9-462a-9b68-0bb5af4b0831}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27f799a9-67c9-462a-9b68-0bb5af4b0831}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3de801c-4718-498e-bd03-689207db815c}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0802bfc9-ef1e-4c2c-abc0-eb74f0d54433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0802bfc9-ef1e-4c2c-abc0-eb74f0d54433}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89d1b8d8-e2fa-4c6a-b2b7-4710bb8ecd6a}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {678cb37f-6dc2-4c44-8951-81ecd6c94cfa}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1683eabd-08aa-4609-8ce4-a4492dbaa9f0}, !- Handle
  Node 686,                               !- Name
  {5b5e6b77-0131-431f-a1f9-4ff6f669da16}, !- Inlet Port
  {e2df29a0-63c5-4aad-a06a-4c7cdfbe3212}; !- Outlet Port

OS:Connection,
  {5b5e6b77-0131-431f-a1f9-4ff6f669da16}, !- Handle
  {09f85165-f8aa-46f1-8ada-395f92979af0}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  34,                                     !- Outlet Port
  {1683eabd-08aa-4609-8ce4-a4492dbaa9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dd9c54a-35fe-4dfc-9c35-038adbd935f5}, !- Handle
  Node 687,                               !- Name
  {54425d4f-a14d-45d5-bbcf-4ec688a3229c}, !- Inlet Port
  {a527a56a-4909-4c65-9354-95a4d0904749}; !- Outlet Port

OS:Connection,
  {e2df29a0-63c5-4aad-a06a-4c7cdfbe3212}, !- Handle
  {8839726b-a400-4f40-8b93-73f0893e3029}, !- Name
  {1683eabd-08aa-4609-8ce4-a4492dbaa9f0}, !- Source Object
  3,                                      !- Outlet Port
  {8e687eb2-0fe2-4e5a-93c2-39a9d762b08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54425d4f-a14d-45d5-bbcf-4ec688a3229c}, !- Handle
  {496ab05f-90d9-4845-b010-b12ea2bb2b6a}, !- Name
  {8e687eb2-0fe2-4e5a-93c2-39a9d762b08f}, !- Source Object
  3,                                      !- Outlet Port
  {1dd9c54a-35fe-4dfc-9c35-038adbd935f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a527a56a-4909-4c65-9354-95a4d0904749}, !- Handle
  {83bdb3c4-2da0-469e-8994-11f2b9a96284}, !- Name
  {1dd9c54a-35fe-4dfc-9c35-038adbd935f5}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71c33d39-1428-48f9-9b3b-1449f20b7425}, !- Handle
  Water Use Connections 32,               !- Name
  {9a2ff9be-2541-455b-b212-050daebcf529}, !- Inlet Node Name
  {12972713-2cc4-43cb-bb03-ca702288d7be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {712e4e95-5a3c-4c03-b608-d45550dc08e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db0cbc0b-4321-4fe3-afe5-a125927863c6}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {830d5430-f4f7-412f-a214-75e3fde6c00a}, !- Target Temperature Schedule Name
  {729406cb-2bb9-4fc9-a27c-07e759dc7562}, !- Sensible Fraction Schedule Name
  {97e63008-4cdd-439f-b1a8-ee49a2df35e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {729406cb-2bb9-4fc9-a27c-07e759dc7562}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ccadbf0e-d219-4b90-b366-5230a051d48d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccadbf0e-d219-4b90-b366-5230a051d48d}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97e63008-4cdd-439f-b1a8-ee49a2df35e9}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bbb6542-e67a-43d7-9119-1c7ce82f6d26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bbb6542-e67a-43d7-9119-1c7ce82f6d26}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {830d5430-f4f7-412f-a214-75e3fde6c00a}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1958b45f-af91-4c58-b03a-159fb0307d14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1958b45f-af91-4c58-b03a-159fb0307d14}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {712e4e95-5a3c-4c03-b608-d45550dc08e5}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {db0cbc0b-4321-4fe3-afe5-a125927863c6}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {92c94bd3-e5da-40e0-a756-d64d28be92bd}, !- Handle
  Node 688,                               !- Name
  {fa3c8dbc-9c31-4ced-aa12-0044783319d2}, !- Inlet Port
  {9a2ff9be-2541-455b-b212-050daebcf529}; !- Outlet Port

OS:Connection,
  {fa3c8dbc-9c31-4ced-aa12-0044783319d2}, !- Handle
  {e1753a29-35d2-4c14-856d-a0d4bfde0258}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  35,                                     !- Outlet Port
  {92c94bd3-e5da-40e0-a756-d64d28be92bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84db1713-9c50-43b8-9ac6-dae32b425b84}, !- Handle
  Node 689,                               !- Name
  {12972713-2cc4-43cb-bb03-ca702288d7be}, !- Inlet Port
  {bc3748f4-7cae-4b3d-a97d-b3c8e5844e20}; !- Outlet Port

OS:Connection,
  {9a2ff9be-2541-455b-b212-050daebcf529}, !- Handle
  {56aed76f-53e1-4da1-9bb5-28e096ff997d}, !- Name
  {92c94bd3-e5da-40e0-a756-d64d28be92bd}, !- Source Object
  3,                                      !- Outlet Port
  {71c33d39-1428-48f9-9b3b-1449f20b7425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12972713-2cc4-43cb-bb03-ca702288d7be}, !- Handle
  {9e76b595-fed5-43fe-b9c4-f4ebef53000c}, !- Name
  {71c33d39-1428-48f9-9b3b-1449f20b7425}, !- Source Object
  3,                                      !- Outlet Port
  {84db1713-9c50-43b8-9ac6-dae32b425b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3748f4-7cae-4b3d-a97d-b3c8e5844e20}, !- Handle
  {8b69a2e8-5343-47ca-a3e1-1300ccc2caf9}, !- Name
  {84db1713-9c50-43b8-9ac6-dae32b425b84}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f33984f7-7c83-482a-bf71-423645a02335}, !- Handle
  Water Use Connections 33,               !- Name
  {76c323ad-b751-4431-9114-8a183597f382}, !- Inlet Node Name
  {a815520e-bc8c-4cb4-9046-866b78cfb036}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56907f16-0aab-476e-b71f-face3613a5f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d578865-5c65-4c20-b1aa-62634384d187}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {67878869-8c20-440f-999e-823a6a66c77b}, !- Target Temperature Schedule Name
  {006feec7-e7ce-410b-9f30-a712babc453b}, !- Sensible Fraction Schedule Name
  {acb8820a-cc36-4af4-b019-2052e3d51ff2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {006feec7-e7ce-410b-9f30-a712babc453b}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {134fa7d5-1616-4b19-aa1d-ef727143345d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {134fa7d5-1616-4b19-aa1d-ef727143345d}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {acb8820a-cc36-4af4-b019-2052e3d51ff2}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {18aab488-34ef-4780-98d7-439f281b43cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18aab488-34ef-4780-98d7-439f281b43cd}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67878869-8c20-440f-999e-823a6a66c77b}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3363f1c7-bdcc-4774-8f96-eda3f92b4115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3363f1c7-bdcc-4774-8f96-eda3f92b4115}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56907f16-0aab-476e-b71f-face3613a5f0}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {5d578865-5c65-4c20-b1aa-62634384d187}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {93d6402f-2e50-4ad4-baaa-404864503d2a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b5c67e36-e56f-41be-a64e-f9d19581e3f2}, !- Handle
  Node 690,                               !- Name
  {3a426a74-3d9a-4820-ae72-9ad3f70611f7}, !- Inlet Port
  {76c323ad-b751-4431-9114-8a183597f382}; !- Outlet Port

OS:Connection,
  {3a426a74-3d9a-4820-ae72-9ad3f70611f7}, !- Handle
  {1df392c0-1029-4ebe-bdc4-f49c84db6f34}, !- Name
  {a6f33267-26c8-4ba6-b161-9b1df569961c}, !- Source Object
  36,                                     !- Outlet Port
  {b5c67e36-e56f-41be-a64e-f9d19581e3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64b1f4a9-63ae-4b1a-a651-b06560e1a240}, !- Handle
  Node 691,                               !- Name
  {a815520e-bc8c-4cb4-9046-866b78cfb036}, !- Inlet Port
  {fe719375-54a0-423e-aa43-d18d8945adac}; !- Outlet Port

OS:Connection,
  {76c323ad-b751-4431-9114-8a183597f382}, !- Handle
  {8ccc89bd-ec86-468a-8ef3-d16cd4a7f95f}, !- Name
  {b5c67e36-e56f-41be-a64e-f9d19581e3f2}, !- Source Object
  3,                                      !- Outlet Port
  {f33984f7-7c83-482a-bf71-423645a02335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a815520e-bc8c-4cb4-9046-866b78cfb036}, !- Handle
  {3103d8f9-eb19-405a-9da1-0b892557d5e4}, !- Name
  {f33984f7-7c83-482a-bf71-423645a02335}, !- Source Object
  3,                                      !- Outlet Port
  {64b1f4a9-63ae-4b1a-a651-b06560e1a240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe719375-54a0-423e-aa43-d18d8945adac}, !- Handle
  {ec47d2c1-e788-4a85-bef8-95806c1b54db}, !- Name
  {64b1f4a9-63ae-4b1a-a651-b06560e1a240}, !- Source Object
  3,                                      !- Outlet Port
  {c4c8dc22-a38f-4985-ad73-78d90821c58f}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8ea25d6a-1a1d-4f1d-866d-34378632ea0b}, !- Handle
  Water Use Connections 34,               !- Name
  {750ab047-69ad-43aa-9c2d-534e87a0a498}, !- Inlet Node Name
  {b9cf834b-8848-40f9-ba4f-4c63c189c921}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
