  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {18bcead3-92ed-4e8a-9d53-2ec425e40f35}, !- Group Rendering Name
  {e83251df-c536-4743-9e73-a29cd9ca88cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e67a358-4e1c-4ea0-abc8-72233fa0bf61}, !- Handle
  Node 40,                                !- Name
  {c67f5c0a-2ed2-493a-a10c-f56c4a02da8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c67f5c0a-2ed2-493a-a10c-f56c4a02da8e}, !- Handle
  {921052aa-97dc-443a-8f04-3e03e5e0257f}, !- Name
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- Source Object
  11,                                     !- Outlet Port
  {7e67a358-4e1c-4ea0-abc8-72233fa0bf61}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43fca053-f7a2-44ba-9bae-22916e549eea}, !- Handle
  {5d8ac43a-e192-4f96-90b8-9849f89a6bf8}, !- Name
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- HVAC Component
  {a303a834-4eee-4750-bec0-904b15ddf096}, !- Port 1
  {aa1737ec-6671-4702-a84b-6ceddb637c11}; !- Port 2

OS:PortList,
  {00b6984b-6571-407b-9837-26f1e002dc7d}, !- Handle
  {a86e6be8-d784-47ec-a3aa-00213dbc370e}, !- Name
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- HVAC Component
  {b0c02cd2-e1fe-47a7-aaec-9db42b364ee6}; !- Port 1

OS:PortList,
  {a4c58818-9bd5-417f-867f-da8540185f6c}, !- Handle
  {b209d548-70b1-4167-97c9-bfa392b5f98b}, !- Name
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- HVAC Component
  {bb468ab6-1746-48fe-ac98-8d0de7151ee5}; !- Port 1

OS:Sizing:Zone,
  {2d5a21b9-f4ef-4573-bc6a-78ea216ea708}, !- Handle
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04a62d4f-0bd6-4571-99b8-d38129e02330}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {33d69a3c-b129-49a1-b2b6-620a9fcbaad1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ac2d653-d001-45f2-b6bf-1b15494479f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b51030b1-bcb7-4ab7-820e-bd7a79ef05d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cbe15020-a2d8-4f9d-afc1-60b008011f73}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e83251df-c536-4743-9e73-a29cd9ca88cf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 120, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7aed630-f944-40a1-87ee-78eaf9e33788}, !- Zone Air Inlet Port List
  {188f20ff-393a-44d5-bae4-da09aeed0e70}, !- Zone Air Exhaust Port List
  {3064d5da-5573-450d-b25c-6449894edcf1}, !- Zone Air Node Name
  {c9af195c-b7f4-42fb-a78d-0983817c8a9a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9bd6b8ab-4291-4de9-a13e-485a68925748}, !- Group Rendering Name
  {a0e1005a-a074-40bd-9ef2-f431d5956474}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4e9440e-33bb-4b7d-b251-29a093e2c79b}, !- Handle
  Node 43,                                !- Name
  {3064d5da-5573-450d-b25c-6449894edcf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3064d5da-5573-450d-b25c-6449894edcf1}, !- Handle
  {23c99621-5639-40ed-9a74-071c95e9badb}, !- Name
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- Source Object
  11,                                     !- Outlet Port
  {f4e9440e-33bb-4b7d-b251-29a093e2c79b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7aed630-f944-40a1-87ee-78eaf9e33788}, !- Handle
  {99362f08-f0eb-4c23-8696-6b79f17c0c9f}, !- Name
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- HVAC Component
  {dd440f8d-9ef5-4965-9859-e7ae6ad8b19a}, !- Port 1
  {44b7ba85-b74d-400c-832a-1570a941d37e}; !- Port 2

OS:PortList,
  {188f20ff-393a-44d5-bae4-da09aeed0e70}, !- Handle
  {e18a16ca-0fd2-4493-a3bb-c7eec2843e3b}, !- Name
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- HVAC Component
  {501e23e6-c3b2-40ee-a768-7af6637f7794}; !- Port 1

OS:PortList,
  {c9af195c-b7f4-42fb-a78d-0983817c8a9a}, !- Handle
  {8bd1b9d9-60f9-45fd-ad62-cc2e8a0f21c4}, !- Name
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- HVAC Component
  {954ca4ca-09de-4e20-9af9-2da69a3f1dbe}; !- Port 1

OS:Sizing:Zone,
  {05bdfa09-5bb1-41e9-89f2-cf3bd124e633}, !- Handle
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57bfa72e-b726-4061-abdb-4eb571c136cd}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5f28f0cc-eef2-4ee5-9f4f-977b44b5fdd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {906dedc4-529c-44fd-9175-eb6356507f67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {39dcc294-f529-43fb-9fd5-365639833f20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {ac54f108-0bd1-4d7c-bdcb-62381e2b80b0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {a0e1005a-a074-40bd-9ef2-f431d5956474}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 121, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95219ade-2434-4d3b-a2cb-2c57174cd31b}, !- Zone Air Inlet Port List
  {f9826d74-0a2a-4d24-9df2-e7d5c4e9f6be}, !- Zone Air Exhaust Port List
  {3be55565-cc68-4b06-9788-c49c8ab18a8a}, !- Zone Air Node Name
  {264d0b3d-0161-4b1b-a570-6d1e7b82aa49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bf7195a-d8a8-4757-87b1-12b265d06d3c}, !- Group Rendering Name
  {f2e5ea36-37e7-461c-82cd-b8d093d9c8d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dbc37ed1-8489-4e88-a106-bd35674e36bf}, !- Handle
  Node 46,                                !- Name
  {3be55565-cc68-4b06-9788-c49c8ab18a8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3be55565-cc68-4b06-9788-c49c8ab18a8a}, !- Handle
  {656f0767-f74a-4a4d-b9cb-9099995bb060}, !- Name
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- Source Object
  11,                                     !- Outlet Port
  {dbc37ed1-8489-4e88-a106-bd35674e36bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95219ade-2434-4d3b-a2cb-2c57174cd31b}, !- Handle
  {83c40705-66c3-439e-a17c-cb757e5e0861}, !- Name
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- HVAC Component
  {408d72d9-2bb4-4465-840a-7fa5c20f7e46}, !- Port 1
  {06696b8e-7af0-4a43-9c6d-77ad4f87266a}; !- Port 2

OS:PortList,
  {f9826d74-0a2a-4d24-9df2-e7d5c4e9f6be}, !- Handle
  {653b9384-12a9-44f4-84ad-994d7c5259e7}, !- Name
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- HVAC Component
  {d2122718-3d94-496d-810b-a636f6556cd7}; !- Port 1

OS:PortList,
  {264d0b3d-0161-4b1b-a570-6d1e7b82aa49}, !- Handle
  {a19d96c7-481c-476b-afd9-0367fe153be2}, !- Name
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- HVAC Component
  {acf03d3b-8aa2-4157-94f9-bf878d12f7ad}; !- Port 1

OS:Sizing:Zone,
  {34369140-e987-4a6b-96fa-88a105b824b5}, !- Handle
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f32aa8d-4bf8-407b-af36-aba4c72329af}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a39ec74c-05aa-4b75-9f1d-679a1fbc7811}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b156bd78-68c4-4dac-bbed-8f8bf8fbb5e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b488fdc7-f1d7-434a-bd4d-f723de8ebbf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {60d8cfed-fd16-47f4-88fa-e1ce8aefe866}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f2e5ea36-37e7-461c-82cd-b8d093d9c8d7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 122, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88b72705-7988-4572-8914-66c31b628733}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b5eda99-bd1c-494c-9821-b272c764f90c}, !- Zone Air Inlet Port List
  {5411aa78-8eca-464e-93e5-2c767f8842be}, !- Zone Air Exhaust Port List
  {022185df-8de2-4014-9964-3e8fc9403cc6}, !- Zone Air Node Name
  {355b61fa-8751-41da-899d-f4cb464325c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dfa2b77-88d3-40d4-a4b5-c5c3bc0ceda6}, !- Group Rendering Name
  {f399538a-08e9-4ced-ae79-05deeae4bce4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {371718fa-f6a0-4c7d-baab-76ebaf81fb14}, !- Handle
  Node 49,                                !- Name
  {022185df-8de2-4014-9964-3e8fc9403cc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {022185df-8de2-4014-9964-3e8fc9403cc6}, !- Handle
  {c0d00547-d8e4-48d1-9499-2bf6767d09f0}, !- Name
  {88b72705-7988-4572-8914-66c31b628733}, !- Source Object
  11,                                     !- Outlet Port
  {371718fa-f6a0-4c7d-baab-76ebaf81fb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b5eda99-bd1c-494c-9821-b272c764f90c}, !- Handle
  {bbd458cf-f8c7-48b4-ae16-37b7cec99ebc}, !- Name
  {88b72705-7988-4572-8914-66c31b628733}, !- HVAC Component
  {c74f7ae9-2e13-4063-a41b-331ff5883875}, !- Port 1
  {912c92d9-4267-4702-b023-e09249d1a3ff}; !- Port 2

OS:PortList,
  {5411aa78-8eca-464e-93e5-2c767f8842be}, !- Handle
  {3a16a712-a06b-47c6-be76-b6152032a499}, !- Name
  {88b72705-7988-4572-8914-66c31b628733}, !- HVAC Component
  {16a5fdfd-d746-4e65-9418-cea133b632e5}; !- Port 1

OS:PortList,
  {355b61fa-8751-41da-899d-f4cb464325c0}, !- Handle
  {3ac067a4-3231-4b98-b174-b5e6c45c48dc}, !- Name
  {88b72705-7988-4572-8914-66c31b628733}, !- HVAC Component
  {ccaf8b9e-8c8c-4a0d-a08d-c5d502ebe59d}; !- Port 1

OS:Sizing:Zone,
  {11bf4a10-a805-4b5a-ac51-49c41c839fbd}, !- Handle
  {88b72705-7988-4572-8914-66c31b628733}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {018877e2-885a-4abf-9ab2-a645737a7633}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {88b72705-7988-4572-8914-66c31b628733}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa198384-7de1-44e1-be21-9a24c61398ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b121a72d-ebfe-47d2-b06e-f7a9d663ceb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9a192180-e058-4fbd-ad43-1f9048709eea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f399538a-08e9-4ced-ae79-05deeae4bce4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 123, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceab33d7-01bd-434d-8b1b-bc6e3dc20462}, !- Zone Air Inlet Port List
  {50b25007-3242-4244-a3f5-8c475ec9c285}, !- Zone Air Exhaust Port List
  {ab392fbb-d3da-4c68-8329-ad1cc8b0be58}, !- Zone Air Node Name
  {3c9ce4ec-3e96-4670-b4ed-1919e3ba1b0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5ee1e9be-13b7-440b-b7b5-3116f94d8c8c}, !- Group Rendering Name
  {482007eb-037c-4da6-b57a-7b094d06ad7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554a98c6-5696-42ce-b457-0a5156594458}, !- Handle
  Node 52,                                !- Name
  {ab392fbb-d3da-4c68-8329-ad1cc8b0be58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab392fbb-d3da-4c68-8329-ad1cc8b0be58}, !- Handle
  {8b788072-9648-4cfa-9990-d4b3ad2af88d}, !- Name
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- Source Object
  11,                                     !- Outlet Port
  {554a98c6-5696-42ce-b457-0a5156594458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceab33d7-01bd-434d-8b1b-bc6e3dc20462}, !- Handle
  {71864539-9c88-41ca-bae7-07f7bdbb2b41}, !- Name
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- HVAC Component
  {0a17c771-005d-4f4d-a74b-5a181c57be74}, !- Port 1
  {a27d16c1-1e0f-43ea-b4e8-62f0d9f365a9}; !- Port 2

OS:PortList,
  {50b25007-3242-4244-a3f5-8c475ec9c285}, !- Handle
  {9281936d-7a3a-4ae0-843a-c2109d642ab9}, !- Name
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- HVAC Component
  {f6c78e06-d66a-46d9-a46b-2debbbf4ebe6}; !- Port 1

OS:PortList,
  {3c9ce4ec-3e96-4670-b4ed-1919e3ba1b0b}, !- Handle
  {99f41dae-8a89-4957-8efe-ccf3649229a4}, !- Name
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- HVAC Component
  {dd6b84ee-ad16-430d-b43b-8fe9acac1fd9}; !- Port 1

OS:Sizing:Zone,
  {4711c187-dd92-449b-ae2e-f2cf38b6f4c6}, !- Handle
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40b33ea3-4505-4177-a5cd-5867dc186b08}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {270d5ae7-0a92-4c62-b085-404b00fdc1fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6abc4104-b446-4cda-99a3-dcd3b53c4769}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c5bcaf49-5a5e-4777-86c8-bf2cc4ebe4d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {965b11d9-9eae-49fc-913b-b1f1c87993cf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {482007eb-037c-4da6-b57a-7b094d06ad7a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 124, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e64c96a0-8bb3-417e-b9a1-5ad06432423a}, !- Zone Air Inlet Port List
  {753a119a-847a-4a97-ae1f-98084e56866b}, !- Zone Air Exhaust Port List
  {082d1ce1-d08d-4e14-b25e-e196dfbb541d}, !- Zone Air Node Name
  {5d175c46-6b5b-4e86-b24f-83dfbea07638}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9781182d-5768-4a32-90cd-8f38fba35e6b}, !- Group Rendering Name
  {1df84f07-593e-4c6b-a7ca-4c747d673d9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {797ef989-f7ea-4eac-b8fb-40056e401442}, !- Handle
  Node 55,                                !- Name
  {082d1ce1-d08d-4e14-b25e-e196dfbb541d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {082d1ce1-d08d-4e14-b25e-e196dfbb541d}, !- Handle
  {cd221abe-5dbd-41a4-aa68-55b0ddca0938}, !- Name
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- Source Object
  11,                                     !- Outlet Port
  {797ef989-f7ea-4eac-b8fb-40056e401442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e64c96a0-8bb3-417e-b9a1-5ad06432423a}, !- Handle
  {013e8b94-d041-4d88-b53d-a31b0bc880f3}, !- Name
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- HVAC Component
  {adca99e5-2f3f-4f66-b07b-d8b355346da9}, !- Port 1
  {77614612-7daa-409a-8e8d-15460ce56dd0}; !- Port 2

OS:PortList,
  {753a119a-847a-4a97-ae1f-98084e56866b}, !- Handle
  {fc7a0c99-8827-4ab8-91c1-ea772c073941}, !- Name
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- HVAC Component
  {c24892fa-031f-4c58-9c43-227e771b2656}; !- Port 1

OS:PortList,
  {5d175c46-6b5b-4e86-b24f-83dfbea07638}, !- Handle
  {7c2b8672-b443-4467-aa36-0d4a0907b46e}, !- Name
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- HVAC Component
  {a25e1e82-24b0-43f4-8fe2-99d45b703958}; !- Port 1

OS:Sizing:Zone,
  {bfd5acf7-1faf-4cb9-8662-25ecf2188788}, !- Handle
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc5c371c-2564-4bb5-bd57-e993b3f26cfe}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {1771b955-3290-4772-bece-77eb46d9d56a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c85523d-a9b5-4409-bcf1-b72473ca3496}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {df3a75fe-d32c-4ba1-87f0-895d9497f4cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {317bd708-b2f3-4ff7-8c9b-ecfcca37c43a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1df84f07-593e-4c6b-a7ca-4c747d673d9f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 125, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b21251c-b104-43c5-b322-ec14584eecbb}, !- Zone Air Inlet Port List
  {74303457-286b-44ea-812a-973ca629c5d0}, !- Zone Air Exhaust Port List
  {062a5c81-98ac-4ada-a6c0-de09beb9d93f}, !- Zone Air Node Name
  {f359a7e0-ecf6-4276-8d1d-6c9f0de83236}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12b271a9-dd65-4373-84cb-3d0731905666}, !- Group Rendering Name
  {e5e633b4-bbef-4530-b5ca-adac4689f670}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8c1d18d-234a-4bc4-9dec-5a12a2686adc}, !- Handle
  Node 58,                                !- Name
  {062a5c81-98ac-4ada-a6c0-de09beb9d93f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {062a5c81-98ac-4ada-a6c0-de09beb9d93f}, !- Handle
  {3b1e2d5c-a45e-4050-b1d2-518d69b6490c}, !- Name
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- Source Object
  11,                                     !- Outlet Port
  {b8c1d18d-234a-4bc4-9dec-5a12a2686adc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b21251c-b104-43c5-b322-ec14584eecbb}, !- Handle
  {d74403ff-4713-4add-8640-ba9a554da6ca}, !- Name
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- HVAC Component
  {ebaf725d-896a-48aa-af83-76b050ce0440}, !- Port 1
  {7e1904c2-3dc2-4568-9dbf-0a9d17aad3e5}; !- Port 2

OS:PortList,
  {74303457-286b-44ea-812a-973ca629c5d0}, !- Handle
  {1be60883-227b-45e8-ac23-6eae5b7e41ca}, !- Name
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- HVAC Component
  {470f675d-76f4-41dd-b577-fa260af1c2af}; !- Port 1

OS:PortList,
  {f359a7e0-ecf6-4276-8d1d-6c9f0de83236}, !- Handle
  {704cecb6-fb35-403d-a7bb-1bcc734874e3}, !- Name
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- HVAC Component
  {5498e52e-af20-4ebf-bd6b-1813f91f5c6c}; !- Port 1

OS:Sizing:Zone,
  {bde3f619-74c5-40f4-9ae6-ce0f056145ad}, !- Handle
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd2a55cf-b991-430f-9e45-9730948f4429}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e2b3e15d-30b8-4179-8d83-37050a5d2634}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9eb3f34a-7091-4a02-93e3-2d7b907f8b88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {92bc8834-eaea-4489-8a1b-4548ddbaa44e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {56d82f51-3084-4856-bba2-d5fe13b25ac5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e5e633b4-bbef-4530-b5ca-adac4689f670}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 126, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d91443-f084-458b-80e2-26d926ec486d}, !- Zone Air Inlet Port List
  {ae1817ab-5c07-4616-aaeb-05a134edb357}, !- Zone Air Exhaust Port List
  {c7395ed0-773c-4659-bec3-f94eb89d7c90}, !- Zone Air Node Name
  {78ae2280-f9af-4c15-9c03-33f09394873e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dee576e6-9574-412f-bf06-8984a9ab16a4}, !- Group Rendering Name
  {322a060f-63de-4244-be02-e688c4b7b816}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2d0d913-e815-43f3-b815-9c8e25846a3b}, !- Handle
  Node 61,                                !- Name
  {c7395ed0-773c-4659-bec3-f94eb89d7c90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7395ed0-773c-4659-bec3-f94eb89d7c90}, !- Handle
  {e82fdfaa-effd-4530-a265-0e7ca384c00c}, !- Name
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- Source Object
  11,                                     !- Outlet Port
  {c2d0d913-e815-43f3-b815-9c8e25846a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d91443-f084-458b-80e2-26d926ec486d}, !- Handle
  {81738a0c-b8c4-48df-b21d-cf42f0693848}, !- Name
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- HVAC Component
  {d8c0cd2c-92fe-4281-aa29-7ceef6e08abc}, !- Port 1
  {0a8b6a9c-23fe-4fb9-931f-6864ec9f08fb}; !- Port 2

OS:PortList,
  {ae1817ab-5c07-4616-aaeb-05a134edb357}, !- Handle
  {e4ffcc1d-5003-4d1b-ab24-7f39174f129f}, !- Name
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- HVAC Component
  {fc750eec-4596-41d2-8010-526862f605ca}; !- Port 1

OS:PortList,
  {78ae2280-f9af-4c15-9c03-33f09394873e}, !- Handle
  {8e389ed3-bc70-44b7-9350-6c76c4f7556b}, !- Name
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- HVAC Component
  {9b4b42ec-25c4-47cd-a24a-3911b0f7dcca}; !- Port 1

OS:Sizing:Zone,
  {ae8c9e5c-0b53-403f-b7a2-dafec15d1aa8}, !- Handle
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e95e28e2-94da-403a-b1f1-efdae8fcc71b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {6368d222-a381-40a3-b538-b80187ad53fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24f96eab-90ec-4700-8d4a-8c4f386d2df6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {3f393558-bfde-4a9a-8c7b-83f41db19ad1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cd87159b-2723-4ee4-9e18-6b1e85c0eada}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {322a060f-63de-4244-be02-e688c4b7b816}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 127, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a774bc0-f412-4dbd-9fc9-73f9c339d0dc}, !- Zone Air Inlet Port List
  {9fe08dda-34be-41c0-9b50-64f8e6a2f752}, !- Zone Air Exhaust Port List
  {07151201-c780-4cb9-9c84-212f2054d566}, !- Zone Air Node Name
  {9f480f0a-adba-4634-9185-7373d76fffb0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cdae4cec-2b78-469f-810f-46617444a6d2}, !- Group Rendering Name
  {9eb82c7e-55c9-4b2e-bd04-0c7ac6386262}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c44a85cb-17b5-44da-9125-9d5baacd42bc}, !- Handle
  Node 64,                                !- Name
  {07151201-c780-4cb9-9c84-212f2054d566}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07151201-c780-4cb9-9c84-212f2054d566}, !- Handle
  {48b9d800-7b4f-4152-92b6-82d9810c054b}, !- Name
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- Source Object
  11,                                     !- Outlet Port
  {c44a85cb-17b5-44da-9125-9d5baacd42bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a774bc0-f412-4dbd-9fc9-73f9c339d0dc}, !- Handle
  {577da2db-1461-4a95-8f9a-b1114e689541}, !- Name
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- HVAC Component
  {749b9f35-56f3-41a7-8096-c7969b1df6d7}, !- Port 1
  {f740170e-1ef0-4642-bf7e-89f0c7864c48}; !- Port 2

OS:PortList,
  {9fe08dda-34be-41c0-9b50-64f8e6a2f752}, !- Handle
  {b5c773e3-0db0-4e48-80b4-05c971fdc532}, !- Name
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- HVAC Component
  {3008778e-45da-4746-85b1-b04c9eb74e1d}; !- Port 1

OS:PortList,
  {9f480f0a-adba-4634-9185-7373d76fffb0}, !- Handle
  {a06f2968-e6fe-4abb-b06e-c7ffd873d665}, !- Name
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- HVAC Component
  {566790bd-9aa5-4eb8-a665-73e506a4d2f2}; !- Port 1

OS:Sizing:Zone,
  {758db8a0-1b9e-4e98-8480-b3dbacac556b}, !- Handle
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {495cbc73-14d5-4bb1-96f9-7d9e92695a82}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {dc551d89-3690-4410-83bb-69b85049a22d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {094b0edf-53fb-489b-af3a-0ee37db38fec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {13687c5d-df24-4222-9e78-5faf95573f5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5fbabdad-7549-4d74-8868-3fa5af50d2b8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {9eb82c7e-55c9-4b2e-bd04-0c7ac6386262}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 128, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a873e88-f8aa-4511-b5d7-edd9744ba454}, !- Zone Air Inlet Port List
  {a54d79ef-211d-4a76-af8c-928d4b5fd950}, !- Zone Air Exhaust Port List
  {e6ab726b-a5f5-47a1-ba0d-5a44f4541cf2}, !- Zone Air Node Name
  {0de53d0f-d75e-4110-9d2e-f286739bdfd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b6e3ade-9874-439b-a5ff-f285f3dcae33}, !- Group Rendering Name
  {fce180d2-8008-49b7-b1e8-8692358520ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cb7da33-6acb-4246-933b-869220629e17}, !- Handle
  Node 67,                                !- Name
  {e6ab726b-a5f5-47a1-ba0d-5a44f4541cf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6ab726b-a5f5-47a1-ba0d-5a44f4541cf2}, !- Handle
  {b0ee0e02-44cf-4677-a21d-203263cf1566}, !- Name
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- Source Object
  11,                                     !- Outlet Port
  {4cb7da33-6acb-4246-933b-869220629e17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a873e88-f8aa-4511-b5d7-edd9744ba454}, !- Handle
  {d8166b9c-43ee-4132-a88c-df61955d3234}, !- Name
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- HVAC Component
  {e3b403a0-239a-4071-bd96-0ec8a34667d3}, !- Port 1
  {aed9e099-9fac-4d19-98df-6a6ec6521194}; !- Port 2

OS:PortList,
  {a54d79ef-211d-4a76-af8c-928d4b5fd950}, !- Handle
  {9f6f53de-941c-4370-a119-82f417fee22b}, !- Name
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- HVAC Component
  {98a99c36-91dc-49e4-9638-cc8d2a8865df}; !- Port 1

OS:PortList,
  {0de53d0f-d75e-4110-9d2e-f286739bdfd3}, !- Handle
  {f43c65b3-8397-4a78-bc4b-30450a36ccdf}, !- Name
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- HVAC Component
  {6fe34fd1-1d10-47d3-9b69-c635b22ebed6}; !- Port 1

OS:Sizing:Zone,
  {d9071598-61b8-4c44-862b-c219772beae2}, !- Handle
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f231cd3-032e-4389-b889-c8ec6aa6fa7b}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {58687a85-115d-451c-86a3-39547b3d83d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17a9b371-f552-4f7a-90ac-a750c634b869}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d9100a1e-1c98-4da8-b6d6-fb1ec0c163b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9325691c-3cbb-48ba-9b0a-25a508b4068c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {fce180d2-8008-49b7-b1e8-8692358520ac}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 129, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80445175-a2f4-4a07-8b8b-4d0c2b64819f}, !- Zone Air Inlet Port List
  {8472b36e-e907-4ebd-b406-8d0fc91cf2d4}, !- Zone Air Exhaust Port List
  {078e578f-38c1-4468-8474-d37c24fc0dea}, !- Zone Air Node Name
  {7662d4c6-be75-40e4-a51a-d76258dd4da3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91816702-cab7-4965-81cc-5a546dcdc149}, !- Group Rendering Name
  {e720b590-8faa-4a03-a4f3-77812d6c3bb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcb2d2fe-c868-4bc3-ac79-d75403050742}, !- Handle
  Node 70,                                !- Name
  {078e578f-38c1-4468-8474-d37c24fc0dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {078e578f-38c1-4468-8474-d37c24fc0dea}, !- Handle
  {b49a6ed3-237f-4cd7-924d-7cd3058696c5}, !- Name
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- Source Object
  11,                                     !- Outlet Port
  {dcb2d2fe-c868-4bc3-ac79-d75403050742}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80445175-a2f4-4a07-8b8b-4d0c2b64819f}, !- Handle
  {03a0f199-a90c-414a-a879-1303ae49851a}, !- Name
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- HVAC Component
  {be6c19cb-4a31-4a97-9eba-a63e26f012dd}, !- Port 1
  {8256d79c-b9f3-4366-a077-c5ac9a02fcbd}; !- Port 2

OS:PortList,
  {8472b36e-e907-4ebd-b406-8d0fc91cf2d4}, !- Handle
  {d1872df4-cfef-45ab-a074-86feab5ac25d}, !- Name
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- HVAC Component
  {8219664c-5b22-4447-87ce-b7edbbb95b26}; !- Port 1

OS:PortList,
  {7662d4c6-be75-40e4-a51a-d76258dd4da3}, !- Handle
  {587ca79c-f2b2-4293-8a51-2464db67fe2a}, !- Name
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- HVAC Component
  {8f00fd57-625b-4555-92d5-63201fe374de}; !- Port 1

OS:Sizing:Zone,
  {f7b6076b-331d-4900-aff3-22f254cb6a8c}, !- Handle
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {601b85f8-4721-49de-8b73-479a77924e8a}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {98cb7a1e-32f8-4cfb-a19a-dca134a734ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82931987-0cb0-4302-bc79-950954ed46e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {82d158c1-aef0-4533-89cc-ac9b5fd2f0d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {89af2062-f6f0-4abf-b9bf-c5bc11451f90}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e720b590-8faa-4a03-a4f3-77812d6c3bb5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 130, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01212a6c-98a8-4602-b3f6-fcf7e9d6f767}, !- Zone Air Inlet Port List
  {f58860cc-4fe9-4d49-b767-ffe374b3b53b}, !- Zone Air Exhaust Port List
  {f1a16d7b-d9f9-4940-938c-c7fd1b75806b}, !- Zone Air Node Name
  {77598862-a42a-4fc6-80d1-c4867a45007f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d220ff6-fd92-43ba-a59e-596b53b46cfa}, !- Group Rendering Name
  {3c80abe9-38f8-4e26-b719-e9fb6fe91256}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4813832-a02f-4170-8fd2-a9f5d2e677ea}, !- Handle
  Node 73,                                !- Name
  {f1a16d7b-d9f9-4940-938c-c7fd1b75806b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1a16d7b-d9f9-4940-938c-c7fd1b75806b}, !- Handle
  {2033d01b-d3ec-42fa-95c7-892398705ef6}, !- Name
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- Source Object
  11,                                     !- Outlet Port
  {d4813832-a02f-4170-8fd2-a9f5d2e677ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01212a6c-98a8-4602-b3f6-fcf7e9d6f767}, !- Handle
  {7cc02a37-9e36-4a99-a078-14b4f8a7e4c2}, !- Name
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- HVAC Component
  {94172ca5-139f-4973-8f57-52c20349cefd}, !- Port 1
  {d775a49f-41eb-482f-a8d6-6703f8476d23}; !- Port 2

OS:PortList,
  {f58860cc-4fe9-4d49-b767-ffe374b3b53b}, !- Handle
  {7422d499-9546-4ad6-9fdb-ec8d83839727}, !- Name
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- HVAC Component
  {4a13f2a1-4fc0-4781-9644-db7f5ba9d390}; !- Port 1

OS:PortList,
  {77598862-a42a-4fc6-80d1-c4867a45007f}, !- Handle
  {91450de7-6a43-49f1-90f4-a3512eec13d2}, !- Name
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- HVAC Component
  {313539a3-eef0-4a18-9cf3-87c3b2d33c60}; !- Port 1

OS:Sizing:Zone,
  {7472d6d9-4a9c-45be-8ef6-289105a375b4}, !- Handle
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd354d0-22b2-48f4-91df-ff899b1d59a2}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b71b6730-bb1c-4f1b-a247-3169e63d9835}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14fe822e-28c3-449a-9385-0fefe88ab074}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9e402649-bb17-4d33-a77f-03ab635aaf57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a014bad1-f756-401f-aec4-a49e7de4db89}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3c80abe9-38f8-4e26-b719-e9fb6fe91256}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 131, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65622731-37e6-49ee-b797-e613cdb4d17d}, !- Zone Air Inlet Port List
  {bfa7d522-638b-4f3b-82fd-99d4838ebc3c}, !- Zone Air Exhaust Port List
  {68261b7e-1907-44b6-94ee-1296eb15995a}, !- Zone Air Node Name
  {4edd4602-136c-464d-bb4a-023c5957a009}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a80c7f8-3397-4502-a711-f0edc5f0cafa}, !- Group Rendering Name
  {c1e658a2-119b-43ed-a1ea-c7d611b442d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b97ba12c-7075-4105-a5f9-cb748100a563}, !- Handle
  Node 76,                                !- Name
  {68261b7e-1907-44b6-94ee-1296eb15995a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68261b7e-1907-44b6-94ee-1296eb15995a}, !- Handle
  {a35e752b-3295-451c-b8ae-93739c7f68e7}, !- Name
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- Source Object
  11,                                     !- Outlet Port
  {b97ba12c-7075-4105-a5f9-cb748100a563}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65622731-37e6-49ee-b797-e613cdb4d17d}, !- Handle
  {bf768bd0-88dc-48ae-af36-006ba5873f52}, !- Name
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- HVAC Component
  {de1ea0c3-eae4-4fba-84a0-1ac055a0accb}, !- Port 1
  {f1b28a9a-08d9-4acf-aa56-9248083d2d42}; !- Port 2

OS:PortList,
  {bfa7d522-638b-4f3b-82fd-99d4838ebc3c}, !- Handle
  {6186f366-90e8-4ec1-9ea4-e513faba7450}, !- Name
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- HVAC Component
  {e8b3b0d6-8a89-47bc-b37e-644a70461222}; !- Port 1

OS:PortList,
  {4edd4602-136c-464d-bb4a-023c5957a009}, !- Handle
  {3109b4c8-5ac5-4001-9a69-821b362d9d22}, !- Name
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- HVAC Component
  {f5d97365-62a9-4855-a3a7-32186a4bcc10}; !- Port 1

OS:Sizing:Zone,
  {6b13abc1-6d4e-4eec-946d-456fe9e7a786}, !- Handle
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b78a261a-e812-43e3-9450-077fe144f0d8}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {7ea2021d-9773-462d-89e9-3a2818d3d73a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99cd6da7-b6d6-49e9-84d2-3d934dfde826}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8617bc1b-6670-4d9b-b1d2-77bcc0e36f50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {20d15351-e438-4ed4-affd-200a4c83a82c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c1e658a2-119b-43ed-a1ea-c7d611b442d2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 132, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {162aca9e-528c-4008-98b2-bb881afa7c36}, !- Zone Air Inlet Port List
  {42c57a40-ba6f-4f8a-9672-0b036dfb4bc6}, !- Zone Air Exhaust Port List
  {6de72054-c10b-45ab-8f31-419f67cc60f4}, !- Zone Air Node Name
  {a9543bee-7e7e-4444-91f7-d85045597b1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ce6d8d6-068b-4854-9c3a-db57804065f6}, !- Group Rendering Name
  {ae0bb70a-9d12-4743-9c3e-f66196aca419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {696b6d43-7316-4fea-9de9-5d6cea2a332f}, !- Handle
  Node 79,                                !- Name
  {6de72054-c10b-45ab-8f31-419f67cc60f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6de72054-c10b-45ab-8f31-419f67cc60f4}, !- Handle
  {215d7e66-176e-4cce-a586-f34a44b7ecd9}, !- Name
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- Source Object
  11,                                     !- Outlet Port
  {696b6d43-7316-4fea-9de9-5d6cea2a332f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {162aca9e-528c-4008-98b2-bb881afa7c36}, !- Handle
  {fc5a7b1b-33d6-40d4-a978-89c626d42d0b}, !- Name
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- HVAC Component
  {7d7f7c96-3b14-4d3e-a64e-54eb3b6a2e69}, !- Port 1
  {862b3aa4-60a2-44e5-bdf4-ce4fdd988637}; !- Port 2

OS:PortList,
  {42c57a40-ba6f-4f8a-9672-0b036dfb4bc6}, !- Handle
  {5c1dfac4-9609-4f5e-b685-0e24245d5364}, !- Name
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- HVAC Component
  {d06d6706-2b60-4242-bd1a-f5801dd705ea}; !- Port 1

OS:PortList,
  {a9543bee-7e7e-4444-91f7-d85045597b1c}, !- Handle
  {841ef089-49fc-4aa4-a3a0-b82b72ee4d5c}, !- Name
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- HVAC Component
  {60b797ce-5719-4975-b526-2aedb047f13c}; !- Port 1

OS:Sizing:Zone,
  {8b916e7f-ba7d-418d-979e-f06607c8b48a}, !- Handle
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64cbf4be-1a35-44fc-b915-bbba4b57c2f3}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {88b8f32b-8ec7-46fd-b7b0-792f5c0f2aa7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26bc6d0b-30c6-4391-bfe0-6da248362d73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a2995b5a-0dc2-44e0-a512-95d15494d0f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a5b593f7-430b-48f3-957f-325ae5be7a50}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ae0bb70a-9d12-4743-9c3e-f66196aca419}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 133, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef4d808-2d6b-41e9-9748-f080782d101d}, !- Zone Air Inlet Port List
  {d49ea119-8c45-4755-86f1-69df089e1449}, !- Zone Air Exhaust Port List
  {89297945-500a-4fc4-a72f-90fed7e1f1b9}, !- Zone Air Node Name
  {282e8a52-b2a4-4b3d-9606-b322c9271416}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84affe5b-023c-460c-a75c-d6326e866c91}, !- Group Rendering Name
  {d8800215-f001-4bc5-a044-3ebe0bc3e7ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd2997a6-d3e7-4764-b9f7-c6136fde4b40}, !- Handle
  Node 82,                                !- Name
  {89297945-500a-4fc4-a72f-90fed7e1f1b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89297945-500a-4fc4-a72f-90fed7e1f1b9}, !- Handle
  {da8c6b9c-ed76-465f-b0fc-0d8245b25ef8}, !- Name
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- Source Object
  11,                                     !- Outlet Port
  {bd2997a6-d3e7-4764-b9f7-c6136fde4b40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef4d808-2d6b-41e9-9748-f080782d101d}, !- Handle
  {88996bdd-1450-496d-aaf1-42f41970f87e}, !- Name
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- HVAC Component
  {cbadb012-ce59-433c-b291-c16e55c6d703}, !- Port 1
  {a1c1e0dd-2aed-4231-8ad9-07339252f8f3}; !- Port 2

OS:PortList,
  {d49ea119-8c45-4755-86f1-69df089e1449}, !- Handle
  {177c28a5-4e8a-4bc9-a185-dd90713364d6}, !- Name
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- HVAC Component
  {259126e5-e91f-41fb-ab28-fd57df75077c}; !- Port 1

OS:PortList,
  {282e8a52-b2a4-4b3d-9606-b322c9271416}, !- Handle
  {fc7959f1-0159-45f3-a056-b1c0271e5ca5}, !- Name
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- HVAC Component
  {812f24e5-6100-4bb9-8cec-f886d211ed40}; !- Port 1

OS:Sizing:Zone,
  {b6167c29-5f7b-47bd-9f88-a9e24409b1ec}, !- Handle
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cc83001-9cdb-459f-9e56-9882c48c12ff}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {ff0e1a82-3f05-4c00-9ee9-6a8ca62a494f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e96a610d-bffc-494f-b27d-920a818229f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2981f1c1-88f5-4cc4-ba30-322f98901ca6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {dda44788-9e6d-405a-b185-106a33fb3771}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d8800215-f001-4bc5-a044-3ebe0bc3e7ec}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 134, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e7fe4fb-1e67-4d78-a28e-9955cebf7ba3}, !- Zone Air Inlet Port List
  {161c35e1-19e4-4eb7-a86a-8d1dbb8f5691}, !- Zone Air Exhaust Port List
  {1d5fa9a9-eb93-47ad-ab61-6b215e86dcb8}, !- Zone Air Node Name
  {af37fe2a-df47-444d-b215-5bcf129b26be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3e0bd90-7f3a-43ea-b5b8-77098234b531}, !- Group Rendering Name
  {049f8e68-17b4-4578-93f9-26a620f8749f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6f1836b-3111-4f37-a804-3277927ea75b}, !- Handle
  Node 85,                                !- Name
  {1d5fa9a9-eb93-47ad-ab61-6b215e86dcb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d5fa9a9-eb93-47ad-ab61-6b215e86dcb8}, !- Handle
  {98dd8294-8bea-43d4-a4a2-a4a637d946f1}, !- Name
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- Source Object
  11,                                     !- Outlet Port
  {e6f1836b-3111-4f37-a804-3277927ea75b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e7fe4fb-1e67-4d78-a28e-9955cebf7ba3}, !- Handle
  {a9e1c1b6-e84b-4ccd-99c4-505070b9d178}, !- Name
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- HVAC Component
  {60c562c2-e7ca-4565-9039-f2984504df91}, !- Port 1
  {263de2af-bb2c-4428-9f66-76d1cd3ab28d}; !- Port 2

OS:PortList,
  {161c35e1-19e4-4eb7-a86a-8d1dbb8f5691}, !- Handle
  {a3b73247-a6f0-4187-9187-261a005a49c1}, !- Name
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- HVAC Component
  {98b9ac1c-09d0-42bb-afdb-db8e31057c6a}; !- Port 1

OS:PortList,
  {af37fe2a-df47-444d-b215-5bcf129b26be}, !- Handle
  {b557d151-80e9-4004-ba4e-b6f34303bbac}, !- Name
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- HVAC Component
  {b488c76d-e12a-4e6a-a517-dfa52a98a104}; !- Port 1

OS:Sizing:Zone,
  {cfa2f96a-2239-4cd6-8476-ff7a777ff2d1}, !- Handle
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d90d0b11-02c4-4b10-b5fb-7797a6643e93}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {a7e6ea53-04e4-49a9-8f9d-635199b097ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a86ca10-25c3-4b62-b84c-87dd7640b294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {14afc4d5-a544-4d82-a843-7c24b46fa54e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {92801290-6d55-4a68-80ee-c0c598c195b2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {049f8e68-17b4-4578-93f9-26a620f8749f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 135, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7506b538-a80d-48e1-8d83-37ad11f2eb4c}, !- Zone Air Inlet Port List
  {b3017ada-2d8c-45a5-9f5c-25657142e0b9}, !- Zone Air Exhaust Port List
  {acb9a696-b5e9-4e6b-8519-c808f4de7233}, !- Zone Air Node Name
  {7fd6c2e0-a0e0-4a9e-906e-25404dd759c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2447a0a6-a8cf-4489-96e9-3f0a72b61dc6}, !- Group Rendering Name
  {42836180-6553-4ce9-be09-3032bda3582e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fc342ef-87c1-4483-9ea9-c905592d061f}, !- Handle
  Node 88,                                !- Name
  {acb9a696-b5e9-4e6b-8519-c808f4de7233}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acb9a696-b5e9-4e6b-8519-c808f4de7233}, !- Handle
  {36b4d3bb-c8f1-4265-bf85-f21a62a42e4b}, !- Name
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- Source Object
  11,                                     !- Outlet Port
  {6fc342ef-87c1-4483-9ea9-c905592d061f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7506b538-a80d-48e1-8d83-37ad11f2eb4c}, !- Handle
  {0e554125-85b9-4158-9082-aa558d1df771}, !- Name
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- HVAC Component
  {ca9a5837-4886-4299-bfd2-81e84cb92171}, !- Port 1
  {bef3e535-b117-4335-bb3d-475f9b1f9ed7}; !- Port 2

OS:PortList,
  {b3017ada-2d8c-45a5-9f5c-25657142e0b9}, !- Handle
  {9c0f6c33-9ac6-4999-9e4f-bb9f042fec40}, !- Name
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- HVAC Component
  {85342f00-ef1a-4b85-9c4c-176c3ef071f2}; !- Port 1

OS:PortList,
  {7fd6c2e0-a0e0-4a9e-906e-25404dd759c6}, !- Handle
  {1e0415ca-8d83-4d78-8f86-5a6ac34436b6}, !- Name
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- HVAC Component
  {e3772745-2df1-4715-bf1a-b1a00bdc7a22}; !- Port 1

OS:Sizing:Zone,
  {05fd89ec-c8ee-4606-b8ff-cf00cfb15a4c}, !- Handle
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2504fe5c-bb0a-4c9a-9dd6-24967714aa15}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {23baac70-5d2d-40be-b1fc-10e72d7d8048}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40743a0b-4753-4fb7-847c-4079d6912581}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2d3b61ad-b534-4f46-a9fb-5a567dcf70cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {0ce792a6-a110-45ac-b9a8-69094572b7f7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {42836180-6553-4ce9-be09-3032bda3582e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 136, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {08191720-0c5e-41ba-8011-92724b967513}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2606a9b-023b-4694-a12c-4a8108bdfe7d}, !- Zone Air Inlet Port List
  {4978a841-8a77-473d-a7c4-a5769b8ccec2}, !- Zone Air Exhaust Port List
  {51bbe3e9-4950-4b64-8bae-ca91ee22a67c}, !- Zone Air Node Name
  {b07c3d46-c7ab-4b9d-a16a-db5443ac70ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8c88150c-8aee-4e6f-9e1b-f8865a961b99}, !- Group Rendering Name
  {f23cdc06-4c9c-459d-981f-ff92a2661905}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9fd82ff-4b4e-4e4f-9458-140907155914}, !- Handle
  Node 91,                                !- Name
  {51bbe3e9-4950-4b64-8bae-ca91ee22a67c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51bbe3e9-4950-4b64-8bae-ca91ee22a67c}, !- Handle
  {f18ff1ba-9de2-4574-afd2-3969f390d29c}, !- Name
  {08191720-0c5e-41ba-8011-92724b967513}, !- Source Object
  11,                                     !- Outlet Port
  {b9fd82ff-4b4e-4e4f-9458-140907155914}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2606a9b-023b-4694-a12c-4a8108bdfe7d}, !- Handle
  {773036cf-a3a9-409e-a417-72597db0e0bd}, !- Name
  {08191720-0c5e-41ba-8011-92724b967513}, !- HVAC Component
  {e39b73ca-d272-48a8-94fc-ab31fdef5fa0}, !- Port 1
  {275cc396-2fcd-4973-9311-bb25f7ae7785}; !- Port 2

OS:PortList,
  {4978a841-8a77-473d-a7c4-a5769b8ccec2}, !- Handle
  {350b8d2c-8a29-41bc-b734-69377d5b76ce}, !- Name
  {08191720-0c5e-41ba-8011-92724b967513}, !- HVAC Component
  {1ac5c17a-49ac-4d3c-bff4-5a84a45357b3}; !- Port 1

OS:PortList,
  {b07c3d46-c7ab-4b9d-a16a-db5443ac70ec}, !- Handle
  {b6fb819f-9dd7-4981-8148-462051f5b515}, !- Name
  {08191720-0c5e-41ba-8011-92724b967513}, !- HVAC Component
  {f59010fc-2a66-4e11-84b9-b3407a641054}; !- Port 1

OS:Sizing:Zone,
  {468ad301-b929-4bc2-b9a6-70db3c1434ca}, !- Handle
  {08191720-0c5e-41ba-8011-92724b967513}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61e76206-da12-4a3d-ac02-36719468f4b5}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {08191720-0c5e-41ba-8011-92724b967513}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfc9deae-d376-4d54-b513-92051963f879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {246a3329-964c-4df1-a885-1ae9dc556442}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9bea778c-84d6-49bc-baa9-4cfd02c73aaa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f23cdc06-4c9c-459d-981f-ff92a2661905}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 137, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acba8fd7-2191-459a-9604-69844fd7ba9f}, !- Zone Air Inlet Port List
  {46f8813f-4cb1-4431-86ae-7a4006713af1}, !- Zone Air Exhaust Port List
  {528fc9ed-16f3-4611-9f1f-1419c5abaf4b}, !- Zone Air Node Name
  {91451a6b-f0ac-4ac1-b1cd-a0c5188b2861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {847b2405-8183-422d-bdf3-40f65098832c}, !- Group Rendering Name
  {c0891d31-5dbd-48f0-9a02-7030014933d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {298be1fe-6962-4081-a835-32c4d56907e2}, !- Handle
  Node 94,                                !- Name
  {528fc9ed-16f3-4611-9f1f-1419c5abaf4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {528fc9ed-16f3-4611-9f1f-1419c5abaf4b}, !- Handle
  {2f91a038-186c-400d-8dbe-71efabf251b5}, !- Name
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- Source Object
  11,                                     !- Outlet Port
  {298be1fe-6962-4081-a835-32c4d56907e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acba8fd7-2191-459a-9604-69844fd7ba9f}, !- Handle
  {85ace3d2-6693-47ec-af77-eb238b36cc0b}, !- Name
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- HVAC Component
  {f26266c6-11f4-4b37-b144-e1df9688feba}, !- Port 1
  {ffc8f556-fd69-4540-9c3d-8444a98982d5}; !- Port 2

OS:PortList,
  {46f8813f-4cb1-4431-86ae-7a4006713af1}, !- Handle
  {4cf2961f-4c9a-4e18-86ff-89f4f761a647}, !- Name
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- HVAC Component
  {9d41a71b-b53c-4245-84d6-88623a67b331}; !- Port 1

OS:PortList,
  {91451a6b-f0ac-4ac1-b1cd-a0c5188b2861}, !- Handle
  {74f5067e-9d9f-4df7-856f-1e5d40574bd1}, !- Name
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- HVAC Component
  {ea514fc2-fd08-4dd3-9c03-4d61b26c6c16}; !- Port 1

OS:Sizing:Zone,
  {05a5264e-9ced-4d07-905e-e1e2c4b71381}, !- Handle
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9bad6cc7-3e17-4b20-a177-cd9c343ec3d8}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {1214c7d4-2743-4007-93f0-56ad23db25d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f2d6f31-f854-4de3-a559-11ce4cb225ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {fb373583-6d6b-42d3-9d99-c46678e9b803}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {10e048bd-89d6-4739-9de2-b16d201b56df}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c0891d31-5dbd-48f0-9a02-7030014933d8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 138, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1b3c57a-574d-45b5-a411-7ee4b95aae65}, !- Zone Air Inlet Port List
  {59ca00e3-53a0-4883-a955-465aa34df03c}, !- Zone Air Exhaust Port List
  {9ef351a0-0eda-4e00-bcc4-11ace22f461f}, !- Zone Air Node Name
  {43e5be04-6ed0-4144-92e7-2d57ecede658}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb489745-5fdd-4a95-8d12-0a3ac46eaef5}, !- Group Rendering Name
  {f4170de2-a641-4760-912b-5c6eab38fa22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f120a2b-7224-494f-9a2a-80a4a8ae7856}, !- Handle
  Node 97,                                !- Name
  {9ef351a0-0eda-4e00-bcc4-11ace22f461f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ef351a0-0eda-4e00-bcc4-11ace22f461f}, !- Handle
  {419e567b-e622-4ebc-9272-4efb268e90a6}, !- Name
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- Source Object
  11,                                     !- Outlet Port
  {1f120a2b-7224-494f-9a2a-80a4a8ae7856}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1b3c57a-574d-45b5-a411-7ee4b95aae65}, !- Handle
  {05b415ff-ebd2-4d8b-921f-802c508af793}, !- Name
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- HVAC Component
  {c3fab1e0-c14a-4053-b55b-78d73edfafd2}, !- Port 1
  {de4c1a33-e8a5-4530-9549-d3597bc469c4}; !- Port 2

OS:PortList,
  {59ca00e3-53a0-4883-a955-465aa34df03c}, !- Handle
  {dc421e57-211f-4c35-bb2d-46016765dce4}, !- Name
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- HVAC Component
  {0882fb4a-6f1b-4abe-9df7-35204eba31a4}; !- Port 1

OS:PortList,
  {43e5be04-6ed0-4144-92e7-2d57ecede658}, !- Handle
  {bc0112cf-1b53-433d-a31d-6959f42b2033}, !- Name
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- HVAC Component
  {5f3c240b-6827-41ea-866a-e01e62780bf0}; !- Port 1

OS:Sizing:Zone,
  {758bf188-75c0-4987-91e4-9cd9318d9eaa}, !- Handle
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18bef573-74be-4056-9a82-0aa0b477e361}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {707ea41b-89ac-4c7f-8919-d94789c38507}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af870b26-6a0c-4171-aa31-181f2d47d4f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {cc3c504e-8220-4cfd-aa8e-b883840ce5e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3c54de37-22b1-4090-825a-0b6a4b614894}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f4170de2-a641-4760-912b-5c6eab38fa22}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 139, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9efd8b0-a39c-422f-aa47-023c5a1e61c5}, !- Zone Air Inlet Port List
  {fcb252ed-0521-48c6-b8c9-2dafd38efbc5}, !- Zone Air Exhaust Port List
  {ad44fbad-a0a2-46b1-a04e-d700fdb1c51a}, !- Zone Air Node Name
  {e0fe8964-9461-40d0-a2fd-488b2dab47f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {659c1144-71e0-4f37-8354-7e4994bfaa89}, !- Group Rendering Name
  {14ed4faa-5c15-40de-93e0-1761477dffc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6aadcc23-ca9b-4529-9dd2-a3b882fc7dc2}, !- Handle
  Node 100,                               !- Name
  {ad44fbad-a0a2-46b1-a04e-d700fdb1c51a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad44fbad-a0a2-46b1-a04e-d700fdb1c51a}, !- Handle
  {8d9346b9-b6ac-47ff-8502-1a90035d0205}, !- Name
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- Source Object
  11,                                     !- Outlet Port
  {6aadcc23-ca9b-4529-9dd2-a3b882fc7dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9efd8b0-a39c-422f-aa47-023c5a1e61c5}, !- Handle
  {8f7bc44c-387f-4314-bdda-8d37a1391c11}, !- Name
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- HVAC Component
  {7b038fe2-1a2f-4746-8fac-8a5cc2c4014a}, !- Port 1
  {44fee048-4676-4e24-b5fe-2eae4be7cc00}; !- Port 2

OS:PortList,
  {fcb252ed-0521-48c6-b8c9-2dafd38efbc5}, !- Handle
  {5686f31f-fff0-493b-88e3-d499255200f8}, !- Name
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- HVAC Component
  {5bc46f54-f027-4f3b-9d05-639daf9804f9}; !- Port 1

OS:PortList,
  {e0fe8964-9461-40d0-a2fd-488b2dab47f1}, !- Handle
  {54dc5038-eddd-4d91-b0fa-e37bb999b885}, !- Name
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- HVAC Component
  {9ce5a75c-02a5-4890-aa64-c4b88555e517}; !- Port 1

OS:Sizing:Zone,
  {cc7c4d8e-650c-4813-b3e0-7724615f7b1f}, !- Handle
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38d9d171-6704-4161-87d4-dace5eb7e38a}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {70ab2ea9-569b-4321-bb63-841d0e8f4049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c8ad07c-524d-45ee-b0da-50a10dcdc414}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b8b8c04c-eed7-40a2-b7b4-b0497138c7a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {29380f50-5519-4910-9764-c2e3b7824d4b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {14ed4faa-5c15-40de-93e0-1761477dffc7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 140, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d6415cb-1dbc-434c-919b-6ee9d6452d27}, !- Zone Air Inlet Port List
  {b2cd7dfa-0e46-4df8-a822-f1c1ba7a0093}, !- Zone Air Exhaust Port List
  {d0dd86f7-5d73-460e-9b6e-517d3e7cffb5}, !- Zone Air Node Name
  {df2f5b84-ce6a-4097-a9a7-2a45489cd53b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4676225-89f4-43cd-a502-5d46750137b2}, !- Group Rendering Name
  {a5b3b6b2-3b4f-4f76-b922-47a12fecd232}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3f4fe45-cb22-4e22-a044-59d635a59db1}, !- Handle
  Node 103,                               !- Name
  {d0dd86f7-5d73-460e-9b6e-517d3e7cffb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0dd86f7-5d73-460e-9b6e-517d3e7cffb5}, !- Handle
  {34c9c4e3-b9f5-4645-8f31-37f55f9b9c0c}, !- Name
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- Source Object
  11,                                     !- Outlet Port
  {f3f4fe45-cb22-4e22-a044-59d635a59db1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d6415cb-1dbc-434c-919b-6ee9d6452d27}, !- Handle
  {322b1095-d502-4cdc-aff3-3310d4816e4b}, !- Name
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- HVAC Component
  {b76d0525-91ee-413f-b858-3448b277b93c}, !- Port 1
  {7ea1c0cf-adc4-42e3-a8c4-f887b779bb22}; !- Port 2

OS:PortList,
  {b2cd7dfa-0e46-4df8-a822-f1c1ba7a0093}, !- Handle
  {c9bf35d9-6b0f-4e94-8558-2633c27b722b}, !- Name
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- HVAC Component
  {71e758d6-1acd-4d65-bc36-2f33aeeb64c3}; !- Port 1

OS:PortList,
  {df2f5b84-ce6a-4097-a9a7-2a45489cd53b}, !- Handle
  {9c413c92-7b1d-4987-bf54-01018c3263aa}, !- Name
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- HVAC Component
  {0f72a6cd-40eb-455b-bc52-45da0b1b12df}; !- Port 1

OS:Sizing:Zone,
  {43e90fd5-ace4-4df0-8b62-4f0dd28f9bde}, !- Handle
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e36fa8b9-6ac9-4b05-b014-40adaf5a4180}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1b88841a-f2c2-436c-8301-d90a0161afc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a90e9e6-6614-451e-baae-1bd5a4aeacee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c55a23c2-7a84-4f64-be5a-abe8eb5e5f9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b33f579f-c1b7-4791-bfd9-c61399b6ae4d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {a5b3b6b2-3b4f-4f76-b922-47a12fecd232}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 141, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8c8f1e1-d001-4ddb-9c54-ab560480e529}, !- Zone Air Inlet Port List
  {e51daa47-7846-4c7a-8edc-d48426c9eb8b}, !- Zone Air Exhaust Port List
  {766270e5-8017-46a2-a35c-e55581709a78}, !- Zone Air Node Name
  {c4bf298b-9d6b-4514-b083-078fd441991d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f4da2ee-6efe-43fd-883e-64624220a16f}, !- Group Rendering Name
  {8eb08b1f-3884-4b4c-a7f0-ec3bee51ae1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a9208d8-bd67-430e-a89c-938440e1aa56}, !- Handle
  Node 106,                               !- Name
  {766270e5-8017-46a2-a35c-e55581709a78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {766270e5-8017-46a2-a35c-e55581709a78}, !- Handle
  {bc7c748d-1490-4619-8f2f-9b204f9c2013}, !- Name
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- Source Object
  11,                                     !- Outlet Port
  {5a9208d8-bd67-430e-a89c-938440e1aa56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8c8f1e1-d001-4ddb-9c54-ab560480e529}, !- Handle
  {5a74c19a-33bb-47bf-a610-87590886bb9d}, !- Name
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- HVAC Component
  {268c02c3-9e13-453c-a581-593136875c5b}, !- Port 1
  {826004d9-0cee-43df-a6aa-4f062a059604}; !- Port 2

OS:PortList,
  {e51daa47-7846-4c7a-8edc-d48426c9eb8b}, !- Handle
  {91c55e1d-5c34-4f9c-95f3-3b86ed505441}, !- Name
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- HVAC Component
  {5ae2a40a-b1cf-4ea1-9239-f250c2d23a5d}; !- Port 1

OS:PortList,
  {c4bf298b-9d6b-4514-b083-078fd441991d}, !- Handle
  {618086d4-dd3a-4c89-bfc3-c7e2c053387b}, !- Name
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- HVAC Component
  {72e57519-33be-4608-a4a0-7280dd7c7dd9}; !- Port 1

OS:Sizing:Zone,
  {8f316c30-3c27-4f8f-8382-c5023c698f3d}, !- Handle
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc490f00-36d3-48e8-9be5-1c857fa3daa5}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {b0d9002a-f7da-498c-9a61-2adf0c8e89db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {732aefa8-517c-4df4-a1b0-e80f06668bc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8556f1ec-ecba-49e8-9374-5b9f883ff127}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {2627573b-aff2-4c04-a61f-961cc321f604}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {8eb08b1f-3884-4b4c-a7f0-ec3bee51ae1c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 142, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98f7902d-2ab7-4aaa-8ce4-614759916f48}, !- Zone Air Inlet Port List
  {508084e8-6081-4269-81de-940df3919ed1}, !- Zone Air Exhaust Port List
  {639cf15f-ed8c-41cf-a8bd-af4cb9cc67c0}, !- Zone Air Node Name
  {2ba858c6-de8e-4a96-a952-730fc7cf9a21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b669c2c4-d3db-4c87-999c-b9158e125d56}, !- Group Rendering Name
  {17502da6-c5d5-4af4-b35a-73262f4422e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43ea766a-d57e-400b-8639-1ead6a54dcd2}, !- Handle
  Node 109,                               !- Name
  {639cf15f-ed8c-41cf-a8bd-af4cb9cc67c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639cf15f-ed8c-41cf-a8bd-af4cb9cc67c0}, !- Handle
  {55866508-1f53-4922-91f3-5bd331460c1a}, !- Name
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- Source Object
  11,                                     !- Outlet Port
  {43ea766a-d57e-400b-8639-1ead6a54dcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98f7902d-2ab7-4aaa-8ce4-614759916f48}, !- Handle
  {33ff3dd2-54fa-4f81-95e8-bcb0401ed1e8}, !- Name
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- HVAC Component
  {be7596eb-39a6-4be3-9de2-e5d622557db4}, !- Port 1
  {a900acb1-ebb5-4e4d-9201-1c18f59ef1fa}; !- Port 2

OS:PortList,
  {508084e8-6081-4269-81de-940df3919ed1}, !- Handle
  {db751868-d514-444d-85f7-2126766cb808}, !- Name
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- HVAC Component
  {54f4f232-613d-4794-9637-87303da5a7c4}; !- Port 1

OS:PortList,
  {2ba858c6-de8e-4a96-a952-730fc7cf9a21}, !- Handle
  {1d8b9525-cdcb-46a6-aee4-c5ac53e2b8b6}, !- Name
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- HVAC Component
  {1b69aea9-5c47-4bc5-ba8e-3837ea6833e7}; !- Port 1

OS:Sizing:Zone,
  {366995de-2b1a-41d0-8163-f42860075da9}, !- Handle
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {081f9fe2-8be2-4463-8d30-4d644cc76000}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {2d4af819-3458-4219-ae2e-611c3cac72f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc1100df-7de8-43b8-9732-a5b6eee23edf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a007fa01-7b8a-493b-9424-0bdc3659584f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {7e7114bd-aa44-4517-b73b-3bc8f658cb9c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {17502da6-c5d5-4af4-b35a-73262f4422e8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 143, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3581296a-36bc-44ac-8911-ce7efac67eab}, !- Zone Air Inlet Port List
  {0c1a70e6-f83c-49e0-96c3-a95e26d3ebd9}, !- Zone Air Exhaust Port List
  {0766e7c0-925e-40e6-b3d8-b078088740bc}, !- Zone Air Node Name
  {2ca04ac8-7510-4628-96ff-25693aea5d7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {11542ed3-6c6d-43cd-98fb-2d7d8a30a68e}, !- Group Rendering Name
  {73b42455-975b-448a-995a-47430616a81a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecc2a3bb-73a7-449a-9638-ae3fa8ad973c}, !- Handle
  Node 112,                               !- Name
  {0766e7c0-925e-40e6-b3d8-b078088740bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0766e7c0-925e-40e6-b3d8-b078088740bc}, !- Handle
  {faeb86b7-96e5-42e0-95c8-972a70439c1f}, !- Name
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- Source Object
  11,                                     !- Outlet Port
  {ecc2a3bb-73a7-449a-9638-ae3fa8ad973c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3581296a-36bc-44ac-8911-ce7efac67eab}, !- Handle
  {3de597d3-5a88-4644-b3ae-e92943c6f434}, !- Name
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- HVAC Component
  {789dba35-210a-4a95-8cf5-c12123584151}, !- Port 1
  {07a2702b-e660-41da-bef9-e848a319cedf}; !- Port 2

OS:PortList,
  {0c1a70e6-f83c-49e0-96c3-a95e26d3ebd9}, !- Handle
  {4b98569a-a152-401f-8194-76697cd3aabb}, !- Name
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- HVAC Component
  {51578acf-cf98-49ee-aea7-1d749f955932}; !- Port 1

OS:PortList,
  {2ca04ac8-7510-4628-96ff-25693aea5d7d}, !- Handle
  {63efec58-8cda-4a04-a194-df362a80da72}, !- Name
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- HVAC Component
  {53b416dc-8c00-4690-9b21-27332280a384}; !- Port 1

OS:Sizing:Zone,
  {09e67eb5-cf95-416c-90b3-4ffdec7437fc}, !- Handle
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7df5e826-08e2-48b8-b169-1393c87f764c}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {9aa1d64a-59c8-4282-81c5-5c1e44b46b26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48b38b85-2195-42df-9a66-e72578e1c103}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8e399c2d-1776-4dd5-95e7-de95dc9105b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {8cca7bdf-0f3b-4dae-a64e-d0ac62bf88c7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {73b42455-975b-448a-995a-47430616a81a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 144, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed558291-9106-4ec1-be26-7e5bc301f0a0}, !- Zone Air Inlet Port List
  {783fe0c1-436a-4551-b312-71929b0b1a8c}, !- Zone Air Exhaust Port List
  {4e1567dd-10e2-4e9f-b459-a6f860ecb770}, !- Zone Air Node Name
  {1f0a3dee-ec91-4370-b9bb-537f56979c7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cce94769-d0c8-48d3-9709-c972ceae1eec}, !- Group Rendering Name
  {eabd5154-4c98-4dfd-b330-96d281c1a8da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97e551d1-d650-454e-941c-234dee4ceb5d}, !- Handle
  Node 115,                               !- Name
  {4e1567dd-10e2-4e9f-b459-a6f860ecb770}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e1567dd-10e2-4e9f-b459-a6f860ecb770}, !- Handle
  {b54494c8-b0da-4d62-a783-5dfa875b7c96}, !- Name
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- Source Object
  11,                                     !- Outlet Port
  {97e551d1-d650-454e-941c-234dee4ceb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed558291-9106-4ec1-be26-7e5bc301f0a0}, !- Handle
  {d4cdcb52-93db-460e-87a3-8542a8a96790}, !- Name
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- HVAC Component
  {310310ee-e253-4e37-bfbd-3c1ebfb0dcfe}, !- Port 1
  {517d09fd-2ee0-4ba0-9769-f60a9c98a8c8}; !- Port 2

OS:PortList,
  {783fe0c1-436a-4551-b312-71929b0b1a8c}, !- Handle
  {ea135a1e-c368-4d44-a66b-d3d96fba5ef4}, !- Name
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- HVAC Component
  {a02160b7-c1ab-4000-80a8-8840c34129b3}; !- Port 1

OS:PortList,
  {1f0a3dee-ec91-4370-b9bb-537f56979c7a}, !- Handle
  {93a14fab-055e-436f-a5e0-e724f911a04f}, !- Name
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- HVAC Component
  {24d350ec-892b-4989-a276-55b678a8c87c}; !- Port 1

OS:Sizing:Zone,
  {77fed0c7-53dd-421d-93a6-3101f0bfb127}, !- Handle
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {068305e4-7258-43fd-a569-fbf587cb8c0f}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {62948357-4de7-4219-9998-7a60f0527f9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e1e26de-4abf-44df-afbb-cb07b20b6c93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {27aadf27-2e2d-4b8d-9fc3-04fe396770e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b72d3b20-e3d0-4222-a608-50d49b89e918}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {eabd5154-4c98-4dfd-b330-96d281c1a8da}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 145, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0648d46-20da-433e-8383-300189291d95}, !- Zone Air Inlet Port List
  {49defc0f-7ba5-4cfe-a0de-5dd89f603bc8}, !- Zone Air Exhaust Port List
  {b7e3e6f1-43f7-4f23-9089-8121fefe4d41}, !- Zone Air Node Name
  {0ce0cba0-3be1-4539-99fb-7aac39063309}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17f7a22e-bdf3-4e08-8b5e-8550ef4d7a2b}, !- Group Rendering Name
  {c4abfc0a-37bd-44cd-94d5-553b7f9982a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e829922-6573-4e1f-bfee-7f1c03a3b8ce}, !- Handle
  Node 118,                               !- Name
  {b7e3e6f1-43f7-4f23-9089-8121fefe4d41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7e3e6f1-43f7-4f23-9089-8121fefe4d41}, !- Handle
  {f773519c-3706-4d4a-9267-28e78c5ee64b}, !- Name
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- Source Object
  11,                                     !- Outlet Port
  {0e829922-6573-4e1f-bfee-7f1c03a3b8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0648d46-20da-433e-8383-300189291d95}, !- Handle
  {6a475665-9165-4bac-b240-628ae57b4199}, !- Name
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- HVAC Component
  {5722151f-1fde-42b0-8ab4-1dc5b95c58c8}, !- Port 1
  {13dda3b8-513a-4492-a8b9-8c20d004365a}; !- Port 2

OS:PortList,
  {49defc0f-7ba5-4cfe-a0de-5dd89f603bc8}, !- Handle
  {f84e3f27-ce96-4119-873f-3ab54a398976}, !- Name
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- HVAC Component
  {bd5d56f8-7501-48da-8b76-87d0fa5f0ce6}; !- Port 1

OS:PortList,
  {0ce0cba0-3be1-4539-99fb-7aac39063309}, !- Handle
  {096285e2-0784-4be6-bc32-dcfe0bf2d500}, !- Name
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- HVAC Component
  {968821f3-7943-4b9b-a554-9fee5cb3e5ac}; !- Port 1

OS:Sizing:Zone,
  {8bddbbf8-d5d7-4459-8e93-92f41582f588}, !- Handle
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3e07885-5f51-4c3c-b00a-1af680b66fbb}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {f717cf2b-5a8f-4081-9ccf-861f349ffb18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca072dea-5ad0-4f67-92db-dbc1dd2afd1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9748fe3d-9631-4dd0-b6a1-0c2dd8b2d96b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {322f6c04-538d-4f8c-9a2f-5e85990e4f3c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c4abfc0a-37bd-44cd-94d5-553b7f9982a3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 146, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {809d9667-fd03-46a0-8e5b-393352451847}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9935b55-de5a-4d65-aab7-b774d97a2658}, !- Zone Air Inlet Port List
  {a10d2a7d-678b-4d94-89bc-f0cb23d179ac}, !- Zone Air Exhaust Port List
  {25903b71-2099-4008-adca-3c09e17b059c}, !- Zone Air Node Name
  {7286c279-d5cc-4950-a5a2-4c564fabb850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {939773ba-f4ba-4a53-a5c8-b4e606db77a8}, !- Group Rendering Name
  {7faa2572-db03-4418-ace7-66cad494f2bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4703052-6bd4-4e19-9fdc-625590d0ccb5}, !- Handle
  Node 121,                               !- Name
  {25903b71-2099-4008-adca-3c09e17b059c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25903b71-2099-4008-adca-3c09e17b059c}, !- Handle
  {c1c80dec-f0d6-4624-a7b6-c8dfc66e8b40}, !- Name
  {809d9667-fd03-46a0-8e5b-393352451847}, !- Source Object
  11,                                     !- Outlet Port
  {b4703052-6bd4-4e19-9fdc-625590d0ccb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9935b55-de5a-4d65-aab7-b774d97a2658}, !- Handle
  {d776706c-3bdc-4fef-ba67-ea04269e9d15}, !- Name
  {809d9667-fd03-46a0-8e5b-393352451847}, !- HVAC Component
  {3048ccdd-e7cd-4f45-8132-bc24a6bcb780}, !- Port 1
  {d1010fee-cb7f-42f6-8fb6-3dd76e34648c}; !- Port 2

OS:PortList,
  {a10d2a7d-678b-4d94-89bc-f0cb23d179ac}, !- Handle
  {49152f72-754c-48d1-bb81-a737920b93b6}, !- Name
  {809d9667-fd03-46a0-8e5b-393352451847}, !- HVAC Component
  {a21a2089-1a35-4f9d-9687-876956545722}; !- Port 1

OS:PortList,
  {7286c279-d5cc-4950-a5a2-4c564fabb850}, !- Handle
  {8a8e6199-b09c-424c-8674-6869253cad59}, !- Name
  {809d9667-fd03-46a0-8e5b-393352451847}, !- HVAC Component
  {cec19d65-52b4-4f78-a6e4-254153128abc}; !- Port 1

OS:Sizing:Zone,
  {77dbc649-855d-49bf-9de3-ed57aeaad830}, !- Handle
  {809d9667-fd03-46a0-8e5b-393352451847}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc79ac57-d25a-440d-bd5e-94bd9fbbfa48}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {809d9667-fd03-46a0-8e5b-393352451847}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {574867d3-fe5b-4f83-a012-7b0fbadf36ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {15504087-f11a-4baa-a0a8-b9552dcb2804}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1f84cdfe-4697-4c01-a6da-99650239c586}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7faa2572-db03-4418-ace7-66cad494f2bc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 147, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70a9fcf4-2779-41b6-b99b-a6d2fe874386}, !- Zone Air Inlet Port List
  {9c351fe0-0bde-45b2-98e1-acb67ff5dd41}, !- Zone Air Exhaust Port List
  {a5d6b6bb-8445-4624-9b37-dcf988a83362}, !- Zone Air Node Name
  {a73679c9-3065-43ee-9681-fa5abecc4b8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0fde27c6-b7a8-4c48-b50e-03a5350dc5e5}, !- Group Rendering Name
  {5fa2a6d1-1c3b-478a-a107-8d59e22fac0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e016e9b0-873c-4e84-98e1-605c244f5738}, !- Handle
  Node 124,                               !- Name
  {a5d6b6bb-8445-4624-9b37-dcf988a83362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d6b6bb-8445-4624-9b37-dcf988a83362}, !- Handle
  {be86c2fc-1100-431e-9f03-78e31ae13f86}, !- Name
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- Source Object
  11,                                     !- Outlet Port
  {e016e9b0-873c-4e84-98e1-605c244f5738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70a9fcf4-2779-41b6-b99b-a6d2fe874386}, !- Handle
  {eb28ba93-56c6-4340-b500-2e8686d3893d}, !- Name
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- HVAC Component
  {e4f8fb26-c00b-4876-99d7-4556a4f16d5b}, !- Port 1
  {4df40acf-2ba9-4deb-91aa-1729fd4ac6c9}; !- Port 2

OS:PortList,
  {9c351fe0-0bde-45b2-98e1-acb67ff5dd41}, !- Handle
  {92eda6c7-e0f0-4c3d-a35b-fbb15e066844}, !- Name
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- HVAC Component
  {ab8ca638-9a66-4a14-b6a5-ecc86e74da64}; !- Port 1

OS:PortList,
  {a73679c9-3065-43ee-9681-fa5abecc4b8e}, !- Handle
  {ed65d9fe-937f-4800-bb06-3740ac5a422c}, !- Name
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- HVAC Component
  {ad432a13-6d8e-4807-b01c-b7e0a65cc3dc}; !- Port 1

OS:Sizing:Zone,
  {b64d4017-5706-4b29-88eb-cbcc5192083a}, !- Handle
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {372ea6c4-3ed4-4c78-ae62-dfbd4ab3dfd4}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {9b110a77-5838-4fb6-8bcb-74af38ce39a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {467c2394-80bc-4ecf-b537-58255e4e9927}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0c322190-d6e7-4605-9799-c6aaa8d4cf07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {49240678-59bd-4a16-b4ae-e4343702f464}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {5fa2a6d1-1c3b-478a-a107-8d59e22fac0c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 148, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b7bede2-2c42-461f-9bdd-213619d00659}, !- Zone Air Inlet Port List
  {6d21ed2d-ce30-4c2e-88af-f6e552e07a9e}, !- Zone Air Exhaust Port List
  {a1821068-7cd7-4922-b8b3-566dafa05afa}, !- Zone Air Node Name
  {3ab72855-13d7-4847-8a15-2b3c7b3ce34f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {035402ac-e6d1-4eb4-962f-901514d0d809}, !- Group Rendering Name
  {04e43fe3-b912-4d7d-a7b1-a1bbe0f2def4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf0dde7a-3838-4ec3-8260-993978b06487}, !- Handle
  Node 127,                               !- Name
  {a1821068-7cd7-4922-b8b3-566dafa05afa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1821068-7cd7-4922-b8b3-566dafa05afa}, !- Handle
  {05f56082-7f8c-4656-ba9c-0f5158e05bdd}, !- Name
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- Source Object
  11,                                     !- Outlet Port
  {cf0dde7a-3838-4ec3-8260-993978b06487}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b7bede2-2c42-461f-9bdd-213619d00659}, !- Handle
  {356a30c7-c4a2-4e70-975a-64dbd2cd096c}, !- Name
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- HVAC Component
  {4183990a-b37a-4090-8ff9-6a4726bfdfa8}, !- Port 1
  {bcf32153-e338-437c-bb77-98de9e0e7e67}; !- Port 2

OS:PortList,
  {6d21ed2d-ce30-4c2e-88af-f6e552e07a9e}, !- Handle
  {c6bd65f4-a4ed-46a4-95ba-780758e1affe}, !- Name
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- HVAC Component
  {bd9a3711-bfe9-4107-9d1c-400415911904}; !- Port 1

OS:PortList,
  {3ab72855-13d7-4847-8a15-2b3c7b3ce34f}, !- Handle
  {0d11fa8c-e591-4f6f-8f16-2344587d24cf}, !- Name
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- HVAC Component
  {0a51e3ff-b2f3-4edc-b4b9-35077e6da084}; !- Port 1

OS:Sizing:Zone,
  {370a751e-c239-4e33-810f-120af7edd9fd}, !- Handle
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {004c2b0d-2c1c-4fdf-b7f4-6e2121010729}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {5c46bf97-938a-46ca-91a5-ef70aeaf122d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b67b92d7-9790-42e9-ad22-d05f71a83384}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {66b84335-65be-466b-bd4f-8bc85a7b8800}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {2b4f6b53-971e-417b-971c-1b5d54c0d3e2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {04e43fe3-b912-4d7d-a7b1-a1bbe0f2def4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 149, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b816585a-29d3-4ba7-be5b-e03913891b2f}, !- Zone Air Inlet Port List
  {00da686d-f57f-4d57-86d6-70ffd6d96238}, !- Zone Air Exhaust Port List
  {36b6dd4a-1d3d-4262-a676-ece30f54201c}, !- Zone Air Node Name
  {9a0756d3-d91f-46ea-b1d0-cd023bbf03f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c80b988-e956-4573-877c-1286387e3473}, !- Group Rendering Name
  {147f446b-3124-421b-93d3-c26cd6554f25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {492ebb1d-7334-4626-bf6b-f61214af808f}, !- Handle
  Node 130,                               !- Name
  {36b6dd4a-1d3d-4262-a676-ece30f54201c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36b6dd4a-1d3d-4262-a676-ece30f54201c}, !- Handle
  {372d577f-ec66-4266-b559-eee2bdfaf06f}, !- Name
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- Source Object
  11,                                     !- Outlet Port
  {492ebb1d-7334-4626-bf6b-f61214af808f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b816585a-29d3-4ba7-be5b-e03913891b2f}, !- Handle
  {fcbc053c-2c7e-4935-8bfa-8fce8eceef38}, !- Name
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- HVAC Component
  {e8087748-2a28-45ff-8e5a-bc579524ecbd}, !- Port 1
  {1a3058be-dba2-46ea-9dd9-bc15a1eade63}; !- Port 2

OS:PortList,
  {00da686d-f57f-4d57-86d6-70ffd6d96238}, !- Handle
  {b2c9bfa2-cbdf-4a3a-83b4-c8e29d90f45a}, !- Name
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- HVAC Component
  {feb683c3-f16b-4d0f-85b4-114e3a554d85}; !- Port 1

OS:PortList,
  {9a0756d3-d91f-46ea-b1d0-cd023bbf03f4}, !- Handle
  {72d6319a-5ec3-4db5-8985-1fde89aa0cac}, !- Name
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- HVAC Component
  {c85bbd17-1b8f-4b36-9d62-8fe0d3d079fa}; !- Port 1

OS:Sizing:Zone,
  {b073152d-aea9-462f-9bf8-705f8d742dc2}, !- Handle
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b2f41ad1-9c81-4499-b74a-b70edcce96ec}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {3a5d1798-46ae-4717-8b50-a03e85d453d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a5ea3ef-0066-469b-8867-fd7186b0df07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f45b87cd-6206-46f5-8614-09aecbabfbb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9e5e0958-6c29-47dd-90da-83a5c82bb34e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {147f446b-3124-421b-93d3-c26cd6554f25}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 150, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bc05aff-c790-48eb-baaf-f93d14988fe0}, !- Zone Air Inlet Port List
  {eaabc539-1f51-4c5e-b966-81f7c1856b8b}, !- Zone Air Exhaust Port List
  {c1ca55cf-0780-420d-a4a4-bd7fcb08057c}, !- Zone Air Node Name
  {15b79cf9-50c1-44b2-b255-a71fc58eef55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {676bab7e-7034-46e0-9e17-d153b7fd40c7}, !- Group Rendering Name
  {d2c19be4-acee-4906-a36e-8e2ac883a827}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee282bc9-8687-4511-b5c1-34ba0805d837}, !- Handle
  Node 133,                               !- Name
  {c1ca55cf-0780-420d-a4a4-bd7fcb08057c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1ca55cf-0780-420d-a4a4-bd7fcb08057c}, !- Handle
  {1fd7add2-899a-4d1e-836b-6ebea5b456d5}, !- Name
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- Source Object
  11,                                     !- Outlet Port
  {ee282bc9-8687-4511-b5c1-34ba0805d837}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bc05aff-c790-48eb-baaf-f93d14988fe0}, !- Handle
  {e812be79-9cae-42bd-b6ba-d099d9fb6f2a}, !- Name
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- HVAC Component
  {36105ae9-d01a-4bdb-ab5e-0e55cd9f6bb3}, !- Port 1
  {7c50260b-bb78-4cf4-a524-3b132f3d4dab}; !- Port 2

OS:PortList,
  {eaabc539-1f51-4c5e-b966-81f7c1856b8b}, !- Handle
  {551cfc82-6578-47b1-89d0-0169f2547e6c}, !- Name
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- HVAC Component
  {7994efbe-901f-4872-8514-33b9a4d22f64}; !- Port 1

OS:PortList,
  {15b79cf9-50c1-44b2-b255-a71fc58eef55}, !- Handle
  {4c16e7bf-6989-4639-a44a-bf848c78c8be}, !- Name
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- HVAC Component
  {4522f064-1482-4b15-8715-2c302814d999}; !- Port 1

OS:Sizing:Zone,
  {9338aaaf-e2bb-46ac-9f3b-b4059ae78180}, !- Handle
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9ee2668-259b-487f-aea1-80ac4a974f28}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {ca2a0c4b-4496-42df-afe8-84357262e547}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {263a73ee-fb11-4001-8417-b98208a2e644}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {813f4907-871a-44c2-bcd9-1de5986133b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9a29f611-d59c-410a-a77e-ca24825a6841}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d2c19be4-acee-4906-a36e-8e2ac883a827}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 151, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f9da2bd-13f4-42f0-b699-905caa025f7c}, !- Zone Air Inlet Port List
  {ae8bcd19-7e37-4414-b38b-e1882d46b1de}, !- Zone Air Exhaust Port List
  {c8b769ab-c318-4635-a37f-8bfb87ac64a9}, !- Zone Air Node Name
  {d8a9e82d-df3f-41bd-841f-4ce87f69aa90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {488e17d4-7c98-40fa-88fa-49406d67ea6b}, !- Group Rendering Name
  {8e7ee146-7698-466f-b21a-0bcbab3108a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bec7e75-d9df-4448-8370-2b79c243624a}, !- Handle
  Node 136,                               !- Name
  {c8b769ab-c318-4635-a37f-8bfb87ac64a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8b769ab-c318-4635-a37f-8bfb87ac64a9}, !- Handle
  {3ec4b3b6-fd13-4af5-85a3-70cb65281b68}, !- Name
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- Source Object
  11,                                     !- Outlet Port
  {1bec7e75-d9df-4448-8370-2b79c243624a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f9da2bd-13f4-42f0-b699-905caa025f7c}, !- Handle
  {249ca6d8-f959-42d0-bd20-48953107c8bb}, !- Name
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- HVAC Component
  {437a4abb-d4b3-48b3-b729-3abc781ed598}, !- Port 1
  {45008dd7-d18f-4f07-9972-7934e87ce7f0}; !- Port 2

OS:PortList,
  {ae8bcd19-7e37-4414-b38b-e1882d46b1de}, !- Handle
  {b262e0dc-b865-4b6c-993e-d7aee01994ac}, !- Name
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- HVAC Component
  {cb39d56c-5600-43d3-b7c2-324eec958bd0}; !- Port 1

OS:PortList,
  {d8a9e82d-df3f-41bd-841f-4ce87f69aa90}, !- Handle
  {b159e9e0-2069-4d60-91d6-9a227ba201a1}, !- Name
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- HVAC Component
  {95fec6d5-3154-452e-8c04-8a1593c54513}; !- Port 1

OS:Sizing:Zone,
  {672a316c-8147-4112-81ba-667953741a02}, !- Handle
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68bde91b-4499-4f08-9306-0c995a29de5f}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {19086167-bb8b-414d-97fc-0af2841fe77c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68a2ae2c-08f4-49aa-85bd-dc37fd28406c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {25008564-ef96-4dfc-8324-4b64d2d322f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {68999295-826c-4814-8cbd-4572e3c04a5b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {8e7ee146-7698-466f-b21a-0bcbab3108a2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 152, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4402cf3f-38d2-4cc3-85f2-55ba306bab6d}, !- Zone Air Inlet Port List
  {fcf0081d-4a97-4e0b-8d58-a2c015103f26}, !- Zone Air Exhaust Port List
  {ff017e67-a563-4831-9dbd-c55cb753c4d8}, !- Zone Air Node Name
  {50b882a6-25f6-415b-8890-f5dcc3d204dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cab3f21-cf03-48c9-bd18-d60274160db2}, !- Group Rendering Name
  {7126baf3-f378-4b4b-af97-d176ad9a19fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0015562-96fd-4224-bec9-8b9a462c7af7}, !- Handle
  Node 139,                               !- Name
  {ff017e67-a563-4831-9dbd-c55cb753c4d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff017e67-a563-4831-9dbd-c55cb753c4d8}, !- Handle
  {eb1b892a-b737-4bac-8f30-f8d39eeb234c}, !- Name
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- Source Object
  11,                                     !- Outlet Port
  {f0015562-96fd-4224-bec9-8b9a462c7af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4402cf3f-38d2-4cc3-85f2-55ba306bab6d}, !- Handle
  {76354715-bdc7-4e7b-9dc9-99e5d3bbc3ca}, !- Name
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- HVAC Component
  {fbe6515e-c489-480d-b7f9-d0e746bcf693}, !- Port 1
  {63ca8cdc-e390-4b3b-9e2f-1fcd2fdae8d7}; !- Port 2

OS:PortList,
  {fcf0081d-4a97-4e0b-8d58-a2c015103f26}, !- Handle
  {2c503d8c-6f48-4697-9b6b-ad6c6bae3686}, !- Name
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- HVAC Component
  {398c1a85-c161-434e-b92e-6f4e88d34efb}; !- Port 1

OS:PortList,
  {50b882a6-25f6-415b-8890-f5dcc3d204dd}, !- Handle
  {88882a19-5da1-4ab8-a394-ceb1936886bd}, !- Name
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- HVAC Component
  {c7e508da-fab4-4224-ada3-165194e22de1}; !- Port 1

OS:Sizing:Zone,
  {01af0184-01e0-4a9c-bff6-1c56c96069dd}, !- Handle
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40ac98ba-6fdc-44b7-a2a7-5d124199ee58}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {1a99ac8d-1c9a-41a7-8fbd-64a294d99a44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0849c592-0d0c-43b0-a517-2cad7dbfe767}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {21c9e38d-2151-42dc-be7c-f7c175efb486}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {76fb854f-09dc-48af-b4f3-90018f03202e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7126baf3-f378-4b4b-af97-d176ad9a19fd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 153, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e205bc8d-1150-4391-ba68-04efcf11471d}, !- Zone Air Inlet Port List
  {5c9c8201-f7bb-4e2f-8514-538361274b01}, !- Zone Air Exhaust Port List
  {a724bf54-9dc1-46fe-afa1-428cd9914de0}, !- Zone Air Node Name
  {e4881f47-26a9-4315-b4c5-d18ceaee6d00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {800dfe25-4d48-4079-ba9a-efda01d108d7}, !- Group Rendering Name
  {00158345-0bb1-4d3e-a674-b13e3d031fad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b379579-0007-41f6-a0c6-72f2b1ca1888}, !- Handle
  Node 142,                               !- Name
  {a724bf54-9dc1-46fe-afa1-428cd9914de0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a724bf54-9dc1-46fe-afa1-428cd9914de0}, !- Handle
  {36517fe5-0c4a-4fce-b72c-5f16e268458f}, !- Name
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- Source Object
  11,                                     !- Outlet Port
  {5b379579-0007-41f6-a0c6-72f2b1ca1888}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e205bc8d-1150-4391-ba68-04efcf11471d}, !- Handle
  {ca041ce4-713e-4e1f-9e9d-6f43c5276f42}, !- Name
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- HVAC Component
  {b73abf3a-f91e-4955-beec-9bccb1c311e0}, !- Port 1
  {3fb8daa4-aba7-43e8-b37c-d5d4f01b35bc}; !- Port 2

OS:PortList,
  {5c9c8201-f7bb-4e2f-8514-538361274b01}, !- Handle
  {368236f3-9b27-4a48-be39-46f4de4b63f9}, !- Name
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- HVAC Component
  {bf281d7d-030d-4304-ae77-f856cf0281cd}; !- Port 1

OS:PortList,
  {e4881f47-26a9-4315-b4c5-d18ceaee6d00}, !- Handle
  {0596e2e9-82b3-4675-b9e2-1e4a1fa8a710}, !- Name
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- HVAC Component
  {aad51cba-a792-4ce6-a597-25029933cda5}; !- Port 1

OS:Sizing:Zone,
  {7a9daa2e-5268-433e-9e2a-6c73228e1b01}, !- Handle
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7a83efb-f202-4e9f-9ff6-43f8daa84823}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {4ce86753-0c02-4e0c-93f5-f1aee912c6e5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04c1560b-872c-4d3a-b2f4-e9d653854ee4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {05d3045d-3ba4-4c71-aaf5-74f9e7aa7b50}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {fd509183-52be-47d4-8e4c-384ebe7f97ea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {00158345-0bb1-4d3e-a674-b13e3d031fad}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 154, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b5d8916-5be8-49ab-8f09-372c98df86f5}, !- Zone Air Inlet Port List
  {323f68d9-0ebb-48f9-a4c5-4b9ccc458b81}, !- Zone Air Exhaust Port List
  {c7bd55d8-8c39-4483-a477-acdf82c71d2c}, !- Zone Air Node Name
  {d97a3fde-7ba0-400c-b2fa-febd3ee1f90d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ca9f08b-4129-4fc4-ab4c-533fe763fcb0}, !- Group Rendering Name
  {69539aed-d6eb-42de-b5de-ed18590bcd61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83724c59-2b61-48a8-a234-e482ad44371e}, !- Handle
  Node 145,                               !- Name
  {c7bd55d8-8c39-4483-a477-acdf82c71d2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7bd55d8-8c39-4483-a477-acdf82c71d2c}, !- Handle
  {5cc5def2-b964-407f-9e47-4826743de86f}, !- Name
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- Source Object
  11,                                     !- Outlet Port
  {83724c59-2b61-48a8-a234-e482ad44371e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b5d8916-5be8-49ab-8f09-372c98df86f5}, !- Handle
  {f960729b-4f62-4c4f-b656-4a6d04927616}, !- Name
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- HVAC Component
  {6f2d556b-ea31-4cc8-8d18-bd461f3ccef7}, !- Port 1
  {7b7a1042-7c6b-4233-9797-85773480b597}; !- Port 2

OS:PortList,
  {323f68d9-0ebb-48f9-a4c5-4b9ccc458b81}, !- Handle
  {02d4ee68-ce8e-4c2f-8589-728453702163}, !- Name
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- HVAC Component
  {65da1c70-9ad2-4d8b-89f0-2227e21a4d79}; !- Port 1

OS:PortList,
  {d97a3fde-7ba0-400c-b2fa-febd3ee1f90d}, !- Handle
  {a79d1a8c-cf1a-4ac2-8a3e-2e1685499a99}, !- Name
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- HVAC Component
  {96d997c3-596b-4b98-862f-93b0286a88d2}; !- Port 1

OS:Sizing:Zone,
  {68b9f7c8-42dc-4c2d-a0e6-f1b356ffcbb5}, !- Handle
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60cdc594-c9ad-45fb-8ceb-5652d75c48c6}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {587fce89-8635-48d3-bc3b-4a7e4af6e81e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e9ad0b3-129f-473d-8973-75d1c1d804fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ca0a8dd9-679c-4b5f-a365-92a5e4d17c60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {830dbf08-537b-4508-9985-65f9773e2993}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {69539aed-d6eb-42de-b5de-ed18590bcd61}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 155, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fe7d335-67d1-4378-8e5e-23938b9a68f0}, !- Zone Air Inlet Port List
  {ca74a859-7a0a-44b8-853f-b731d49532f8}, !- Zone Air Exhaust Port List
  {bad5b0f1-e688-448b-bdd4-20d692a6cb59}, !- Zone Air Node Name
  {1d56f6b3-5fec-4adf-b734-87f9c0cbc641}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e7e21e8-0e3a-4b96-bf20-71cd9cdd01a8}, !- Group Rendering Name
  {3c9105d5-6ad2-498b-bb8a-4cf284660abf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32da5a84-b542-40e0-bff9-6ec50451b2f7}, !- Handle
  Node 148,                               !- Name
  {bad5b0f1-e688-448b-bdd4-20d692a6cb59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bad5b0f1-e688-448b-bdd4-20d692a6cb59}, !- Handle
  {40ea3381-0a3e-44da-ab7c-e1b8bf445c0b}, !- Name
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- Source Object
  11,                                     !- Outlet Port
  {32da5a84-b542-40e0-bff9-6ec50451b2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fe7d335-67d1-4378-8e5e-23938b9a68f0}, !- Handle
  {b9fd902e-d8a6-441e-bbc3-2cc0d2069ef7}, !- Name
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- HVAC Component
  {4b9afad8-2d92-4140-9881-b652931dd61e}, !- Port 1
  {c49e7dc6-4d5e-4a26-92ee-f71a0ed4392d}; !- Port 2

OS:PortList,
  {ca74a859-7a0a-44b8-853f-b731d49532f8}, !- Handle
  {42b1f0e5-1133-4ddc-bcfd-33be40765a99}, !- Name
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- HVAC Component
  {b9874c4e-8631-4824-b4c8-068d0dc93d9a}; !- Port 1

OS:PortList,
  {1d56f6b3-5fec-4adf-b734-87f9c0cbc641}, !- Handle
  {8d282a85-ccb1-48a7-9ccf-60c5287bf4cd}, !- Name
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- HVAC Component
  {d748f119-795b-4646-8397-411b570c4a67}; !- Port 1

OS:Sizing:Zone,
  {d06675d0-ebb7-4dec-b0a8-f3efcd5d92a9}, !- Handle
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {612f1dc5-d06f-4fce-9057-3934eb9c5770}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {cbe71519-d84a-47a4-9060-cdfb0e9f1130}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3203094e-d428-4ea6-aa8e-38c5222d5e7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {f1e88759-b834-4705-a4e0-a40b97f66c26}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {83748a6d-d0ee-4648-a0e3-7cb1fadf4d78}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3c9105d5-6ad2-498b-bb8a-4cf284660abf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 156, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64f15670-a369-4675-b328-1fac9e56a247}, !- Zone Air Inlet Port List
  {f4fac698-7d7f-406a-9121-a6a019518f8d}, !- Zone Air Exhaust Port List
  {a70de34d-af73-4f53-86b1-208653d145d5}, !- Zone Air Node Name
  {450712ad-9aff-40a7-acb1-e3931b6d2315}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5e5ec68-2a02-46b3-913b-08795c6a3304}, !- Group Rendering Name
  {f75f41ff-070d-4dfe-a460-87d08c70869f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5297819e-d479-45b5-81e7-44e15045f71b}, !- Handle
  Node 151,                               !- Name
  {a70de34d-af73-4f53-86b1-208653d145d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a70de34d-af73-4f53-86b1-208653d145d5}, !- Handle
  {ba043b58-814b-4c79-99a0-2aa9ec70a698}, !- Name
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- Source Object
  11,                                     !- Outlet Port
  {5297819e-d479-45b5-81e7-44e15045f71b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64f15670-a369-4675-b328-1fac9e56a247}, !- Handle
  {5210966e-2cc4-4b3c-aaf7-2f2dbca9afcc}, !- Name
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- HVAC Component
  {c386f916-eff8-41ed-bcad-7482dfa4533a}, !- Port 1
  {4a029c52-f143-40e3-9481-5c4f939efaea}; !- Port 2

OS:PortList,
  {f4fac698-7d7f-406a-9121-a6a019518f8d}, !- Handle
  {bb813dea-8412-4388-bc2b-15ababf7f193}, !- Name
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- HVAC Component
  {355db112-0b52-4767-ab4c-5935d0699034}; !- Port 1

OS:PortList,
  {450712ad-9aff-40a7-acb1-e3931b6d2315}, !- Handle
  {ea4acccb-7d1e-4978-899f-b0c7981cdc95}, !- Name
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- HVAC Component
  {5894ed44-7235-4ed4-8839-6f054bc0378c}; !- Port 1

OS:Sizing:Zone,
  {87e635c5-7237-4bef-9fa4-0b9ee5966d8b}, !- Handle
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e87d5d91-9173-4540-ad99-86b037b668c1}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {d467cff2-17ea-47af-94a6-a6c035387859}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b10101f-d499-44fb-bd40-4dd365d6f85c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6c3e8a9f-86ec-444c-be70-546180650376}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9e7e4f07-fa14-4cdf-be70-a95d85367530}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f75f41ff-070d-4dfe-a460-87d08c70869f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 157, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29117656-f533-4c71-a15d-13d1a1236848}, !- Zone Air Inlet Port List
  {956cf3b2-6e63-4b5b-83a8-33d45530d152}, !- Zone Air Exhaust Port List
  {31d61fcd-7bef-4f2d-bd65-ed025bb14643}, !- Zone Air Node Name
  {f0fcd5aa-eb63-458d-a260-08d7796adaa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {002a9622-1d3b-4165-93ce-5a923820eae1}, !- Group Rendering Name
  {627487f7-0241-40b0-be00-592d5f5df955}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65e5342d-932e-4238-91bc-8650e31618a4}, !- Handle
  Node 154,                               !- Name
  {31d61fcd-7bef-4f2d-bd65-ed025bb14643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31d61fcd-7bef-4f2d-bd65-ed025bb14643}, !- Handle
  {12636119-2075-4b02-971b-c0cccbc52743}, !- Name
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- Source Object
  11,                                     !- Outlet Port
  {65e5342d-932e-4238-91bc-8650e31618a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29117656-f533-4c71-a15d-13d1a1236848}, !- Handle
  {a9e57971-90be-4d8b-b85d-b331d6ace22f}, !- Name
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- HVAC Component
  {06c338ff-efbd-46cd-9e88-b5c8f483da8b}, !- Port 1
  {cefbd604-c3bc-4253-8264-fa5ac7dfc28e}; !- Port 2

OS:PortList,
  {956cf3b2-6e63-4b5b-83a8-33d45530d152}, !- Handle
  {b25080ac-4718-437c-9852-eff6ea016d62}, !- Name
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- HVAC Component
  {bbc44d5c-fd5b-4ff6-b28f-952cce9a6481}; !- Port 1

OS:PortList,
  {f0fcd5aa-eb63-458d-a260-08d7796adaa7}, !- Handle
  {f3acce57-9101-4d06-99ed-e896645a14eb}, !- Name
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- HVAC Component
  {b133345c-af4c-49be-a11e-cd67eadd843c}; !- Port 1

OS:Sizing:Zone,
  {91ef4c18-b2a3-426a-9349-2f13ef401ba0}, !- Handle
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beb1cc3e-8f83-4a51-a014-59396cba07d2}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {84b7cb8a-e4cd-4b4c-abad-9e3245fbdae8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6138fe0-c926-4b4e-9a8b-aed63cc56b75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {31326ec0-8557-48ff-8e55-841ae73b1aaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {ad9234ce-6f6f-43a7-bddc-c2619dcaca2a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {627487f7-0241-40b0-be00-592d5f5df955}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 158, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73baa74f-3040-4fa1-b95a-72eb1d3f40fb}, !- Zone Air Inlet Port List
  {4e2d4b27-867a-4612-a0d4-7f15d903d621}, !- Zone Air Exhaust Port List
  {d1aaadd7-5b11-4667-bc13-26abf304210e}, !- Zone Air Node Name
  {c5f8b27e-89d8-403f-9460-1a1047b60aa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05c04089-5720-4fae-bde0-afd94037ad04}, !- Group Rendering Name
  {0f2261aa-9dbb-4b6c-9198-35587cda4a35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb985038-2870-4731-b4b7-81429bc794e3}, !- Handle
  Node 157,                               !- Name
  {d1aaadd7-5b11-4667-bc13-26abf304210e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1aaadd7-5b11-4667-bc13-26abf304210e}, !- Handle
  {07e40222-8abd-46af-b0a5-6811af78ee17}, !- Name
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- Source Object
  11,                                     !- Outlet Port
  {bb985038-2870-4731-b4b7-81429bc794e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73baa74f-3040-4fa1-b95a-72eb1d3f40fb}, !- Handle
  {4c89efd8-6594-4da1-8f26-bf2eecf995c8}, !- Name
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- HVAC Component
  {e11ec3b7-8c9d-41a0-9a7f-3e627c7b2a29}, !- Port 1
  {a4245fb3-49a0-4134-8ea2-5d0ca9c62bdf}; !- Port 2

OS:PortList,
  {4e2d4b27-867a-4612-a0d4-7f15d903d621}, !- Handle
  {2dee58b7-af2a-45be-ad6e-9cf759be9f04}, !- Name
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- HVAC Component
  {34d21f5b-d354-4b1a-a5c7-dec15a6b1dda}; !- Port 1

OS:PortList,
  {c5f8b27e-89d8-403f-9460-1a1047b60aa8}, !- Handle
  {49512146-e4f0-45e7-b637-af3a44a2a8bf}, !- Name
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- HVAC Component
  {ae452bb4-bb1e-4dd8-97a3-af286cd6d112}; !- Port 1

OS:Sizing:Zone,
  {bd96d05d-b60c-44cf-b893-9315d10be0cb}, !- Handle
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f38eaab0-8d74-4a41-b20f-fc91dc5059a6}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {561ded88-ffa4-417a-a9ee-15c975bc26d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe992662-fc3a-464b-85ca-224dd65643b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {3b0437fc-9e3b-4836-b9fb-65df14cc59bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cfc487c2-7c5e-49b1-ad2d-336aa0d7a7e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {0f2261aa-9dbb-4b6c-9198-35587cda4a35}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 159, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e5021e2-4199-4c44-8cce-288c934d3d7a}, !- Zone Air Inlet Port List
  {ef55574e-c088-4a15-9453-2b8e8045dd19}, !- Zone Air Exhaust Port List
  {1f05da1e-d412-4189-b10e-f23e23271dc6}, !- Zone Air Node Name
  {1ece38b1-d136-49e5-a2c7-35d2c2ca1228}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94cedfd3-b591-4449-af41-11b62411b104}, !- Group Rendering Name
  {4b8e7460-cfc4-41c7-870c-fc0cdffb389c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64f6dc2a-8fca-418c-a7d7-5a8cb680ddad}, !- Handle
  Node 160,                               !- Name
  {1f05da1e-d412-4189-b10e-f23e23271dc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f05da1e-d412-4189-b10e-f23e23271dc6}, !- Handle
  {2bd62506-beff-49f7-842b-94f937de49d6}, !- Name
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- Source Object
  11,                                     !- Outlet Port
  {64f6dc2a-8fca-418c-a7d7-5a8cb680ddad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e5021e2-4199-4c44-8cce-288c934d3d7a}, !- Handle
  {c930f6d9-d726-47c1-9311-2a2c9d0514c7}, !- Name
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- HVAC Component
  {1098db6b-75a9-4557-941b-e3748b46b023}; !- Port 1

OS:PortList,
  {ef55574e-c088-4a15-9453-2b8e8045dd19}, !- Handle
  {d350e636-7e25-4777-ba95-cc6fc5c95799}, !- Name
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}; !- HVAC Component

OS:PortList,
  {1ece38b1-d136-49e5-a2c7-35d2c2ca1228}, !- Handle
  {7c0958b6-75d7-41ee-a9c3-1954dede4490}, !- Name
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- HVAC Component
  {c60163e1-e380-4198-b7ac-9cc86f59c38a}; !- Port 1

OS:Sizing:Zone,
  {24e18463-1505-4506-8ddb-d7072311a455}, !- Handle
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3494f45b-a677-48e8-a14d-e14c19153cf5}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {1a5c4cdb-7374-405a-a611-9c5ae659e5c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f41b7ef3-53ce-4c38-97b8-340fc0723d8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c00646e6-33b9-4772-8e0e-6191006cd314}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b8e7460-cfc4-41c7-870c-fc0cdffb389c}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {884dd276-c5fd-462b-96bb-030c0553b5c9}, !- Heating Setpoint Temperature Schedule Name
  {95cb9ed7-2098-4e74-b1df-b679caba5bf8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b075a67e-7ab4-4584-81bf-b9b85eef4bb9}, !- Zone Air Inlet Port List
  {524e87b1-9dc1-44a2-a288-60b09f2c6d73}, !- Zone Air Exhaust Port List
  {63182dcd-13de-45ef-bad0-a0f7fa5ff0bc}, !- Zone Air Node Name
  {f46338c0-49c8-4000-998d-943dfb9ff892}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4aec3566-f7ab-48b3-8ee0-f6c3e1927374}, !- Group Rendering Name
  {4344e266-fb1e-4399-835f-58329af78882}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa0f8e28-0ee4-433d-b4f8-9c6849984463}, !- Handle
  Node 163,                               !- Name
  {63182dcd-13de-45ef-bad0-a0f7fa5ff0bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63182dcd-13de-45ef-bad0-a0f7fa5ff0bc}, !- Handle
  {26aa4554-d2dc-4c0f-894d-ca9ee605e99f}, !- Name
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- Source Object
  11,                                     !- Outlet Port
  {fa0f8e28-0ee4-433d-b4f8-9c6849984463}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b075a67e-7ab4-4584-81bf-b9b85eef4bb9}, !- Handle
  {60c47b43-3d0e-461e-9ceb-5e2c2ad251f9}, !- Name
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- HVAC Component
  {74557d74-dab6-4c14-9ef7-0e0d1461ccb5}; !- Port 1

OS:PortList,
  {524e87b1-9dc1-44a2-a288-60b09f2c6d73}, !- Handle
  {6796e8f7-7054-4a77-bd61-63a02a089a84}, !- Name
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}; !- HVAC Component

OS:PortList,
  {f46338c0-49c8-4000-998d-943dfb9ff892}, !- Handle
  {1bafb6cc-20e7-4c0c-8e05-8a3be738b00b}, !- Name
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- HVAC Component
  {0fa423de-47eb-4cba-a73b-2ed117392bd5}; !- Port 1

OS:Sizing:Zone,
  {56d0c969-492b-47fd-bc5c-c4c022205107}, !- Handle
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {465e3cbd-9d50-4ea1-8280-10986dc0a269}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {fd880ff2-e4ea-460e-a2ff-f5f178f0e5c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {32d385be-68f5-4083-b4f0-ef5bc58c538b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {df593190-8f0c-4381-b35a-abf71edc4ea6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {4344e266-fb1e-4399-835f-58329af78882}, !- Handle
  Space Function Retail - mall concourse Thermostat 3, !- Name
  {884dd276-c5fd-462b-96bb-030c0553b5c9}, !- Heating Setpoint Temperature Schedule Name
  {95cb9ed7-2098-4e74-b1df-b679caba5bf8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a452305-ebad-449c-b4de-54b5f471f014}, !- Zone Air Inlet Port List
  {bd8cf594-358f-4152-9d68-8b8b32df26fa}, !- Zone Air Exhaust Port List
  {1d392ba4-f403-4be1-ac76-d351b465f35c}, !- Zone Air Node Name
  {6d9516c5-6262-4221-a33c-90098eb3528d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a4c5717-db2d-42d1-936b-1de911bab52f}, !- Group Rendering Name
  {598207d3-e43d-441d-8855-ce65f79eee2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67911ec3-a25d-43ba-b01c-3e034e39217f}, !- Handle
  Node 166,                               !- Name
  {1d392ba4-f403-4be1-ac76-d351b465f35c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d392ba4-f403-4be1-ac76-d351b465f35c}, !- Handle
  {0f55235b-8084-4901-8401-402b95d4b982}, !- Name
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- Source Object
  11,                                     !- Outlet Port
  {67911ec3-a25d-43ba-b01c-3e034e39217f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a452305-ebad-449c-b4de-54b5f471f014}, !- Handle
  {57fc6f7c-e222-44cc-ac73-afbad05deb74}, !- Name
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- HVAC Component
  {636a6442-cf40-4877-a6fc-e21b987ebf8d}; !- Port 1

OS:PortList,
  {bd8cf594-358f-4152-9d68-8b8b32df26fa}, !- Handle
  {8bcc5ce6-1d58-4d25-8b73-559bee92cf20}, !- Name
  {c99579bb-72f1-4631-90d4-aacb25780816}; !- HVAC Component

OS:PortList,
  {6d9516c5-6262-4221-a33c-90098eb3528d}, !- Handle
  {1cad66f1-cc0f-4212-a766-a29bc71bc0e0}, !- Name
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- HVAC Component
  {3ea9fb38-3b49-40cb-8377-02b987f085a0}; !- Port 1

OS:Sizing:Zone,
  {37ae470a-c612-44d2-9417-0dc91a082e8b}, !- Handle
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57e25b5c-b84f-4600-b50e-f4b4ebc56121}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {c99579bb-72f1-4631-90d4-aacb25780816}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02645dfc-bb6b-49ca-8a88-40739b8f2cfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b6df65ea-05e2-43a2-ad6b-23d093d877f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {598207d3-e43d-441d-8855-ce65f79eee2e}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 5, !- Name
  {15eee86b-7928-4da2-b7b9-2dafeca83530}, !- Heating Setpoint Temperature Schedule Name
  {f7796651-0ea8-496c-81b9-2e6debd1c2bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5a686e-d222-4aa0-ba7c-6e89dbbe45f3}, !- Zone Air Inlet Port List
  {d1ec9590-526e-44aa-bd10-3b4d5e035854}, !- Zone Air Exhaust Port List
  {71e2c9e3-a34f-43a2-aef0-9efafd680165}, !- Zone Air Node Name
  {3c52afb7-aa5f-4b87-9227-9354344a496f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {794b599c-a9b8-4e6e-9f95-08f6611777a2}, !- Group Rendering Name
  {1a6ad488-5a36-46ce-8214-ddfc5e322059}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a9a396-769e-454d-8261-3200db1c0593}, !- Handle
  Node 169,                               !- Name
  {71e2c9e3-a34f-43a2-aef0-9efafd680165}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e2c9e3-a34f-43a2-aef0-9efafd680165}, !- Handle
  {fe5ed011-30a2-4025-8216-9bce903c07fc}, !- Name
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- Source Object
  11,                                     !- Outlet Port
  {e6a9a396-769e-454d-8261-3200db1c0593}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5a686e-d222-4aa0-ba7c-6e89dbbe45f3}, !- Handle
  {b6d890b8-3be9-4708-939b-12b1321ca7d4}, !- Name
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- HVAC Component
  {4da5ba49-066c-4153-8c97-f12cc294d7d6}; !- Port 1

OS:PortList,
  {d1ec9590-526e-44aa-bd10-3b4d5e035854}, !- Handle
  {762c4faf-35b3-41d1-aeaa-2fcb409546f4}, !- Name
  {430bd282-4f75-4875-b100-a6e0ab36822f}; !- HVAC Component

OS:PortList,
  {3c52afb7-aa5f-4b87-9227-9354344a496f}, !- Handle
  {20b696bf-1407-4e36-b42a-3d3d16a8c678}, !- Name
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- HVAC Component
  {2d96156a-8952-415a-88db-ed70797645a6}; !- Port 1

OS:Sizing:Zone,
  {c66b35b1-facd-435f-95ee-72952cbb7fbb}, !- Handle
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66153d5b-6a15-4ead-9ae4-f55a8b5760bc}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {430bd282-4f75-4875-b100-a6e0ab36822f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dceefb74-4c27-4547-8565-350dbaac0f11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {03b17212-978c-43f4-bc0c-dbeebf407266}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {1a6ad488-5a36-46ce-8214-ddfc5e322059}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {f66b9206-8154-4c8b-94d8-3c7b457b7ca6}, !- Heating Setpoint Temperature Schedule Name
  {d44e7e54-519e-49b6-b658-d2a50f214da8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18db155c-de3e-4c3d-95f9-f8b55dcc9fb6}, !- Zone Air Inlet Port List
  {c238625e-170f-4f42-ba5b-85f07353ab94}, !- Zone Air Exhaust Port List
  {dd130bbe-2722-47ea-b65b-becc5509e5ca}, !- Zone Air Node Name
  {292b421a-4f27-4bc9-a850-765d3c2702b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ba61677-246c-4f71-bcf0-ff44f8407921}, !- Group Rendering Name
  {7dd5ff3a-7785-4bb5-bdeb-302483220e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75958e04-6a6d-479e-a1cf-bbc6e2670c72}, !- Handle
  Node 172,                               !- Name
  {dd130bbe-2722-47ea-b65b-becc5509e5ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd130bbe-2722-47ea-b65b-becc5509e5ca}, !- Handle
  {59735a96-eca1-4752-a14b-0cd35b290017}, !- Name
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- Source Object
  11,                                     !- Outlet Port
  {75958e04-6a6d-479e-a1cf-bbc6e2670c72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18db155c-de3e-4c3d-95f9-f8b55dcc9fb6}, !- Handle
  {d3fe1ab2-580e-4d72-89ff-324c0d8bffb1}, !- Name
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- HVAC Component
  {c5fd041f-b46c-4a2c-bdd2-d8847d69caa8}; !- Port 1

OS:PortList,
  {c238625e-170f-4f42-ba5b-85f07353ab94}, !- Handle
  {c7e81958-6dbe-4f22-af03-2ed43f44fa52}, !- Name
  {6bc45de9-fbee-4641-b27c-2d52db234b90}; !- HVAC Component

OS:PortList,
  {292b421a-4f27-4bc9-a850-765d3c2702b8}, !- Handle
  {1fd41230-f40f-409c-9215-d942f0f0869d}, !- Name
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- HVAC Component
  {bae73a3c-9e7c-4106-8d4c-d78e3acff891}; !- Port 1

OS:Sizing:Zone,
  {c27e8325-5ede-4662-98af-87fd01dbd771}, !- Handle
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {50d86ad7-4f86-4db6-a323-0c3c40203655}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {6bc45de9-fbee-4641-b27c-2d52db234b90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ac0bf35-fa03-411e-9b75-c9bd4fd418f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {448cbc84-5a76-4cc1-bad7-3a66d70923c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {7dd5ff3a-7785-4bb5-bdeb-302483220e9f}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 3, !- Name
  {884dd276-c5fd-462b-96bb-030c0553b5c9}, !- Heating Setpoint Temperature Schedule Name
  {95cb9ed7-2098-4e74-b1df-b679caba5bf8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4eb6fdf-aab2-45ec-974f-01068a9a3938}, !- Zone Air Inlet Port List
  {cc6d90aa-607c-46ec-afe2-fc3b1f1b1a80}, !- Zone Air Exhaust Port List
  {3bd33772-54a9-4a9f-8947-3c9c0aaacb68}, !- Zone Air Node Name
  {f4413414-1711-4e6a-a585-aab2ddb3e13f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {626a361f-bc08-4d7a-8734-6d2e4fa32458}, !- Group Rendering Name
  {21cdb008-c165-4ef4-9436-d7fbd102bc7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {698d90de-d2e1-4254-9f85-279f71dbfdbb}, !- Handle
  Node 175,                               !- Name
  {3bd33772-54a9-4a9f-8947-3c9c0aaacb68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bd33772-54a9-4a9f-8947-3c9c0aaacb68}, !- Handle
  {e01f5600-5551-4cb0-9dff-3e4399cc2c66}, !- Name
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- Source Object
  11,                                     !- Outlet Port
  {698d90de-d2e1-4254-9f85-279f71dbfdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4eb6fdf-aab2-45ec-974f-01068a9a3938}, !- Handle
  {99cb4e26-8f01-40ee-8851-70fe340d017e}, !- Name
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- HVAC Component
  {f430791b-6495-4793-bac9-f03dcceaf571}; !- Port 1

OS:PortList,
  {cc6d90aa-607c-46ec-afe2-fc3b1f1b1a80}, !- Handle
  {0e2a50e8-9099-4533-9b92-e932fb682602}, !- Name
  {b81fba1c-5358-4af3-b386-b8d9e7334189}; !- HVAC Component

OS:PortList,
  {f4413414-1711-4e6a-a585-aab2ddb3e13f}, !- Handle
  {b67e0c2e-7aa6-430c-86ed-571ef93da1aa}, !- Name
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- HVAC Component
  {137de0b3-f97f-479b-83ef-468ab3d4ac0f}; !- Port 1

OS:Sizing:Zone,
  {373b0b98-dc6d-4f4c-b1e7-b0e94f35ef47}, !- Handle
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fef01ef0-80be-40e4-86cd-fbd379a7532d}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {b81fba1c-5358-4af3-b386-b8d9e7334189}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58ebc69b-3bfc-48f2-93f0-1fe27f4cdac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a967f6fe-f0f0-4c6e-9c05-34543f17fd59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {21cdb008-c165-4ef4-9436-d7fbd102bc7b}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {f66b9206-8154-4c8b-94d8-3c7b457b7ca6}, !- Heating Setpoint Temperature Schedule Name
  {d44e7e54-519e-49b6-b658-d2a50f214da8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67908b39-1740-45dd-9341-b2d017b15280}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d11be691-a699-4bce-a6ea-5c1609c2c95c}, !- Zone Air Inlet Port List
  {4d5afb73-fd9c-43cd-a82d-2aa67e39eec8}, !- Zone Air Exhaust Port List
  {de70d754-1a26-4f30-814a-a042a1c39406}, !- Zone Air Node Name
  {1499299b-8ff9-4ec8-b77c-dda8e1cc5772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0590287d-dee7-4e6a-816b-c9890b31c881}, !- Group Rendering Name
  {8ea6ebf6-c14d-4328-8189-815eaa531e90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a1cf1ab-954b-426a-88eb-e317c6de0b44}, !- Handle
  Node 178,                               !- Name
  {de70d754-1a26-4f30-814a-a042a1c39406}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de70d754-1a26-4f30-814a-a042a1c39406}, !- Handle
  {6687fae3-ca69-4fde-8a3b-f7c26fc68bec}, !- Name
  {67908b39-1740-45dd-9341-b2d017b15280}, !- Source Object
  11,                                     !- Outlet Port
  {8a1cf1ab-954b-426a-88eb-e317c6de0b44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d11be691-a699-4bce-a6ea-5c1609c2c95c}, !- Handle
  {9de7ab44-ad2b-4e54-86c1-7da0a74b721d}, !- Name
  {67908b39-1740-45dd-9341-b2d017b15280}, !- HVAC Component
  {9519c80c-6793-4448-9766-e20717a226de}; !- Port 1

OS:PortList,
  {4d5afb73-fd9c-43cd-a82d-2aa67e39eec8}, !- Handle
  {a4163aee-4118-4a8b-a28e-7e7263e41d8a}, !- Name
  {67908b39-1740-45dd-9341-b2d017b15280}; !- HVAC Component

OS:PortList,
  {1499299b-8ff9-4ec8-b77c-dda8e1cc5772}, !- Handle
  {91c4c60e-7bc4-4440-8f51-4ee9e5150cf7}, !- Name
  {67908b39-1740-45dd-9341-b2d017b15280}, !- HVAC Component
  {77c89f51-78a1-4d47-bcce-865ec86b6394}; !- Port 1

OS:Sizing:Zone,
  {56d4ceb1-116d-481f-8de4-e9a6bdea126c}, !- Handle
  {67908b39-1740-45dd-9341-b2d017b15280}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f66c6399-93c3-46c0-a054-953d6c155b15}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {67908b39-1740-45dd-9341-b2d017b15280}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cb8e015-f51c-4d6b-ab30-d3c2463143d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0aecedad-5e3e-4e84-8187-6c62d8e8fd1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ea6ebf6-c14d-4328-8189-815eaa531e90}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 3, !- Name
  {2c45cbf7-b3c1-4d07-befb-488bb44ff3d1}, !- Heating Setpoint Temperature Schedule Name
  {4909fdf0-fc74-4b9d-a118-0e70ca864a9c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {477a9efb-addb-4489-b80f-601b42cee520}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83bfbbc2-8dac-4fae-b213-ef881ce1491a}, !- Zone Air Inlet Port List
  {48fb94ee-198c-4c4d-9301-66de22a78899}, !- Zone Air Exhaust Port List
  {ce115d95-11e9-4afc-bdf4-402caae99aac}, !- Zone Air Node Name
  {b4fa768a-d706-4d45-a87b-17994b5a1919}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdc2c882-9f96-4700-aa5d-8a94e2986109}, !- Group Rendering Name
  {05c9f893-4885-46cc-9517-27e64325262d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2861b133-fa8b-4476-877a-0b165954c3b1}, !- Handle
  Node 181,                               !- Name
  {ce115d95-11e9-4afc-bdf4-402caae99aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce115d95-11e9-4afc-bdf4-402caae99aac}, !- Handle
  {72aef211-6e41-4662-aa82-0d62e8f41698}, !- Name
  {477a9efb-addb-4489-b80f-601b42cee520}, !- Source Object
  11,                                     !- Outlet Port
  {2861b133-fa8b-4476-877a-0b165954c3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83bfbbc2-8dac-4fae-b213-ef881ce1491a}, !- Handle
  {a07ded3a-3444-43d4-a1db-c465e5b1248d}, !- Name
  {477a9efb-addb-4489-b80f-601b42cee520}, !- HVAC Component
  {492227c2-f82d-4412-9a13-f014a2917e5f}; !- Port 1

OS:PortList,
  {48fb94ee-198c-4c4d-9301-66de22a78899}, !- Handle
  {bae02a1f-e285-4738-ae39-96f70d1dc08c}, !- Name
  {477a9efb-addb-4489-b80f-601b42cee520}; !- HVAC Component

OS:PortList,
  {b4fa768a-d706-4d45-a87b-17994b5a1919}, !- Handle
  {570917c2-9169-463d-88e9-1036bebd6fe0}, !- Name
  {477a9efb-addb-4489-b80f-601b42cee520}, !- HVAC Component
  {15ecb6f3-97a0-4d62-b78c-1c86038361ee}; !- Port 1

OS:Sizing:Zone,
  {9a5bf943-27ea-43ae-acf5-ab511691e3c4}, !- Handle
  {477a9efb-addb-4489-b80f-601b42cee520}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1196874-854c-4857-a9aa-49b8e267088d}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {477a9efb-addb-4489-b80f-601b42cee520}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c98072-6829-4b41-acf0-46bed02080c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {32dabe20-b9ee-444c-8323-f351f7ca6f60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {05c9f893-4885-46cc-9517-27e64325262d}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {884dd276-c5fd-462b-96bb-030c0553b5c9}, !- Heating Setpoint Temperature Schedule Name
  {95cb9ed7-2098-4e74-b1df-b679caba5bf8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7d39ae2-e463-44b1-a370-7f2c54d03a10}, !- Zone Air Inlet Port List
  {a29407df-0816-4d2f-bb26-6798c48c27de}, !- Zone Air Exhaust Port List
  {b530bb1b-4b78-4977-b8ae-98072aed6e28}, !- Zone Air Node Name
  {f5802c95-0944-4c85-8758-0f27db0e356a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24a18994-7845-469c-9845-092860d470f4}, !- Group Rendering Name
  {0fcdc75c-195d-4999-9647-03989eb37be6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d3d9544-4c7d-467b-8290-75ab305c5095}, !- Handle
  Node 184,                               !- Name
  {b530bb1b-4b78-4977-b8ae-98072aed6e28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b530bb1b-4b78-4977-b8ae-98072aed6e28}, !- Handle
  {0face079-17fe-4562-8c5f-454efb723281}, !- Name
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- Source Object
  11,                                     !- Outlet Port
  {0d3d9544-4c7d-467b-8290-75ab305c5095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7d39ae2-e463-44b1-a370-7f2c54d03a10}, !- Handle
  {5b9c6146-9210-404d-bc5b-774575f18816}, !- Name
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- HVAC Component
  {a76dd3c7-da55-43ba-966b-0f8052246764}; !- Port 1

OS:PortList,
  {a29407df-0816-4d2f-bb26-6798c48c27de}, !- Handle
  {c7a82dff-43c9-4184-beba-1b2e3613bc02}, !- Name
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}; !- HVAC Component

OS:PortList,
  {f5802c95-0944-4c85-8758-0f27db0e356a}, !- Handle
  {80e092da-086d-4b9b-b0d4-cba93f1e4f25}, !- Name
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- HVAC Component
  {4a36e017-313e-4e4b-a18b-79d190c3a487}; !- Port 1

OS:Sizing:Zone,
  {52fdd2d8-b3b7-41e9-91e9-a9a2f6322a9b}, !- Handle
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fafb340-6a2e-4d0c-8601-8a65c89332a9}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {912bfaf3-de58-4889-94d4-9b48585fbfe1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da7b5ab2-1b65-48b6-be9b-eaba2658e70e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {fa5e0beb-430b-41fd-803d-c399ca836a44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {0fcdc75c-195d-4999-9647-03989eb37be6}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {15eee86b-7928-4da2-b7b9-2dafeca83530}, !- Heating Setpoint Temperature Schedule Name
  {f7796651-0ea8-496c-81b9-2e6debd1c2bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {899933ef-3a3c-4054-bca1-3ebe8b9657c1}, !- Zone Air Inlet Port List
  {7c59440d-a3b1-4930-844b-c10790998e0b}, !- Zone Air Exhaust Port List
  {ed8d34ab-9585-4107-aa2c-22186d946660}, !- Zone Air Node Name
  {2f3e4d47-fa3a-4e02-9a6e-288d3ffba595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e75ff3b-c332-4ce1-bcc4-29855caf2c1a}, !- Group Rendering Name
  {ba613510-cac9-4518-a308-ed75bffc57e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9be92b4-b64a-4a8d-a1d5-9537ea72bf4a}, !- Handle
  Node 187,                               !- Name
  {ed8d34ab-9585-4107-aa2c-22186d946660}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed8d34ab-9585-4107-aa2c-22186d946660}, !- Handle
  {c0fb6e39-71c1-4388-9eba-27336a0588fd}, !- Name
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- Source Object
  11,                                     !- Outlet Port
  {d9be92b4-b64a-4a8d-a1d5-9537ea72bf4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {899933ef-3a3c-4054-bca1-3ebe8b9657c1}, !- Handle
  {51e1ca75-6546-4c27-8900-84d262ae3023}, !- Name
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- HVAC Component
  {f6f5d3e0-3ae9-485e-8a90-23f93c2b03cb}; !- Port 1

OS:PortList,
  {7c59440d-a3b1-4930-844b-c10790998e0b}, !- Handle
  {a46c4272-b6db-4fe4-882c-5a2a64d387a0}, !- Name
  {fc5b49fb-6035-4d42-86c7-3152758c4392}; !- HVAC Component

OS:PortList,
  {2f3e4d47-fa3a-4e02-9a6e-288d3ffba595}, !- Handle
  {289abc1b-bbc3-4f69-9cf9-e8293accb93a}, !- Name
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- HVAC Component
  {0ff9e632-73f6-4feb-9eaf-4816e6d77681}; !- Port 1

OS:Sizing:Zone,
  {09f5adc3-061b-494a-b229-fef2e71ed6c8}, !- Handle
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c371416-330c-4973-9b40-75e8f24fca3c}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {fc5b49fb-6035-4d42-86c7-3152758c4392}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de29193b-02b7-4cfa-b12a-56ff89fa1eaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {068f7804-7b21-4f41-9191-89ae53a45a17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:SpaceType,
  {25d2fb7b-404d-4fac-a15f-ffaf316944b3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {f5c7bffd-8fee-4bd5-9fd8-3e6780380b4e}, !- Default Schedule Set Name
  {f2b1634f-1e39-4a93-bb59-6938877566fd}, !- Group Rendering Name
  {1da77c20-9041-43d5-a236-50ab82aeb9dc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:People:Definition,
  {99711be5-23e4-4936-8494-82b1a5545cfa}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {06b38e4c-756b-4bd2-bd10-513f09a8b9dc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {99711be5-23e4-4936-8494-82b1a5545cfa}, !- People Definition Name
  {25d2fb7b-404d-4fac-a15f-ffaf316944b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {282509a8-23b2-44db-8a97-d40da2ac4f3a}, !- Work Efficiency Schedule Name
  {7189ce21-d888-4128-a2b6-3d312fba795d}, !- Clothing Insulation Schedule Name
  {0ca9d353-aa79-48aa-a8f9-1706692d36d7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0b816476-b608-4f7f-bb3c-1c2f71e169dc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0e09b6a0-7dc5-4173-8945-914150ed7965}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {0b816476-b608-4f7f-bb3c-1c2f71e169dc}, !- Lights Definition Name
  {25d2fb7b-404d-4fac-a15f-ffaf316944b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1da77c20-9041-43d5-a236-50ab82aeb9dc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1509daee-efcb-42c9-a9a1-aa8e1585f552}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Infiltration, !- Name
  {25d2fb7b-404d-4fac-a15f-ffaf316944b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f5c7bffd-8fee-4bd5-9fd8-3e6780380b4e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a9304248-1ebd-49fb-9eb8-40e08f8613aa}, !- Number of People Schedule Name
  {0bc7dec2-bde5-4e48-a8d7-230e79c1423f}, !- People Activity Level Schedule Name
  {1b86eef6-4ea2-4728-8694-b2c8f511c66f}, !- Lighting Schedule Name
  {500951ad-07b0-4c8c-9612-577cb0841b70}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8e8d717f-5f16-4a20-ab3f-7f6e805e494d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86d30050-eedf-4eb3-b826-2672073946a0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba613510-cac9-4518-a308-ed75bffc57e4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66cdc64f-9c60-4593-ad02-e36a8da40b39}, !- Zone Air Inlet Port List
  {e0fe2696-c95f-4d92-b5a7-b521340ebab1}, !- Zone Air Exhaust Port List
  {6376da2b-ff27-49ef-bdf3-3f9015646565}, !- Zone Air Node Name
  {31b2f0fc-3698-44bf-8d79-4f184e83442f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4712a3f5-cbf3-4074-b001-61cc2914b853}, !- Group Rendering Name
  {e1bd6bb9-c473-441d-8c87-afef18e18fb0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5afef609-8be9-4740-988e-2c378e776629}, !- Handle
  Node 190,                               !- Name
  {6376da2b-ff27-49ef-bdf3-3f9015646565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6376da2b-ff27-49ef-bdf3-3f9015646565}, !- Handle
  {9464bf81-974c-415d-aa7c-3bb337de7386}, !- Name
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- Source Object
  11,                                     !- Outlet Port
  {5afef609-8be9-4740-988e-2c378e776629}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66cdc64f-9c60-4593-ad02-e36a8da40b39}, !- Handle
  {01f702c5-171e-48a0-8077-b1b01a68b216}, !- Name
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- HVAC Component
  {10457ad3-99c5-4900-9ecf-697554d7727e}; !- Port 1

OS:PortList,
  {e0fe2696-c95f-4d92-b5a7-b521340ebab1}, !- Handle
  {a8426926-c90b-44c6-aaae-3a1cfaa012bf}, !- Name
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}; !- HVAC Component

OS:PortList,
  {31b2f0fc-3698-44bf-8d79-4f184e83442f}, !- Handle
  {cf38947f-bfb3-4e87-aa25-aff239230aa7}, !- Name
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- HVAC Component
  {cd8ca2d2-bb27-4d58-b495-2b647a366f5f}; !- Port 1

OS:Sizing:Zone,
  {0c09c11a-0581-48be-92b7-076d22a4a56f}, !- Handle
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49bd6da9-3f7e-4994-9b0b-f4cfef3451be}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {a0cd8da5-39f5-4387-8ecf-5cb43f7046a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd637fde-ec02-4798-981c-3db46b0fe290}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b0ff9c52-585e-4534-8772-33194f78da21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:SpaceType,
  {20cabbe0-34d4-4d19-aa0c-f3e31e3ba93e}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {47884397-0700-4118-ad52-8b3bdc299e6a}, !- Default Schedule Set Name
  {370ed687-8fef-40a3-b216-98acb0624d03}, !- Group Rendering Name
  {a9efb910-035b-4f26-9eff-a9ebdb10717d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:People:Definition,
  {0bc4e7fa-728b-4971-8f69-5b376a4e21ae}, !- Handle
  Space Function Electrical/Mechanical-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ca7ec40f-e96a-48c9-8480-2db36456571c}, !- Handle
  Space Function Electrical/Mechanical-sch-F People, !- Name
  {0bc4e7fa-728b-4971-8f69-5b376a4e21ae}, !- People Definition Name
  {20cabbe0-34d4-4d19-aa0c-f3e31e3ba93e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {282509a8-23b2-44db-8a97-d40da2ac4f3a}, !- Work Efficiency Schedule Name
  {7189ce21-d888-4128-a2b6-3d312fba795d}, !- Clothing Insulation Schedule Name
  {0ca9d353-aa79-48aa-a8f9-1706692d36d7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cabef971-967c-43af-85a8-8c0fc86fbaa5}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e471f96a-a5aa-4ee5-8ed0-11dce1df5ac8}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights, !- Name
  {cabef971-967c-43af-85a8-8c0fc86fbaa5}, !- Lights Definition Name
  {20cabbe0-34d4-4d19-aa0c-f3e31e3ba93e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ef4525d-ef0f-4474-99ef-db6fdef9b6c4}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1674f7b9-037e-4e0b-a9b2-91f9c658318d}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip, !- Name
  {6ef4525d-ef0f-4474-99ef-db6fdef9b6c4}, !- Electric Equipment Definition Name
  {20cabbe0-34d4-4d19-aa0c-f3e31e3ba93e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a9efb910-035b-4f26-9eff-a9ebdb10717d}, !- Handle
  Space Function Electrical/Mechanical-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {16676749-b328-46c3-9064-09a8d04200cc}, !- Handle
  Space Function Electrical/Mechanical-sch-F Infiltration, !- Name
  {20cabbe0-34d4-4d19-aa0c-f3e31e3ba93e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {47884397-0700-4118-ad52-8b3bdc299e6a}, !- Handle
  Space Function Electrical/Mechanical-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a9304248-1ebd-49fb-9eb8-40e08f8613aa}, !- Number of People Schedule Name
  {0bc7dec2-bde5-4e48-a8d7-230e79c1423f}, !- People Activity Level Schedule Name
  {1b86eef6-4ea2-4728-8694-b2c8f511c66f}, !- Lighting Schedule Name
  {500951ad-07b0-4c8c-9612-577cb0841b70}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8e8d717f-5f16-4a20-ab3f-7f6e805e494d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f23571f0-6bbb-487e-becd-c11a53d609b7}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1bd6bb9-c473-441d-8c87-afef18e18fb0}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f926e196-5a61-4f85-be36-b93ff60cbff5}, !- Zone Air Inlet Port List
  {096a26f1-feb0-4784-90e1-3240850c2761}, !- Zone Air Exhaust Port List
  {a8f46e6c-a77a-4458-8b1e-716756f8bb27}, !- Zone Air Node Name
  {881d8934-bcd7-490b-969b-7832704ad7d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af7f71ac-a0e4-4111-8828-952e3b3a827b}, !- Group Rendering Name
  {36086f15-352c-4959-bcb2-ede19aa5db1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f5b894f-f572-45c7-bba6-6a0dddaa5803}, !- Handle
  Node 193,                               !- Name
  {a8f46e6c-a77a-4458-8b1e-716756f8bb27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8f46e6c-a77a-4458-8b1e-716756f8bb27}, !- Handle
  {9044cece-e4bf-464c-a4cb-85b3014495ab}, !- Name
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- Source Object
  11,                                     !- Outlet Port
  {2f5b894f-f572-45c7-bba6-6a0dddaa5803}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f926e196-5a61-4f85-be36-b93ff60cbff5}, !- Handle
  {b32145a5-7274-462f-b906-49d027c12368}, !- Name
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- HVAC Component
  {8e061f6a-a2d4-445b-964e-9c47191a4433}; !- Port 1

OS:PortList,
  {096a26f1-feb0-4784-90e1-3240850c2761}, !- Handle
  {002edd21-139a-4686-9866-6afe205b749d}, !- Name
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}; !- HVAC Component

OS:PortList,
  {881d8934-bcd7-490b-969b-7832704ad7d3}, !- Handle
  {7c167098-190f-4e59-86dd-b5fb9fea0afe}, !- Name
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- HVAC Component
  {a482d46c-f062-4981-88aa-735edc45e273}; !- Port 1

OS:Sizing:Zone,
  {dd7c2098-de38-4c5b-aa68-fe3da4b5adb0}, !- Handle
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {363794a1-7ecb-4c5e-aa27-77a39f171f76}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {ab35eea4-0e9f-43d2-87fc-6c3a36b1b6c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb3a8503-5e93-4b27-b2d6-ddb5604bfe7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a29d986e-2c19-4572-8c61-beff01848225}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {36086f15-352c-4959-bcb2-ede19aa5db1f}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {2c15c030-b700-4b0f-8b33-7dc9da96df83}, !- Heating Setpoint Temperature Schedule Name
  {432da36f-8928-4aba-9225-a972c915e2fc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2b3381f2-cdc7-4c28-bd9f-5dfa712bd325}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {9b14b007-c451-48f6-997f-8c5afd37347e}, !- Schedule Type Limits Name
  {e1d299f8-496f-48d9-9f1c-8dc7ffa3cf34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1d299f8-496f-48d9-9f1c-8dc7ffa3cf34}, !- Handle
  Schedule Day 3,                         !- Name
  {9b14b007-c451-48f6-997f-8c5afd37347e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c1f8b0cd-3f6d-42ad-86ef-b84940d49e19}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {18151dec-82ec-4054-868d-bfc6ef7725de}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {c1f8b0cd-3f6d-42ad-86ef-b84940d49e19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e173ce2-1f19-4def-b0ed-c865f9c7ecd1}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {c1f8b0cd-3f6d-42ad-86ef-b84940d49e19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a9ab64c5-36c6-4503-957a-694666b5bdaf}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {c1f8b0cd-3f6d-42ad-86ef-b84940d49e19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {15a0f429-520f-46b8-882d-3beff190e5ac}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {2b3381f2-cdc7-4c28-bd9f-5dfa712bd325}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20a1567c-23ed-45b7-a4c4-9c5885f6bc4d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a1567c-23ed-45b7-a4c4-9c5885f6bc4d}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {9b14b007-c451-48f6-997f-8c5afd37347e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
