  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {53cea854-286b-487a-9800-d7227f158dd9}, !- Handle
  Water Use Connections 5,                !- Name
  {73148725-807b-4e00-8377-06136a440518}, !- Inlet Node Name
  {992c2f61-29fc-4a57-9d67-a5166f5c9fb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ffe1c21b-1e27-45dd-bcf5-904d25f103c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b27279e8-9093-49ff-9e54-69289663e40d}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24345773645137e-06,                   !- Peak Flow Rate {m3/s}
  {5ecf3dbf-0f13-47d2-af2a-b282229e2de8}, !- Target Temperature Schedule Name
  {2df77ca0-bbde-42bb-a8b6-c25c2a053304}, !- Sensible Fraction Schedule Name
  {833081af-8498-4287-a9b9-06fdc8cd18bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2df77ca0-bbde-42bb-a8b6-c25c2a053304}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {309db8d6-c94b-4578-aae9-a5d9b21ac198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {309db8d6-c94b-4578-aae9-a5d9b21ac198}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {833081af-8498-4287-a9b9-06fdc8cd18bc}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4da191c7-da13-464f-99da-b953117e2172}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4da191c7-da13-464f-99da-b953117e2172}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ecf3dbf-0f13-47d2-af2a-b282229e2de8}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b78b8447-f229-46d2-800d-1d3550779ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b78b8447-f229-46d2-800d-1d3550779ded}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ffe1c21b-1e27-45dd-bcf5-904d25f103c0}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {b27279e8-9093-49ff-9e54-69289663e40d}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {379e2713-c875-4de8-9afa-d18858b2346b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55b7d16f-c1d6-4283-8eaa-90d88846af4c}, !- Handle
  Node 471,                               !- Name
  {f77de0b6-d4f6-439b-8f7b-cec4c7391cb7}, !- Inlet Port
  {73148725-807b-4e00-8377-06136a440518}; !- Outlet Port

OS:Connection,
  {f77de0b6-d4f6-439b-8f7b-cec4c7391cb7}, !- Handle
  {93b25e49-5601-49b3-953c-a626740be0a4}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  8,                                      !- Outlet Port
  {55b7d16f-c1d6-4283-8eaa-90d88846af4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99de8719-d5f2-4974-b021-2ea8ed485eff}, !- Handle
  Node 472,                               !- Name
  {992c2f61-29fc-4a57-9d67-a5166f5c9fb2}, !- Inlet Port
  {4e1af509-8774-4f08-acaf-9a7715df1298}; !- Outlet Port

OS:Connection,
  {73148725-807b-4e00-8377-06136a440518}, !- Handle
  {34e8d9c7-556d-4f2b-8648-f983512728b4}, !- Name
  {55b7d16f-c1d6-4283-8eaa-90d88846af4c}, !- Source Object
  3,                                      !- Outlet Port
  {53cea854-286b-487a-9800-d7227f158dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992c2f61-29fc-4a57-9d67-a5166f5c9fb2}, !- Handle
  {93753ffc-afa2-4882-99ad-c17650ca5994}, !- Name
  {53cea854-286b-487a-9800-d7227f158dd9}, !- Source Object
  3,                                      !- Outlet Port
  {99de8719-d5f2-4974-b021-2ea8ed485eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1af509-8774-4f08-acaf-9a7715df1298}, !- Handle
  {84dd72e8-5e23-48cc-a06a-4e841795813c}, !- Name
  {99de8719-d5f2-4974-b021-2ea8ed485eff}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bfe094cf-a9ee-4610-b749-f54ce793a30a}, !- Handle
  Water Use Connections 6,                !- Name
  {97ff5180-12bc-4903-9e00-56818e9638cb}, !- Inlet Node Name
  {20a718a8-8997-476a-9ca8-95d275a24edd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {410a3931-50c8-4630-878b-f5cd71c86549}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb02b0be-2d2b-4895-b4c3-3d6729e7c1ef}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.08442495617534e-05,                   !- Peak Flow Rate {m3/s}
  {3ac4a3c9-e652-4f72-a727-78fc83581607}, !- Target Temperature Schedule Name
  {f5116d92-6805-490b-ad46-30647c5c8894}, !- Sensible Fraction Schedule Name
  {21abc0ea-8849-4ab3-9f91-2a9c888529ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5116d92-6805-490b-ad46-30647c5c8894}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5e3fc93-e078-4b5b-8e22-657c882b8130}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5e3fc93-e078-4b5b-8e22-657c882b8130}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21abc0ea-8849-4ab3-9f91-2a9c888529ad}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a586e10-0103-44c7-a124-2bfcb9730e8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a586e10-0103-44c7-a124-2bfcb9730e8b}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ac4a3c9-e652-4f72-a727-78fc83581607}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ac9ec19-9f3b-4be4-a0d4-79caa09ff8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ac9ec19-9f3b-4be4-a0d4-79caa09ff8ae}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {410a3931-50c8-4630-878b-f5cd71c86549}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {eb02b0be-2d2b-4895-b4c3-3d6729e7c1ef}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {779635c3-b654-48ba-be57-de6fe452dc70}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {779635c3-b654-48ba-be57-de6fe452dc70}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {9a627da7-6694-4006-b3a7-920d1933da4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a627da7-6694-4006-b3a7-920d1933da4c}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {08cebab9-e9e2-40de-a17c-e487cd672d18}, !- Handle
  Schedule Rule 104,                      !- Name
  {779635c3-b654-48ba-be57-de6fe452dc70}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fd40625-68d3-4732-8c2b-4146b6f1207a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fd40625-68d3-4732-8c2b-4146b6f1207a}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {cb3d846f-66d1-42a5-ac2d-337c8411dc00}, !- Handle
  Schedule Rule 105,                      !- Name
  {779635c3-b654-48ba-be57-de6fe452dc70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acb1cc5c-51c5-4c1a-a037-1dba07ce8629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acb1cc5c-51c5-4c1a-a037-1dba07ce8629}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {69d55da2-8eeb-4ec8-a4a1-ba823349479f}, !- Handle
  Schedule Rule 106,                      !- Name
  {779635c3-b654-48ba-be57-de6fe452dc70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9aa1ee3f-7ad5-4691-bd92-418a39de11f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9aa1ee3f-7ad5-4691-bd92-418a39de11f8}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {8b265074-64d8-438d-ad3f-d6fd8365129f}, !- Handle
  Node 473,                               !- Name
  {9b83cf4d-a3d5-4bf3-be6f-1d7f9af1c80a}, !- Inlet Port
  {97ff5180-12bc-4903-9e00-56818e9638cb}; !- Outlet Port

OS:Connection,
  {9b83cf4d-a3d5-4bf3-be6f-1d7f9af1c80a}, !- Handle
  {5610d984-f071-4ca4-98fc-9754088d93f9}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  9,                                      !- Outlet Port
  {8b265074-64d8-438d-ad3f-d6fd8365129f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f22be1f3-c456-4413-8f73-6976cea170e6}, !- Handle
  Node 474,                               !- Name
  {20a718a8-8997-476a-9ca8-95d275a24edd}, !- Inlet Port
  {29092995-2b8e-40f4-ad1b-42a087380131}; !- Outlet Port

OS:Connection,
  {97ff5180-12bc-4903-9e00-56818e9638cb}, !- Handle
  {76205c29-8bcb-46c4-8858-ea2b177678da}, !- Name
  {8b265074-64d8-438d-ad3f-d6fd8365129f}, !- Source Object
  3,                                      !- Outlet Port
  {bfe094cf-a9ee-4610-b749-f54ce793a30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a718a8-8997-476a-9ca8-95d275a24edd}, !- Handle
  {0dec086c-2186-4651-b02e-9108cd35c436}, !- Name
  {bfe094cf-a9ee-4610-b749-f54ce793a30a}, !- Source Object
  3,                                      !- Outlet Port
  {f22be1f3-c456-4413-8f73-6976cea170e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29092995-2b8e-40f4-ad1b-42a087380131}, !- Handle
  {de632a3d-4b3b-47b6-958b-cfd189533f67}, !- Name
  {f22be1f3-c456-4413-8f73-6976cea170e6}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f368d119-78fc-4e70-b9d3-4975d100af15}, !- Handle
  Water Use Connections 7,                !- Name
  {94f03a1c-5a87-4ab5-8574-1879f612a078}, !- Inlet Node Name
  {c5571e8d-27a4-4843-831f-28cd0df122c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0ac9983-6e7b-4eb8-bd84-686ba8c47ebd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fba07b0-e84a-4bc3-baa4-6c7992ed79dd}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.74975808078123e-07,                   !- Peak Flow Rate {m3/s}
  {3f8c3022-402a-4f27-82e2-1549824514ca}, !- Target Temperature Schedule Name
  {fcd4e87b-5066-4cb4-bb70-a662e5cf98d2}, !- Sensible Fraction Schedule Name
  {1e36495b-8d8d-4115-be89-119d083157e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd4e87b-5066-4cb4-bb70-a662e5cf98d2}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c587031f-26fa-4d6f-bb31-d29542896cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c587031f-26fa-4d6f-bb31-d29542896cce}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e36495b-8d8d-4115-be89-119d083157e1}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46676233-35a0-4f19-af92-b7a495e02d98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46676233-35a0-4f19-af92-b7a495e02d98}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f8c3022-402a-4f27-82e2-1549824514ca}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {867efcd7-af22-42a4-a3a5-f2b3f22bf428}; !- Default Day Schedule Name

OS:Schedule:Day,
  {867efcd7-af22-42a4-a3a5-f2b3f22bf428}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0ac9983-6e7b-4eb8-bd84-686ba8c47ebd}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {4fba07b0-e84a-4bc3-baa4-6c7992ed79dd}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {379e2713-c875-4de8-9afa-d18858b2346b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e7344c7-04f1-4c8a-ac66-58f5dbed83d8}, !- Handle
  Node 475,                               !- Name
  {7d860618-ec1d-4c8e-9839-e741d38aca2b}, !- Inlet Port
  {94f03a1c-5a87-4ab5-8574-1879f612a078}; !- Outlet Port

OS:Connection,
  {7d860618-ec1d-4c8e-9839-e741d38aca2b}, !- Handle
  {3515ad50-ed39-42ae-9ddc-1afbcaa5d4fd}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  10,                                     !- Outlet Port
  {8e7344c7-04f1-4c8a-ac66-58f5dbed83d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e780453b-634e-4d1c-add4-6eca86bb9077}, !- Handle
  Node 476,                               !- Name
  {c5571e8d-27a4-4843-831f-28cd0df122c2}, !- Inlet Port
  {402d7350-d5fb-43c2-b4d0-54d4d4897664}; !- Outlet Port

OS:Connection,
  {94f03a1c-5a87-4ab5-8574-1879f612a078}, !- Handle
  {977d4a47-d568-496f-8c2e-270b5212bbb9}, !- Name
  {8e7344c7-04f1-4c8a-ac66-58f5dbed83d8}, !- Source Object
  3,                                      !- Outlet Port
  {f368d119-78fc-4e70-b9d3-4975d100af15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5571e8d-27a4-4843-831f-28cd0df122c2}, !- Handle
  {df2fcdb9-3975-48ea-bf3c-a57b60b7e963}, !- Name
  {f368d119-78fc-4e70-b9d3-4975d100af15}, !- Source Object
  3,                                      !- Outlet Port
  {e780453b-634e-4d1c-add4-6eca86bb9077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402d7350-d5fb-43c2-b4d0-54d4d4897664}, !- Handle
  {9dd58322-4945-4200-92cc-e5a8da777893}, !- Name
  {e780453b-634e-4d1c-add4-6eca86bb9077}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fb6252d-2c1e-4e1a-9f0f-886a0cf87c7e}, !- Handle
  Water Use Connections 8,                !- Name
  {f46bdae4-98b8-4e97-bb5f-aeb59cfd8f32}, !- Inlet Node Name
  {e8294838-207f-48fb-bdee-2db9ded395fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15e9f6db-93fb-42c3-a2ea-b68e17f0c03a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1170648-3479-4cd9-a66a-9586632ed61f}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.50023790186823e-07,                   !- Peak Flow Rate {m3/s}
  {e32b841f-c6b5-4e6e-8883-237b8d061d2a}, !- Target Temperature Schedule Name
  {55c656c7-bd76-4683-90c1-8bf6b836105f}, !- Sensible Fraction Schedule Name
  {425de770-9edf-496d-84c7-8e70faa370b3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55c656c7-bd76-4683-90c1-8bf6b836105f}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {084eac68-6e90-4efc-9618-ccc96456724a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {084eac68-6e90-4efc-9618-ccc96456724a}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {425de770-9edf-496d-84c7-8e70faa370b3}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c11e81c-7ec1-4321-b739-af2369b84c2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c11e81c-7ec1-4321-b739-af2369b84c2a}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e32b841f-c6b5-4e6e-8883-237b8d061d2a}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {933b42b2-ae10-46d9-9edf-b6eaa48dfc71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {933b42b2-ae10-46d9-9edf-b6eaa48dfc71}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {15e9f6db-93fb-42c3-a2ea-b68e17f0c03a}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {b1170648-3479-4cd9-a66a-9586632ed61f}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {379e2713-c875-4de8-9afa-d18858b2346b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {444360c0-f392-4888-8e87-04ca86fc2daf}, !- Handle
  Node 477,                               !- Name
  {65cacd22-ad47-4081-9ee5-412b1ef218a2}, !- Inlet Port
  {f46bdae4-98b8-4e97-bb5f-aeb59cfd8f32}; !- Outlet Port

OS:Connection,
  {65cacd22-ad47-4081-9ee5-412b1ef218a2}, !- Handle
  {7f4354b7-5320-4f0d-8583-3c2d3f116241}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  11,                                     !- Outlet Port
  {444360c0-f392-4888-8e87-04ca86fc2daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04d911ea-bd71-4efd-b17f-daca4f43f1c1}, !- Handle
  Node 478,                               !- Name
  {e8294838-207f-48fb-bdee-2db9ded395fe}, !- Inlet Port
  {524137c6-7a80-4719-943f-750946727a54}; !- Outlet Port

OS:Connection,
  {f46bdae4-98b8-4e97-bb5f-aeb59cfd8f32}, !- Handle
  {2ebfeea8-91f7-4e8b-8eaa-f9536bf2f873}, !- Name
  {444360c0-f392-4888-8e87-04ca86fc2daf}, !- Source Object
  3,                                      !- Outlet Port
  {4fb6252d-2c1e-4e1a-9f0f-886a0cf87c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8294838-207f-48fb-bdee-2db9ded395fe}, !- Handle
  {be2ddf1e-9c6a-4a23-92ef-862967a19a9f}, !- Name
  {4fb6252d-2c1e-4e1a-9f0f-886a0cf87c7e}, !- Source Object
  3,                                      !- Outlet Port
  {04d911ea-bd71-4efd-b17f-daca4f43f1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524137c6-7a80-4719-943f-750946727a54}, !- Handle
  {c3640948-c9c2-4d8d-a562-ebaa6490bd32}, !- Name
  {04d911ea-bd71-4efd-b17f-daca4f43f1c1}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eac23415-61b0-4c39-a403-aa0992c256c3}, !- Handle
  Water Use Connections 9,                !- Name
  {fdb97900-c945-4197-952d-1a621708a466}, !- Inlet Node Name
  {e9fe1f4c-6ec8-4bb1-92e1-e4ed955bf023}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {241fecc0-5223-403b-adf3-b849536d412c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d1446b5-d522-42ec-a44c-593f05898234}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {91b71afc-acf0-41a2-a0d9-4601483b3cce}, !- Target Temperature Schedule Name
  {14eb428c-1bc2-4bef-a2b5-7b69f599d73c}, !- Sensible Fraction Schedule Name
  {8be54228-b282-499d-b0b7-0816fd24dd51}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14eb428c-1bc2-4bef-a2b5-7b69f599d73c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f045826-b6b6-416b-a91d-652ba6501958}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f045826-b6b6-416b-a91d-652ba6501958}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8be54228-b282-499d-b0b7-0816fd24dd51}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01a7f95a-4709-478b-9947-d12c26d7bd0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01a7f95a-4709-478b-9947-d12c26d7bd0c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {91b71afc-acf0-41a2-a0d9-4601483b3cce}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e31f670b-cfdf-451b-8eaa-65c199daed65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e31f670b-cfdf-451b-8eaa-65c199daed65}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {241fecc0-5223-403b-adf3-b849536d412c}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {1d1446b5-d522-42ec-a44c-593f05898234}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a95ffccb-f997-452f-bb21-9a4d8266f281}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {fcc71034-3b94-4ae5-b3dc-3628ff011ad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcc71034-3b94-4ae5-b3dc-3628ff011ad0}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {20357513-1c8a-4a11-bd80-8538e8203f69}, !- Handle
  Schedule Rule 107,                      !- Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e68a45f-d9a4-4306-8952-60b8648c54e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e68a45f-d9a4-4306-8952-60b8648c54e5}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {00978691-5b5e-4d35-b290-45d3ee98b353}, !- Handle
  Schedule Rule 108,                      !- Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebb07a90-2cdd-417e-ba2a-252949cfefed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebb07a90-2cdd-417e-ba2a-252949cfefed}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {f65586a7-b318-483e-8e56-0099b1cacafe}, !- Handle
  Schedule Rule 109,                      !- Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce66aefd-5567-4765-bc02-17089a25cb5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce66aefd-5567-4765-bc02-17089a25cb5f}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {7b1b3546-c7fe-4909-8f57-5e0d86d8a3be}, !- Handle
  Node 479,                               !- Name
  {ed16b151-4bb1-45b0-bea6-af923b802539}, !- Inlet Port
  {fdb97900-c945-4197-952d-1a621708a466}; !- Outlet Port

OS:Connection,
  {ed16b151-4bb1-45b0-bea6-af923b802539}, !- Handle
  {cd8cb10d-3ecc-48b9-b8d9-888b2c0ef50f}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  12,                                     !- Outlet Port
  {7b1b3546-c7fe-4909-8f57-5e0d86d8a3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15530912-3525-4ede-b6e8-4ba17a251b06}, !- Handle
  Node 480,                               !- Name
  {e9fe1f4c-6ec8-4bb1-92e1-e4ed955bf023}, !- Inlet Port
  {a15487a4-6751-45ed-b7b1-728e5efa94e4}; !- Outlet Port

OS:Connection,
  {fdb97900-c945-4197-952d-1a621708a466}, !- Handle
  {5183b1ac-9db5-457a-9dbc-852780f3af39}, !- Name
  {7b1b3546-c7fe-4909-8f57-5e0d86d8a3be}, !- Source Object
  3,                                      !- Outlet Port
  {eac23415-61b0-4c39-a403-aa0992c256c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9fe1f4c-6ec8-4bb1-92e1-e4ed955bf023}, !- Handle
  {dac0f653-7e33-4ec0-94be-3928fd8a1dcb}, !- Name
  {eac23415-61b0-4c39-a403-aa0992c256c3}, !- Source Object
  3,                                      !- Outlet Port
  {15530912-3525-4ede-b6e8-4ba17a251b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15487a4-6751-45ed-b7b1-728e5efa94e4}, !- Handle
  {65b92e91-6c4f-4c91-8502-40980657f352}, !- Name
  {15530912-3525-4ede-b6e8-4ba17a251b06}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a80e6288-4297-43b0-ad32-b54f71ee2101}, !- Handle
  Water Use Connections 10,               !- Name
  {d30a39a1-ff68-4c92-9041-ade537d254eb}, !- Inlet Node Name
  {7058ef6d-a399-4e30-8f95-38ee279c103d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c40a810f-0476-484d-bcea-5fb94da4afa9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19357b6b-c090-44b3-b3c4-efcb44e013ec}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {395e5678-f739-4c09-91a3-b54cfa1608a5}, !- Target Temperature Schedule Name
  {b667e166-8026-40dc-ad8b-640813f76ca7}, !- Sensible Fraction Schedule Name
  {dce2c00d-1250-4279-8e86-6563e57cd015}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b667e166-8026-40dc-ad8b-640813f76ca7}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5afd2151-ac47-4c51-88db-54177f9f1f27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5afd2151-ac47-4c51-88db-54177f9f1f27}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dce2c00d-1250-4279-8e86-6563e57cd015}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86ff7ce8-d0d9-457d-bb9f-c671580c0aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86ff7ce8-d0d9-457d-bb9f-c671580c0aac}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {395e5678-f739-4c09-91a3-b54cfa1608a5}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a647d05-3c6c-4029-b103-7a11b72c5afe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a647d05-3c6c-4029-b103-7a11b72c5afe}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c40a810f-0476-484d-bcea-5fb94da4afa9}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {19357b6b-c090-44b3-b3c4-efcb44e013ec}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0333f9fc-8630-4e63-a7b8-b38fd2def8aa}, !- Handle
  Node 481,                               !- Name
  {2ccebdb7-92bc-4f57-a287-8ab03639f9ca}, !- Inlet Port
  {d30a39a1-ff68-4c92-9041-ade537d254eb}; !- Outlet Port

OS:Connection,
  {2ccebdb7-92bc-4f57-a287-8ab03639f9ca}, !- Handle
  {489633f9-d239-46a2-b898-da2c0ef1007a}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  13,                                     !- Outlet Port
  {0333f9fc-8630-4e63-a7b8-b38fd2def8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84397404-6fee-464c-b645-ec7a10ecee66}, !- Handle
  Node 482,                               !- Name
  {7058ef6d-a399-4e30-8f95-38ee279c103d}, !- Inlet Port
  {21588e13-5c55-4292-83d6-1b86de4113d9}; !- Outlet Port

OS:Connection,
  {d30a39a1-ff68-4c92-9041-ade537d254eb}, !- Handle
  {04a0a06d-2503-46e4-8d65-e28fffac201a}, !- Name
  {0333f9fc-8630-4e63-a7b8-b38fd2def8aa}, !- Source Object
  3,                                      !- Outlet Port
  {a80e6288-4297-43b0-ad32-b54f71ee2101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7058ef6d-a399-4e30-8f95-38ee279c103d}, !- Handle
  {643f3223-a7b0-429c-8a1b-1bdc7318afb4}, !- Name
  {a80e6288-4297-43b0-ad32-b54f71ee2101}, !- Source Object
  3,                                      !- Outlet Port
  {84397404-6fee-464c-b645-ec7a10ecee66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21588e13-5c55-4292-83d6-1b86de4113d9}, !- Handle
  {f81658c3-5b1f-4e6c-a12d-fda48efeca5e}, !- Name
  {84397404-6fee-464c-b645-ec7a10ecee66}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b8660a69-3f31-443f-b446-ab08950d5e02}, !- Handle
  Water Use Connections 11,               !- Name
  {9bab44f7-79c5-4826-bea5-e2486d108566}, !- Inlet Node Name
  {b0565be8-bda2-4b4b-ad76-c40cf86e6ad1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c693cd10-6fe1-4428-a62d-0402dbf3cdab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c96e089b-0108-449f-a5fe-e8c5c781a68f}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {5a5ae518-4c55-4b56-a366-09dfd614d602}, !- Target Temperature Schedule Name
  {117a9ad9-cbb9-439f-8407-f119638c239e}, !- Sensible Fraction Schedule Name
  {927d5787-8b22-481b-9e59-93b02b8d74ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {117a9ad9-cbb9-439f-8407-f119638c239e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cad897cb-a9dd-416a-8f42-61d3f14e884b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cad897cb-a9dd-416a-8f42-61d3f14e884b}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {927d5787-8b22-481b-9e59-93b02b8d74ab}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c06aa3f3-a841-45e4-b22e-6a16e15038d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c06aa3f3-a841-45e4-b22e-6a16e15038d2}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a5ae518-4c55-4b56-a366-09dfd614d602}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5e6251a-fc61-4351-afd7-e2cd76e56cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e6251a-fc61-4351-afd7-e2cd76e56cc8}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c693cd10-6fe1-4428-a62d-0402dbf3cdab}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {c96e089b-0108-449f-a5fe-e8c5c781a68f}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5399bc0b-72f3-48bc-87be-34d94a880e5c}, !- Handle
  Node 483,                               !- Name
  {381fd4ff-ae6e-45a2-837e-9a998bde71c7}, !- Inlet Port
  {9bab44f7-79c5-4826-bea5-e2486d108566}; !- Outlet Port

OS:Connection,
  {381fd4ff-ae6e-45a2-837e-9a998bde71c7}, !- Handle
  {fa69572f-0f49-42a8-95a2-ec2b1f32e37b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  14,                                     !- Outlet Port
  {5399bc0b-72f3-48bc-87be-34d94a880e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86c1eb53-b9f9-4127-b806-2db40088c5c8}, !- Handle
  Node 484,                               !- Name
  {b0565be8-bda2-4b4b-ad76-c40cf86e6ad1}, !- Inlet Port
  {4852dcdb-2421-4430-a122-6e59ac2e07ff}; !- Outlet Port

OS:Connection,
  {9bab44f7-79c5-4826-bea5-e2486d108566}, !- Handle
  {839234c1-21d6-4a01-98e6-626e75c5a72f}, !- Name
  {5399bc0b-72f3-48bc-87be-34d94a880e5c}, !- Source Object
  3,                                      !- Outlet Port
  {b8660a69-3f31-443f-b446-ab08950d5e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0565be8-bda2-4b4b-ad76-c40cf86e6ad1}, !- Handle
  {831cd0de-fd77-41f7-ac70-32b9537e08b8}, !- Name
  {b8660a69-3f31-443f-b446-ab08950d5e02}, !- Source Object
  3,                                      !- Outlet Port
  {86c1eb53-b9f9-4127-b806-2db40088c5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4852dcdb-2421-4430-a122-6e59ac2e07ff}, !- Handle
  {2d2a3789-087b-42c1-8d5e-da95e40e4e26}, !- Name
  {86c1eb53-b9f9-4127-b806-2db40088c5c8}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9ed0337-e8d8-4857-8118-935573462179}, !- Handle
  Water Use Connections 12,               !- Name
  {63e85274-2002-4f16-aeeb-6c5c1799a248}, !- Inlet Node Name
  {d7162ccd-2813-40bb-ba1f-8db2ab2d12de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c6dd06f-d2d0-4255-b1ab-6434743486ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8aecc385-dbc8-49d3-969b-b5e706abec1d}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {379eef3f-2425-49e4-9cbc-34b5a223f2f1}, !- Target Temperature Schedule Name
  {5dee22a1-e0c7-469c-8c50-222275ff1b04}, !- Sensible Fraction Schedule Name
  {6f064d50-ca94-461e-b945-7444625ecf23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5dee22a1-e0c7-469c-8c50-222275ff1b04}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {181ef338-f430-417b-b7cc-c5575ca25c17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {181ef338-f430-417b-b7cc-c5575ca25c17}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f064d50-ca94-461e-b945-7444625ecf23}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a29d84d-643c-40c3-b49c-c3fea87869e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a29d84d-643c-40c3-b49c-c3fea87869e3}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {379eef3f-2425-49e4-9cbc-34b5a223f2f1}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {72532a11-b2e8-454b-afd9-335469ec75f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72532a11-b2e8-454b-afd9-335469ec75f9}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c6dd06f-d2d0-4255-b1ab-6434743486ed}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {8aecc385-dbc8-49d3-969b-b5e706abec1d}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9699e18f-a778-4236-a896-afd35de0edb1}, !- Handle
  Node 485,                               !- Name
  {947a5db7-a827-476d-9c25-dffe3bd666a2}, !- Inlet Port
  {63e85274-2002-4f16-aeeb-6c5c1799a248}; !- Outlet Port

OS:Connection,
  {947a5db7-a827-476d-9c25-dffe3bd666a2}, !- Handle
  {27d3342a-f856-4ed2-a747-bde2f016aad0}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  15,                                     !- Outlet Port
  {9699e18f-a778-4236-a896-afd35de0edb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c572310-e21f-4cb4-bd6b-0bf1d94214b6}, !- Handle
  Node 486,                               !- Name
  {d7162ccd-2813-40bb-ba1f-8db2ab2d12de}, !- Inlet Port
  {e2b244f4-553a-41b5-b3c1-fed267c3078f}; !- Outlet Port

OS:Connection,
  {63e85274-2002-4f16-aeeb-6c5c1799a248}, !- Handle
  {400ad24d-460f-469c-b995-7f474c0732d4}, !- Name
  {9699e18f-a778-4236-a896-afd35de0edb1}, !- Source Object
  3,                                      !- Outlet Port
  {f9ed0337-e8d8-4857-8118-935573462179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7162ccd-2813-40bb-ba1f-8db2ab2d12de}, !- Handle
  {fda395ca-49cc-40a8-b4e8-0daaf98cabe0}, !- Name
  {f9ed0337-e8d8-4857-8118-935573462179}, !- Source Object
  3,                                      !- Outlet Port
  {5c572310-e21f-4cb4-bd6b-0bf1d94214b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b244f4-553a-41b5-b3c1-fed267c3078f}, !- Handle
  {5e00cc15-0783-4a82-89c4-585df9bdd172}, !- Name
  {5c572310-e21f-4cb4-bd6b-0bf1d94214b6}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40c45c01-1c12-49b9-a91d-dc4915d31b2c}, !- Handle
  Water Use Connections 13,               !- Name
  {09ae613e-9328-468f-9585-fe37325c2a37}, !- Inlet Node Name
  {7f4a705c-84e0-4fed-b984-469487623aa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7124be9e-d2c5-4659-babf-82144d8f5dd1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1fed407-f57f-4e2f-9afe-327e891d65f2}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {a610f09f-bae1-4c82-bb40-2c3f83cec702}, !- Target Temperature Schedule Name
  {358a12b4-d462-476b-9b2e-9b04c12c5efc}, !- Sensible Fraction Schedule Name
  {a1377cb2-bbcd-42e6-84d0-a7e43e07309a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {358a12b4-d462-476b-9b2e-9b04c12c5efc}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {252a9d3b-fc05-4f28-9e1e-a7d8f41ecac7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {252a9d3b-fc05-4f28-9e1e-a7d8f41ecac7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1377cb2-bbcd-42e6-84d0-a7e43e07309a}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f4a67a1-ebc3-4482-8cf6-ed4732431ef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f4a67a1-ebc3-4482-8cf6-ed4732431ef9}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a610f09f-bae1-4c82-bb40-2c3f83cec702}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {091d2f26-355c-4814-b10a-eb6c40d60a5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {091d2f26-355c-4814-b10a-eb6c40d60a5a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7124be9e-d2c5-4659-babf-82144d8f5dd1}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {e1fed407-f57f-4e2f-9afe-327e891d65f2}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8cf79fd8-44c4-4c2b-8f28-aba907425f84}, !- Handle
  Node 487,                               !- Name
  {af4fbf58-5abf-4387-a7d6-1e1982f5cf8e}, !- Inlet Port
  {09ae613e-9328-468f-9585-fe37325c2a37}; !- Outlet Port

OS:Connection,
  {af4fbf58-5abf-4387-a7d6-1e1982f5cf8e}, !- Handle
  {50d43f15-674a-4afa-8444-bdfc65eb48b7}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  16,                                     !- Outlet Port
  {8cf79fd8-44c4-4c2b-8f28-aba907425f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0c5ba63-fb0a-41e1-a309-fc71c1823c29}, !- Handle
  Node 488,                               !- Name
  {7f4a705c-84e0-4fed-b984-469487623aa0}, !- Inlet Port
  {be1c371c-a0d0-40dc-b81e-6918aba0b7fd}; !- Outlet Port

OS:Connection,
  {09ae613e-9328-468f-9585-fe37325c2a37}, !- Handle
  {18cbb7d1-14aa-4109-bf86-1b0a165880f0}, !- Name
  {8cf79fd8-44c4-4c2b-8f28-aba907425f84}, !- Source Object
  3,                                      !- Outlet Port
  {40c45c01-1c12-49b9-a91d-dc4915d31b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4a705c-84e0-4fed-b984-469487623aa0}, !- Handle
  {45d92860-690f-40c9-b232-bc1fbfa25935}, !- Name
  {40c45c01-1c12-49b9-a91d-dc4915d31b2c}, !- Source Object
  3,                                      !- Outlet Port
  {d0c5ba63-fb0a-41e1-a309-fc71c1823c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1c371c-a0d0-40dc-b81e-6918aba0b7fd}, !- Handle
  {3b19e84b-f600-4f14-97ac-52130ac32554}, !- Name
  {d0c5ba63-fb0a-41e1-a309-fc71c1823c29}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cb7e2e5c-bbc3-4774-b79a-a9cb5b38491a}, !- Handle
  Water Use Connections 14,               !- Name
  {55254277-2199-4328-bc43-fa37cc45bdea}, !- Inlet Node Name
  {fb7d1ed2-8b0b-4ea2-9953-2238c54d8ae8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5e80a30-5109-443e-8700-48881af1710f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {993cd62a-3656-4c4d-8b60-bfd8a17cf0a9}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {6f5d3adc-f313-460e-b23e-81fc6c0cfbb0}, !- Target Temperature Schedule Name
  {da683a48-2cc2-4c12-84f1-034c0e72c122}, !- Sensible Fraction Schedule Name
  {5453d890-b72b-4421-96b6-15b32e912da7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da683a48-2cc2-4c12-84f1-034c0e72c122}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6e60d61-b597-4631-a0df-7bd26875909b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6e60d61-b597-4631-a0df-7bd26875909b}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5453d890-b72b-4421-96b6-15b32e912da7}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb6957d9-3959-4bbf-893e-40652f2b905f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb6957d9-3959-4bbf-893e-40652f2b905f}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f5d3adc-f313-460e-b23e-81fc6c0cfbb0}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c7f8cc1-d5b4-4070-8da1-2f9d461d7346}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c7f8cc1-d5b4-4070-8da1-2f9d461d7346}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5e80a30-5109-443e-8700-48881af1710f}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {993cd62a-3656-4c4d-8b60-bfd8a17cf0a9}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {badbb68a-9809-42a0-b899-cef880edf884}, !- Handle
  Node 489,                               !- Name
  {c0af24de-77ab-4519-8bff-8caafe3c6320}, !- Inlet Port
  {55254277-2199-4328-bc43-fa37cc45bdea}; !- Outlet Port

OS:Connection,
  {c0af24de-77ab-4519-8bff-8caafe3c6320}, !- Handle
  {47aedbee-a8e3-43e5-a58a-a9860b3e8464}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  17,                                     !- Outlet Port
  {badbb68a-9809-42a0-b899-cef880edf884}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74f65036-f1a8-4cf5-bda2-10ef4b7f5b53}, !- Handle
  Node 490,                               !- Name
  {fb7d1ed2-8b0b-4ea2-9953-2238c54d8ae8}, !- Inlet Port
  {03bee447-e5d3-4811-b70c-2a6397efdaf6}; !- Outlet Port

OS:Connection,
  {55254277-2199-4328-bc43-fa37cc45bdea}, !- Handle
  {09440a64-0e3a-4439-a925-734b2c1dc562}, !- Name
  {badbb68a-9809-42a0-b899-cef880edf884}, !- Source Object
  3,                                      !- Outlet Port
  {cb7e2e5c-bbc3-4774-b79a-a9cb5b38491a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7d1ed2-8b0b-4ea2-9953-2238c54d8ae8}, !- Handle
  {d68baaa9-9bde-4721-97f0-c27e847b0b3b}, !- Name
  {cb7e2e5c-bbc3-4774-b79a-a9cb5b38491a}, !- Source Object
  3,                                      !- Outlet Port
  {74f65036-f1a8-4cf5-bda2-10ef4b7f5b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03bee447-e5d3-4811-b70c-2a6397efdaf6}, !- Handle
  {50b5b778-a6b9-4986-902c-3a2def111c39}, !- Name
  {74f65036-f1a8-4cf5-bda2-10ef4b7f5b53}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f93c56eb-d7ae-4c91-ad2d-4f91cba2cffb}, !- Handle
  Water Use Connections 15,               !- Name
  {b7a6b3c4-13aa-4215-9a26-e8e450fe6c76}, !- Inlet Node Name
  {2dd5aa8f-950d-498e-adf3-439c4472ca77}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47ddf4ce-8beb-4670-a584-b44ed65bddf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d11d02b6-2a0f-4af6-99b0-ff711a310085}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {e7368f28-3aaf-45b8-9d25-66b0d92f91d6}, !- Target Temperature Schedule Name
  {6a39a2b9-72a1-49ed-b11f-0e68445f7639}, !- Sensible Fraction Schedule Name
  {f0eb6662-1615-4dcd-80c2-7bb03e387751}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a39a2b9-72a1-49ed-b11f-0e68445f7639}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e10f6237-589c-4212-8042-2bf83d1875b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e10f6237-589c-4212-8042-2bf83d1875b6}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0eb6662-1615-4dcd-80c2-7bb03e387751}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fdc53d1-0dd5-4f42-be34-329221fa3018}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fdc53d1-0dd5-4f42-be34-329221fa3018}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7368f28-3aaf-45b8-9d25-66b0d92f91d6}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {349d449f-2487-49f2-96b5-db43a0e8ce74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {349d449f-2487-49f2-96b5-db43a0e8ce74}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {47ddf4ce-8beb-4670-a584-b44ed65bddf6}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {d11d02b6-2a0f-4af6-99b0-ff711a310085}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5489771e-a380-41c1-a56e-75bf333e2d76}, !- Handle
  Node 491,                               !- Name
  {d2e1764e-db49-4597-8d60-075647c0f53d}, !- Inlet Port
  {b7a6b3c4-13aa-4215-9a26-e8e450fe6c76}; !- Outlet Port

OS:Connection,
  {d2e1764e-db49-4597-8d60-075647c0f53d}, !- Handle
  {e47af7c6-ea96-4aac-843d-f2c62029d41f}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  18,                                     !- Outlet Port
  {5489771e-a380-41c1-a56e-75bf333e2d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d36230a-35b7-4ba3-a14b-259c7f562559}, !- Handle
  Node 492,                               !- Name
  {2dd5aa8f-950d-498e-adf3-439c4472ca77}, !- Inlet Port
  {4f08ba09-d638-4f74-8910-18549e4e5e7e}; !- Outlet Port

OS:Connection,
  {b7a6b3c4-13aa-4215-9a26-e8e450fe6c76}, !- Handle
  {6eab6232-04ea-40f7-9b00-37dd3799b437}, !- Name
  {5489771e-a380-41c1-a56e-75bf333e2d76}, !- Source Object
  3,                                      !- Outlet Port
  {f93c56eb-d7ae-4c91-ad2d-4f91cba2cffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd5aa8f-950d-498e-adf3-439c4472ca77}, !- Handle
  {d9369cdf-6e97-415c-b53f-3f620eac5e28}, !- Name
  {f93c56eb-d7ae-4c91-ad2d-4f91cba2cffb}, !- Source Object
  3,                                      !- Outlet Port
  {2d36230a-35b7-4ba3-a14b-259c7f562559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f08ba09-d638-4f74-8910-18549e4e5e7e}, !- Handle
  {c34868a1-e456-4fe5-a508-b88250a912c4}, !- Name
  {2d36230a-35b7-4ba3-a14b-259c7f562559}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {17546939-65b1-4491-b2a8-8884f1a0aa9e}, !- Handle
  Water Use Connections 16,               !- Name
  {7fd0df6d-7b31-4b71-997c-d838dea2549b}, !- Inlet Node Name
  {d019dd8c-e1c0-48f1-b6bc-06b52944168b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72346fb5-068c-4d21-b072-ff11366a65ac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bb5db08-fb86-40db-90ee-e67d0bf082bd}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {35c280e4-d2b6-4f43-8f92-56b9f06e90e5}, !- Target Temperature Schedule Name
  {f6391f27-b947-48e4-aa76-b7d019c65f34}, !- Sensible Fraction Schedule Name
  {7b82d9d8-12ad-41de-a7ea-bfc35a9ff7b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6391f27-b947-48e4-aa76-b7d019c65f34}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd47ae31-2cc3-43c1-a59a-c307d523ff41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd47ae31-2cc3-43c1-a59a-c307d523ff41}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b82d9d8-12ad-41de-a7ea-bfc35a9ff7b4}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2e87ab8-6649-49ee-a193-8fda08adad02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2e87ab8-6649-49ee-a193-8fda08adad02}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c280e4-d2b6-4f43-8f92-56b9f06e90e5}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2349e503-b083-4491-969b-72a0d7d47d0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2349e503-b083-4491-969b-72a0d7d47d0c}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72346fb5-068c-4d21-b072-ff11366a65ac}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {1bb5db08-fb86-40db-90ee-e67d0bf082bd}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1bc1ebe7-2b57-451a-ba96-adb7353f1528}, !- Handle
  Node 493,                               !- Name
  {dda9db78-8ae0-468d-a62a-5da20f740b8f}, !- Inlet Port
  {7fd0df6d-7b31-4b71-997c-d838dea2549b}; !- Outlet Port

OS:Connection,
  {dda9db78-8ae0-468d-a62a-5da20f740b8f}, !- Handle
  {d635f7f3-803a-49fe-8917-5e91926282d7}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  19,                                     !- Outlet Port
  {1bc1ebe7-2b57-451a-ba96-adb7353f1528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {573d758e-e49c-4c86-8df1-f8aef207ad33}, !- Handle
  Node 494,                               !- Name
  {d019dd8c-e1c0-48f1-b6bc-06b52944168b}, !- Inlet Port
  {dda5e917-7139-48cf-a60e-232586889a9f}; !- Outlet Port

OS:Connection,
  {7fd0df6d-7b31-4b71-997c-d838dea2549b}, !- Handle
  {183fcb66-bbc4-4002-95c9-495678381cdd}, !- Name
  {1bc1ebe7-2b57-451a-ba96-adb7353f1528}, !- Source Object
  3,                                      !- Outlet Port
  {17546939-65b1-4491-b2a8-8884f1a0aa9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d019dd8c-e1c0-48f1-b6bc-06b52944168b}, !- Handle
  {34310639-1748-4163-b220-517b7a62dc8a}, !- Name
  {17546939-65b1-4491-b2a8-8884f1a0aa9e}, !- Source Object
  3,                                      !- Outlet Port
  {573d758e-e49c-4c86-8df1-f8aef207ad33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda5e917-7139-48cf-a60e-232586889a9f}, !- Handle
  {326fd413-b576-4b96-a54b-442682535fa3}, !- Name
  {573d758e-e49c-4c86-8df1-f8aef207ad33}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d5c66bc-0de5-4e3e-8cac-d0f0c9cd7d4d}, !- Handle
  Water Use Connections 17,               !- Name
  {e56c5a61-0bbf-44ca-ad58-40547f7424e5}, !- Inlet Node Name
  {6403f153-0c41-45a4-8073-27e7d68d7fe7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c1503d4-7126-437a-8088-a030b0b6dca5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4ea1496a-ed35-4c8a-97f5-18446cf0cb66}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {d810b6bb-d029-4de6-8d87-b663686923d3}, !- Target Temperature Schedule Name
  {a612820b-55a0-410d-9a27-1e154bccbbe4}, !- Sensible Fraction Schedule Name
  {361345e2-9ac1-48c4-bb32-279068b39259}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a612820b-55a0-410d-9a27-1e154bccbbe4}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a30e09-9755-4601-bb1d-1ba175e426ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a30e09-9755-4601-bb1d-1ba175e426ac}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {361345e2-9ac1-48c4-bb32-279068b39259}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51640ed4-0d3d-4784-b0e3-133534adfa2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51640ed4-0d3d-4784-b0e3-133534adfa2b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d810b6bb-d029-4de6-8d87-b663686923d3}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e87e25a2-0d42-44e4-84fd-7834e281324a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e87e25a2-0d42-44e4-84fd-7834e281324a}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c1503d4-7126-437a-8088-a030b0b6dca5}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {4ea1496a-ed35-4c8a-97f5-18446cf0cb66}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2ffb7ad-56be-4bd4-a42f-5ef690fb39cc}, !- Handle
  Node 495,                               !- Name
  {1351402b-ff70-47be-a8dc-074b8fc5ab34}, !- Inlet Port
  {e56c5a61-0bbf-44ca-ad58-40547f7424e5}; !- Outlet Port

OS:Connection,
  {1351402b-ff70-47be-a8dc-074b8fc5ab34}, !- Handle
  {9d6ab198-c420-471f-8f7b-375fbc39991b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  20,                                     !- Outlet Port
  {d2ffb7ad-56be-4bd4-a42f-5ef690fb39cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7453406b-aa02-4747-9d06-db540316b956}, !- Handle
  Node 496,                               !- Name
  {6403f153-0c41-45a4-8073-27e7d68d7fe7}, !- Inlet Port
  {0ceef569-0ea1-4ade-b64c-53f615811b6b}; !- Outlet Port

OS:Connection,
  {e56c5a61-0bbf-44ca-ad58-40547f7424e5}, !- Handle
  {2062560b-77e3-4c24-9329-99832d99cc28}, !- Name
  {d2ffb7ad-56be-4bd4-a42f-5ef690fb39cc}, !- Source Object
  3,                                      !- Outlet Port
  {8d5c66bc-0de5-4e3e-8cac-d0f0c9cd7d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6403f153-0c41-45a4-8073-27e7d68d7fe7}, !- Handle
  {3f2cbe3d-9d84-49be-ba16-6cdf93a941f3}, !- Name
  {8d5c66bc-0de5-4e3e-8cac-d0f0c9cd7d4d}, !- Source Object
  3,                                      !- Outlet Port
  {7453406b-aa02-4747-9d06-db540316b956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ceef569-0ea1-4ade-b64c-53f615811b6b}, !- Handle
  {f9f6b357-6af2-49ba-a390-b08bda465f4d}, !- Name
  {7453406b-aa02-4747-9d06-db540316b956}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {deaf30fe-d87f-4439-8938-a17bd9b540e0}, !- Handle
  Water Use Connections 18,               !- Name
  {9e66a287-4806-4c0d-b5e1-3701adbf1348}, !- Inlet Node Name
  {8eda50d4-d61d-431d-a5bc-90ca0da761b2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b02f7d4e-23ec-4371-8643-ca5414a302c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62949464-9e5e-416f-9909-9ee697b812ca}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {568a5752-754f-47a0-acca-c42e30c01e1e}, !- Target Temperature Schedule Name
  {e73dc798-1f40-4f60-8c37-4715bf8c5889}, !- Sensible Fraction Schedule Name
  {7134f61c-bc2a-4c68-9753-f76904bf3ef4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e73dc798-1f40-4f60-8c37-4715bf8c5889}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {997a505b-9afa-46f1-a4ba-66115848bdb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {997a505b-9afa-46f1-a4ba-66115848bdb3}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7134f61c-bc2a-4c68-9753-f76904bf3ef4}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa259061-1f8a-4e34-8005-6c654850b45f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa259061-1f8a-4e34-8005-6c654850b45f}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {568a5752-754f-47a0-acca-c42e30c01e1e}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {859246af-1fa8-4bb8-a8da-aa1ec43dcf38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {859246af-1fa8-4bb8-a8da-aa1ec43dcf38}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b02f7d4e-23ec-4371-8643-ca5414a302c2}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {62949464-9e5e-416f-9909-9ee697b812ca}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10a94910-c74a-47e8-a562-a7586325adbc}, !- Handle
  Node 497,                               !- Name
  {a92118f9-ce05-47c4-9d23-d32feaf2c43d}, !- Inlet Port
  {9e66a287-4806-4c0d-b5e1-3701adbf1348}; !- Outlet Port

OS:Connection,
  {a92118f9-ce05-47c4-9d23-d32feaf2c43d}, !- Handle
  {6a20cb18-c47f-44ac-a290-537f8807494d}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  21,                                     !- Outlet Port
  {10a94910-c74a-47e8-a562-a7586325adbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {771a77fd-bbe0-4b4d-8a51-820222490866}, !- Handle
  Node 498,                               !- Name
  {8eda50d4-d61d-431d-a5bc-90ca0da761b2}, !- Inlet Port
  {9ecf3fe5-3580-4812-841d-43936a5accd2}; !- Outlet Port

OS:Connection,
  {9e66a287-4806-4c0d-b5e1-3701adbf1348}, !- Handle
  {ae32eb7d-3551-475b-bdce-90c15a4ef90d}, !- Name
  {10a94910-c74a-47e8-a562-a7586325adbc}, !- Source Object
  3,                                      !- Outlet Port
  {deaf30fe-d87f-4439-8938-a17bd9b540e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eda50d4-d61d-431d-a5bc-90ca0da761b2}, !- Handle
  {60025122-62cb-4754-8a9e-f346b833ae20}, !- Name
  {deaf30fe-d87f-4439-8938-a17bd9b540e0}, !- Source Object
  3,                                      !- Outlet Port
  {771a77fd-bbe0-4b4d-8a51-820222490866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ecf3fe5-3580-4812-841d-43936a5accd2}, !- Handle
  {ceb519d7-97eb-46ad-aa44-289fbfbd1f91}, !- Name
  {771a77fd-bbe0-4b4d-8a51-820222490866}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6858321-cbf7-408f-875b-f0495e9133cc}, !- Handle
  Water Use Connections 19,               !- Name
  {756a17ef-4ec0-440e-8deb-44203875fc2c}, !- Inlet Node Name
  {f659a5d6-09f1-4309-ba3f-47aa6db6a672}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e005675e-eb7f-4325-9fda-ae783a7d24d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3060b1b-66f6-4006-8d0f-1e906bddb6f4}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {15a800c3-a4cc-44e9-be06-131d52146592}, !- Target Temperature Schedule Name
  {3b0a686f-e768-4f6f-904a-c99418b40cd3}, !- Sensible Fraction Schedule Name
  {295d9ab7-ecae-4b2c-8335-7051246a0260}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b0a686f-e768-4f6f-904a-c99418b40cd3}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {422a744e-e106-4ed0-bec5-e757b2ee8940}; !- Default Day Schedule Name

OS:Schedule:Day,
  {422a744e-e106-4ed0-bec5-e757b2ee8940}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {295d9ab7-ecae-4b2c-8335-7051246a0260}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f35162f-23b1-4240-9ae5-f0554a6e6e29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f35162f-23b1-4240-9ae5-f0554a6e6e29}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15a800c3-a4cc-44e9-be06-131d52146592}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6c82f6a-6286-4ba7-8157-4bc1b7634475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6c82f6a-6286-4ba7-8157-4bc1b7634475}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e005675e-eb7f-4325-9fda-ae783a7d24d3}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {a3060b1b-66f6-4006-8d0f-1e906bddb6f4}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb3af08d-1a5a-46bd-8dd3-207faf496916}, !- Handle
  Node 499,                               !- Name
  {7687088f-4ec2-4bd4-93eb-fac3b8c3352b}, !- Inlet Port
  {756a17ef-4ec0-440e-8deb-44203875fc2c}; !- Outlet Port

OS:Connection,
  {7687088f-4ec2-4bd4-93eb-fac3b8c3352b}, !- Handle
  {f41fac79-87a9-46fd-b20d-17c136e79c04}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  22,                                     !- Outlet Port
  {bb3af08d-1a5a-46bd-8dd3-207faf496916}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36fdfcac-dd91-4718-a07f-08cc1fafbc13}, !- Handle
  Node 500,                               !- Name
  {f659a5d6-09f1-4309-ba3f-47aa6db6a672}, !- Inlet Port
  {15a8a26c-9206-4526-a221-b8c6b20f9977}; !- Outlet Port

OS:Connection,
  {756a17ef-4ec0-440e-8deb-44203875fc2c}, !- Handle
  {ad2d72cb-3665-409a-9d9f-f37d32b3a09d}, !- Name
  {bb3af08d-1a5a-46bd-8dd3-207faf496916}, !- Source Object
  3,                                      !- Outlet Port
  {c6858321-cbf7-408f-875b-f0495e9133cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f659a5d6-09f1-4309-ba3f-47aa6db6a672}, !- Handle
  {c88ffe9a-133a-4322-8a6a-ca2716d2b778}, !- Name
  {c6858321-cbf7-408f-875b-f0495e9133cc}, !- Source Object
  3,                                      !- Outlet Port
  {36fdfcac-dd91-4718-a07f-08cc1fafbc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a8a26c-9206-4526-a221-b8c6b20f9977}, !- Handle
  {18f317ed-70b9-4d7d-acaf-00c53f3066de}, !- Name
  {36fdfcac-dd91-4718-a07f-08cc1fafbc13}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f81d83f-a2c4-4c26-a646-cf0796a7a3e8}, !- Handle
  Water Use Connections 20,               !- Name
  {da3ced26-4e05-476e-9a91-6c7e633d7739}, !- Inlet Node Name
  {8d9e3984-086a-4e9b-8f7b-6e8149638903}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b0b7863-42ec-4c6a-af49-12bd3c686ec9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28f7f77d-49eb-4eb1-b01b-624b084acf1b}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {e7c1288c-bc85-4ac6-9f14-c77558099c47}, !- Target Temperature Schedule Name
  {9009fed0-e26b-44a4-bcc5-481ca8514aeb}, !- Sensible Fraction Schedule Name
  {9a84fbdd-e2b2-4736-9761-8cecd8aa71d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9009fed0-e26b-44a4-bcc5-481ca8514aeb}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3bd227fc-4954-48f0-ad13-f1c063b3b7ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bd227fc-4954-48f0-ad13-f1c063b3b7ce}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a84fbdd-e2b2-4736-9761-8cecd8aa71d2}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ab8c312-7410-4f61-a556-18a5f211fb60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab8c312-7410-4f61-a556-18a5f211fb60}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7c1288c-bc85-4ac6-9f14-c77558099c47}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5b46d69-19e2-4202-aee0-a1aab2ddcb7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b46d69-19e2-4202-aee0-a1aab2ddcb7d}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b0b7863-42ec-4c6a-af49-12bd3c686ec9}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {28f7f77d-49eb-4eb1-b01b-624b084acf1b}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d15c176-0cad-4459-9021-47114898f921}, !- Handle
  Node 501,                               !- Name
  {853f034e-39d1-43bc-bfa0-227e8513005b}, !- Inlet Port
  {da3ced26-4e05-476e-9a91-6c7e633d7739}; !- Outlet Port

OS:Connection,
  {853f034e-39d1-43bc-bfa0-227e8513005b}, !- Handle
  {ce220736-b9cf-4aa6-8120-4164ab469973}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  23,                                     !- Outlet Port
  {4d15c176-0cad-4459-9021-47114898f921}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dddf1aa-8c9c-4840-a907-87bfb0a5e496}, !- Handle
  Node 502,                               !- Name
  {8d9e3984-086a-4e9b-8f7b-6e8149638903}, !- Inlet Port
  {6b88e1f5-cd80-47b6-8a54-37c49080f2a4}; !- Outlet Port

OS:Connection,
  {da3ced26-4e05-476e-9a91-6c7e633d7739}, !- Handle
  {53b86d1f-f89f-45dd-9a29-1fb110e14039}, !- Name
  {4d15c176-0cad-4459-9021-47114898f921}, !- Source Object
  3,                                      !- Outlet Port
  {6f81d83f-a2c4-4c26-a646-cf0796a7a3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9e3984-086a-4e9b-8f7b-6e8149638903}, !- Handle
  {3e5cbb85-1720-4353-bed3-aab3b2e3547d}, !- Name
  {6f81d83f-a2c4-4c26-a646-cf0796a7a3e8}, !- Source Object
  3,                                      !- Outlet Port
  {2dddf1aa-8c9c-4840-a907-87bfb0a5e496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b88e1f5-cd80-47b6-8a54-37c49080f2a4}, !- Handle
  {0eb9ffc3-70c9-4ee9-89bd-8c8946e33505}, !- Name
  {2dddf1aa-8c9c-4840-a907-87bfb0a5e496}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a1dffa2-dd2c-4070-bd83-f7228a45442f}, !- Handle
  Water Use Connections 21,               !- Name
  {d742f9db-3cb5-40c6-ac3b-eb07cd7833b0}, !- Inlet Node Name
  {d69e3020-716f-4fe9-b827-2d55d9764cf9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19506f02-51f0-4f61-a725-9e736dd06417}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad65c851-5054-4cbd-9efd-049b46aba9b9}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {879da7db-0936-4990-9b2d-9f161f6b8f46}, !- Target Temperature Schedule Name
  {f16d46a4-3603-42e7-b7fe-9495727a34f8}, !- Sensible Fraction Schedule Name
  {8d56e415-506a-4e36-88a0-8f139ae7c0b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f16d46a4-3603-42e7-b7fe-9495727a34f8}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edc242fd-2022-411d-bc4e-9c4403e03c9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edc242fd-2022-411d-bc4e-9c4403e03c9d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d56e415-506a-4e36-88a0-8f139ae7c0b6}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3f9b571-6c24-4625-a547-a99395d2dee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3f9b571-6c24-4625-a547-a99395d2dee0}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {879da7db-0936-4990-9b2d-9f161f6b8f46}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6067d81e-5e87-42ce-af39-8c6901730dfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6067d81e-5e87-42ce-af39-8c6901730dfa}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19506f02-51f0-4f61-a725-9e736dd06417}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {ad65c851-5054-4cbd-9efd-049b46aba9b9}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a7a939b-b902-49b7-9e11-bc813b593c38}, !- Handle
  Node 503,                               !- Name
  {78512faf-4336-4b7f-a710-f22cb29c7acb}, !- Inlet Port
  {d742f9db-3cb5-40c6-ac3b-eb07cd7833b0}; !- Outlet Port

OS:Connection,
  {78512faf-4336-4b7f-a710-f22cb29c7acb}, !- Handle
  {339430e6-2450-46c2-8843-98604ffdac52}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  24,                                     !- Outlet Port
  {9a7a939b-b902-49b7-9e11-bc813b593c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6727dd0b-caf1-4d48-ba5b-ec68891011d9}, !- Handle
  Node 504,                               !- Name
  {d69e3020-716f-4fe9-b827-2d55d9764cf9}, !- Inlet Port
  {5b32394b-8304-440f-a61d-3b639ae9f109}; !- Outlet Port

OS:Connection,
  {d742f9db-3cb5-40c6-ac3b-eb07cd7833b0}, !- Handle
  {ca9b1328-e8dd-4507-b980-6403f1a15f5e}, !- Name
  {9a7a939b-b902-49b7-9e11-bc813b593c38}, !- Source Object
  3,                                      !- Outlet Port
  {2a1dffa2-dd2c-4070-bd83-f7228a45442f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69e3020-716f-4fe9-b827-2d55d9764cf9}, !- Handle
  {82ad33d6-c0b4-4f5c-b3c4-596a1eedbf2a}, !- Name
  {2a1dffa2-dd2c-4070-bd83-f7228a45442f}, !- Source Object
  3,                                      !- Outlet Port
  {6727dd0b-caf1-4d48-ba5b-ec68891011d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b32394b-8304-440f-a61d-3b639ae9f109}, !- Handle
  {96c3a730-7434-4c3f-bb12-b663447958d6}, !- Name
  {6727dd0b-caf1-4d48-ba5b-ec68891011d9}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33ed2feb-4ad2-4da5-9a39-dd9c1eae75f2}, !- Handle
  Water Use Connections 22,               !- Name
  {461185b0-36f8-4489-bfc6-0dfa16d57b34}, !- Inlet Node Name
  {6d5a10cf-e29c-4279-999e-3286e73ec8e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c64178aa-1fc7-404b-9f2b-889eb9e1592d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29cae8ac-b11e-4221-8215-3ce931cfcb3e}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13544736457677e-06,                   !- Peak Flow Rate {m3/s}
  {884740b4-1bf5-458a-be42-d1f9eb6d413e}, !- Target Temperature Schedule Name
  {73aec6b6-35e1-493a-a0cb-a8956b4eb7bf}, !- Sensible Fraction Schedule Name
  {20ca995b-f82a-4b48-85f7-39f209271a3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {73aec6b6-35e1-493a-a0cb-a8956b4eb7bf}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f647e25-0022-41c6-9f4e-0e88eb0d6e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f647e25-0022-41c6-9f4e-0e88eb0d6e53}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {20ca995b-f82a-4b48-85f7-39f209271a3c}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {366f7d09-d7ba-437c-ae21-d325460b203c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {366f7d09-d7ba-437c-ae21-d325460b203c}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {884740b4-1bf5-458a-be42-d1f9eb6d413e}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad7275e3-cd7f-499e-8169-f7abff1b347c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad7275e3-cd7f-499e-8169-f7abff1b347c}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c64178aa-1fc7-404b-9f2b-889eb9e1592d}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {29cae8ac-b11e-4221-8215-3ce931cfcb3e}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29a06d0f-33be-40d3-b8d8-196c5d0665be}, !- Handle
  Node 505,                               !- Name
  {99e59357-594f-4d69-99b4-ca8cc654ccb2}, !- Inlet Port
  {461185b0-36f8-4489-bfc6-0dfa16d57b34}; !- Outlet Port

OS:Connection,
  {99e59357-594f-4d69-99b4-ca8cc654ccb2}, !- Handle
  {ed081d3f-8255-47b9-a771-9e47b0482956}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  25,                                     !- Outlet Port
  {29a06d0f-33be-40d3-b8d8-196c5d0665be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55643552-a816-411c-9e9a-ff7692a5219b}, !- Handle
  Node 506,                               !- Name
  {6d5a10cf-e29c-4279-999e-3286e73ec8e2}, !- Inlet Port
  {2d06df7f-2e29-4566-8ed8-7403cf7fba67}; !- Outlet Port

OS:Connection,
  {461185b0-36f8-4489-bfc6-0dfa16d57b34}, !- Handle
  {d384f701-a03a-4111-8173-181fdbfa785f}, !- Name
  {29a06d0f-33be-40d3-b8d8-196c5d0665be}, !- Source Object
  3,                                      !- Outlet Port
  {33ed2feb-4ad2-4da5-9a39-dd9c1eae75f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5a10cf-e29c-4279-999e-3286e73ec8e2}, !- Handle
  {432e943b-70a7-4dbe-ba0e-0f9b1f8a5121}, !- Name
  {33ed2feb-4ad2-4da5-9a39-dd9c1eae75f2}, !- Source Object
  3,                                      !- Outlet Port
  {55643552-a816-411c-9e9a-ff7692a5219b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d06df7f-2e29-4566-8ed8-7403cf7fba67}, !- Handle
  {6412eb0c-1c89-42bf-b6a5-b6f5b865a753}, !- Name
  {55643552-a816-411c-9e9a-ff7692a5219b}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7b5067f-e0dc-490c-9092-6559061af08a}, !- Handle
  Water Use Connections 23,               !- Name
  {aeadd250-1997-4a4d-bd0c-5cb6acc3aeaf}, !- Inlet Node Name
  {271ff581-3e2c-421a-b78d-fe0bf264d240}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {539e005f-2165-473b-9d29-e9bd2cce3540}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd96a8f4-b5b9-4a53-af3e-b2388b49c188}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {ab473fca-d0ee-4dec-9211-f94575e2780f}, !- Target Temperature Schedule Name
  {5a73549e-5d66-42df-a501-b1374a9465ee}, !- Sensible Fraction Schedule Name
  {8068769d-aa27-4b79-b1fc-d4cc707a7619}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a73549e-5d66-42df-a501-b1374a9465ee}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1cb5236f-197e-4fb6-a576-8523b1087d23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cb5236f-197e-4fb6-a576-8523b1087d23}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8068769d-aa27-4b79-b1fc-d4cc707a7619}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c82c8ef6-3a78-4ff9-bc9c-a8c5d69308c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c82c8ef6-3a78-4ff9-bc9c-a8c5d69308c0}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab473fca-d0ee-4dec-9211-f94575e2780f}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e249675a-1634-43ce-840c-f5c1150a70e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e249675a-1634-43ce-840c-f5c1150a70e8}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {539e005f-2165-473b-9d29-e9bd2cce3540}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {dd96a8f4-b5b9-4a53-af3e-b2388b49c188}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82c55bbb-3973-4add-9cf8-ca1447e27aab}, !- Handle
  Node 507,                               !- Name
  {0a9ad481-224c-4a7a-95e5-2a2e45d6c5f9}, !- Inlet Port
  {aeadd250-1997-4a4d-bd0c-5cb6acc3aeaf}; !- Outlet Port

OS:Connection,
  {0a9ad481-224c-4a7a-95e5-2a2e45d6c5f9}, !- Handle
  {5cadded1-9612-4f95-83ef-b0837143f4d7}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  26,                                     !- Outlet Port
  {82c55bbb-3973-4add-9cf8-ca1447e27aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92949950-53fd-428c-915f-ca61169043c2}, !- Handle
  Node 508,                               !- Name
  {271ff581-3e2c-421a-b78d-fe0bf264d240}, !- Inlet Port
  {271d99af-e70d-4fa1-8de9-e32d59fec0ce}; !- Outlet Port

OS:Connection,
  {aeadd250-1997-4a4d-bd0c-5cb6acc3aeaf}, !- Handle
  {63bbb794-a9f8-42d6-b5ac-ef190eac67dd}, !- Name
  {82c55bbb-3973-4add-9cf8-ca1447e27aab}, !- Source Object
  3,                                      !- Outlet Port
  {f7b5067f-e0dc-490c-9092-6559061af08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271ff581-3e2c-421a-b78d-fe0bf264d240}, !- Handle
  {9ae4b0dc-1db2-4b9b-b1f2-2b97aee62c4f}, !- Name
  {f7b5067f-e0dc-490c-9092-6559061af08a}, !- Source Object
  3,                                      !- Outlet Port
  {92949950-53fd-428c-915f-ca61169043c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271d99af-e70d-4fa1-8de9-e32d59fec0ce}, !- Handle
  {85dc8afc-2991-46a6-b50c-fc875b57661f}, !- Name
  {92949950-53fd-428c-915f-ca61169043c2}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0ee3eabf-b4cf-4475-ab02-f41d35e24c16}, !- Handle
  Water Use Connections 24,               !- Name
  {4290f32a-a60e-4b3f-a45d-db7fc631bd47}, !- Inlet Node Name
  {92d0ccb0-bf0e-4279-976c-fdda318e4a10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb003835-2fc9-4f31-a3b4-2f168fbecaee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc3cdc4d-6eba-43ce-833a-ab6807b408c3}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f43d6d3d-9166-4f8f-b5b8-00277face233}, !- Target Temperature Schedule Name
  {8398a586-6070-4b3b-897a-7c1b398c5671}, !- Sensible Fraction Schedule Name
  {3f6afed3-df8c-431a-81eb-8a8ca473de54}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8398a586-6070-4b3b-897a-7c1b398c5671}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32055828-244a-4882-899f-7597dbcfa63d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32055828-244a-4882-899f-7597dbcfa63d}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f6afed3-df8c-431a-81eb-8a8ca473de54}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {021f8fe7-9509-47d8-8ea2-8b64a07c6e1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {021f8fe7-9509-47d8-8ea2-8b64a07c6e1e}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f43d6d3d-9166-4f8f-b5b8-00277face233}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6b083d3-2bfd-4b81-b4bf-4464b3624d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6b083d3-2bfd-4b81-b4bf-4464b3624d5c}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb003835-2fc9-4f31-a3b4-2f168fbecaee}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {bc3cdc4d-6eba-43ce-833a-ab6807b408c3}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc7e76fb-6ca5-4aaa-b666-e383000d93ea}, !- Handle
  Node 509,                               !- Name
  {468784e2-86d5-46de-9434-14259f8dda37}, !- Inlet Port
  {4290f32a-a60e-4b3f-a45d-db7fc631bd47}; !- Outlet Port

OS:Connection,
  {468784e2-86d5-46de-9434-14259f8dda37}, !- Handle
  {87b020e7-6f82-42fa-9ffc-ce42adfe9e8b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  27,                                     !- Outlet Port
  {cc7e76fb-6ca5-4aaa-b666-e383000d93ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be931dd6-4b46-49fc-a006-7359246e3de5}, !- Handle
  Node 510,                               !- Name
  {92d0ccb0-bf0e-4279-976c-fdda318e4a10}, !- Inlet Port
  {588a5771-aac9-4dea-9573-9b1fd0c23b87}; !- Outlet Port

OS:Connection,
  {4290f32a-a60e-4b3f-a45d-db7fc631bd47}, !- Handle
  {a190ec8b-5821-429b-a7ef-b13c9e2f7f6f}, !- Name
  {cc7e76fb-6ca5-4aaa-b666-e383000d93ea}, !- Source Object
  3,                                      !- Outlet Port
  {0ee3eabf-b4cf-4475-ab02-f41d35e24c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d0ccb0-bf0e-4279-976c-fdda318e4a10}, !- Handle
  {bb1d0138-0f6d-4ce8-8632-856fc7aab207}, !- Name
  {0ee3eabf-b4cf-4475-ab02-f41d35e24c16}, !- Source Object
  3,                                      !- Outlet Port
  {be931dd6-4b46-49fc-a006-7359246e3de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588a5771-aac9-4dea-9573-9b1fd0c23b87}, !- Handle
  {844644bb-fc76-432d-834d-3a77f731c40b}, !- Name
  {be931dd6-4b46-49fc-a006-7359246e3de5}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5181fe4d-403a-4589-851e-ad51abae8e69}, !- Handle
  Water Use Connections 25,               !- Name
  {cf91bacb-cdcd-4b2f-b0a1-9be0aed19055}, !- Inlet Node Name
  {5aa7c6c1-0475-472b-87ea-dd00770fa929}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3e0429f-012e-49ed-ad47-31ac09d74cfd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e846021-e387-48ed-9b2d-ce4766e717d0}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {92751f01-171f-40dc-aa2f-6e354aacfc47}, !- Target Temperature Schedule Name
  {61cd5094-fe54-4464-a084-b3b202288542}, !- Sensible Fraction Schedule Name
  {b14d5e2d-3c9e-4818-a0ed-9e6e038f9b53}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61cd5094-fe54-4464-a084-b3b202288542}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8bf48bb-f720-4dc9-a4df-14050a9ad324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8bf48bb-f720-4dc9-a4df-14050a9ad324}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b14d5e2d-3c9e-4818-a0ed-9e6e038f9b53}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d80c1b6b-1526-486d-aa28-d7eac842747b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d80c1b6b-1526-486d-aa28-d7eac842747b}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92751f01-171f-40dc-aa2f-6e354aacfc47}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f427373-5c52-4cec-a1c8-8b3fefe40372}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f427373-5c52-4cec-a1c8-8b3fefe40372}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3e0429f-012e-49ed-ad47-31ac09d74cfd}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {0e846021-e387-48ed-9b2d-ce4766e717d0}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b564b6df-0312-4643-8d72-f2dc683dc7cf}, !- Handle
  Node 511,                               !- Name
  {cf48f68f-b0db-479e-a212-d9bc972edd12}, !- Inlet Port
  {cf91bacb-cdcd-4b2f-b0a1-9be0aed19055}; !- Outlet Port

OS:Connection,
  {cf48f68f-b0db-479e-a212-d9bc972edd12}, !- Handle
  {277cfc2c-c99e-4489-9358-acbc7009a2b7}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  28,                                     !- Outlet Port
  {b564b6df-0312-4643-8d72-f2dc683dc7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f8f7b3f-cf1b-4800-83a3-ad1455611181}, !- Handle
  Node 512,                               !- Name
  {5aa7c6c1-0475-472b-87ea-dd00770fa929}, !- Inlet Port
  {058e8978-8649-42ae-9962-7209865877e4}; !- Outlet Port

OS:Connection,
  {cf91bacb-cdcd-4b2f-b0a1-9be0aed19055}, !- Handle
  {e19671b6-9f47-4ab8-837c-8b5d7551c8b8}, !- Name
  {b564b6df-0312-4643-8d72-f2dc683dc7cf}, !- Source Object
  3,                                      !- Outlet Port
  {5181fe4d-403a-4589-851e-ad51abae8e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aa7c6c1-0475-472b-87ea-dd00770fa929}, !- Handle
  {b46ac1de-905d-40b5-be4d-4ed394395db7}, !- Name
  {5181fe4d-403a-4589-851e-ad51abae8e69}, !- Source Object
  3,                                      !- Outlet Port
  {2f8f7b3f-cf1b-4800-83a3-ad1455611181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058e8978-8649-42ae-9962-7209865877e4}, !- Handle
  {c84425c0-e9fa-4273-bffe-e42579770f32}, !- Name
  {2f8f7b3f-cf1b-4800-83a3-ad1455611181}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6d8f62fe-8527-42ad-898a-5e5a6ab9c5f5}, !- Handle
  Water Use Connections 26,               !- Name
  {88000862-63d2-49b8-b4f4-1ee60dac6d3d}, !- Inlet Node Name
  {e0b28f7b-569a-466d-a785-9f87c72e6415}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {221f97b1-ae13-41d6-af36-4ad98777e60c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8786f82e-6205-4883-a86d-c042d517fbd0}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {c7729773-a628-45b7-a527-180f3ec78ad9}, !- Target Temperature Schedule Name
  {f22629ba-8ca6-492d-ad3e-7b21cc807d9b}, !- Sensible Fraction Schedule Name
  {222168e5-0a5f-488c-803c-895c36f0d31e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f22629ba-8ca6-492d-ad3e-7b21cc807d9b}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e230ed5-4ce2-442d-ab8a-767a4f7acf26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e230ed5-4ce2-442d-ab8a-767a4f7acf26}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {222168e5-0a5f-488c-803c-895c36f0d31e}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dda0242a-d4ef-4cf9-9189-8c54c0c718a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dda0242a-d4ef-4cf9-9189-8c54c0c718a2}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7729773-a628-45b7-a527-180f3ec78ad9}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d5b33c3-c2dc-4a4c-91fc-8b5e010fd041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d5b33c3-c2dc-4a4c-91fc-8b5e010fd041}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {221f97b1-ae13-41d6-af36-4ad98777e60c}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {8786f82e-6205-4883-a86d-c042d517fbd0}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7075f925-d1c1-4c97-a3c4-6ad0bce3e955}, !- Handle
  Node 513,                               !- Name
  {2bedcbd6-4335-4ab9-984a-9d965f13c498}, !- Inlet Port
  {88000862-63d2-49b8-b4f4-1ee60dac6d3d}; !- Outlet Port

OS:Connection,
  {2bedcbd6-4335-4ab9-984a-9d965f13c498}, !- Handle
  {1d843e79-6e9c-47a3-8f04-eaf78dd7c8a4}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  29,                                     !- Outlet Port
  {7075f925-d1c1-4c97-a3c4-6ad0bce3e955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe444f2f-2553-4d84-869a-4de53b6900e8}, !- Handle
  Node 514,                               !- Name
  {e0b28f7b-569a-466d-a785-9f87c72e6415}, !- Inlet Port
  {24af2844-7735-4213-aa2d-d955be3a6859}; !- Outlet Port

OS:Connection,
  {88000862-63d2-49b8-b4f4-1ee60dac6d3d}, !- Handle
  {6d9667dc-15c1-495e-a091-46f6f0d6dc4d}, !- Name
  {7075f925-d1c1-4c97-a3c4-6ad0bce3e955}, !- Source Object
  3,                                      !- Outlet Port
  {6d8f62fe-8527-42ad-898a-5e5a6ab9c5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b28f7b-569a-466d-a785-9f87c72e6415}, !- Handle
  {158a4a8a-75b3-4306-8796-4aec3773ba74}, !- Name
  {6d8f62fe-8527-42ad-898a-5e5a6ab9c5f5}, !- Source Object
  3,                                      !- Outlet Port
  {fe444f2f-2553-4d84-869a-4de53b6900e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24af2844-7735-4213-aa2d-d955be3a6859}, !- Handle
  {0795c946-4051-4cf5-bd59-ffd06e82c5f8}, !- Name
  {fe444f2f-2553-4d84-869a-4de53b6900e8}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aef0fa5a-ac65-4325-84af-1edd862780c7}, !- Handle
  Water Use Connections 27,               !- Name
  {8be368b0-e890-427f-bd96-6a87b3daaa10}, !- Inlet Node Name
  {a309f0e0-7988-428b-aca2-48d615327367}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6826dba4-6e07-47dd-8e81-fec4e8e9a3f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26f7cbe9-5044-47d6-8a55-95c631d9d11f}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {e369cc4c-a603-41b3-9a46-e40498b133ad}, !- Target Temperature Schedule Name
  {81708fc0-54ef-41a4-8d46-a1eddae8c42a}, !- Sensible Fraction Schedule Name
  {4cb97cd5-b701-482e-94a1-48b445353b89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81708fc0-54ef-41a4-8d46-a1eddae8c42a}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c9879ea-7c93-4250-9ece-b0c73a7c197f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c9879ea-7c93-4250-9ece-b0c73a7c197f}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cb97cd5-b701-482e-94a1-48b445353b89}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bb80767-4b9d-46cd-834f-209ad4b6bed6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bb80767-4b9d-46cd-834f-209ad4b6bed6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e369cc4c-a603-41b3-9a46-e40498b133ad}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {269f6f9a-86e5-4708-b258-3d004b47adf8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {269f6f9a-86e5-4708-b258-3d004b47adf8}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6826dba4-6e07-47dd-8e81-fec4e8e9a3f1}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {26f7cbe9-5044-47d6-8a55-95c631d9d11f}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbefec5e-d298-46f8-86a2-f9ca2eab328b}, !- Handle
  Node 515,                               !- Name
  {4b3d9d6d-1632-4519-b263-01f4a98e9216}, !- Inlet Port
  {8be368b0-e890-427f-bd96-6a87b3daaa10}; !- Outlet Port

OS:Connection,
  {4b3d9d6d-1632-4519-b263-01f4a98e9216}, !- Handle
  {176d621e-ecd6-441b-aa55-b6f11aff9004}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  30,                                     !- Outlet Port
  {fbefec5e-d298-46f8-86a2-f9ca2eab328b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f12dae0-394b-4774-8b1a-ec2713c60dd7}, !- Handle
  Node 516,                               !- Name
  {a309f0e0-7988-428b-aca2-48d615327367}, !- Inlet Port
  {de22e931-1ade-4667-bd58-e750070bb8ce}; !- Outlet Port

OS:Connection,
  {8be368b0-e890-427f-bd96-6a87b3daaa10}, !- Handle
  {aa9e1bb4-9b1c-4aa7-84c6-00af7c97e0b9}, !- Name
  {fbefec5e-d298-46f8-86a2-f9ca2eab328b}, !- Source Object
  3,                                      !- Outlet Port
  {aef0fa5a-ac65-4325-84af-1edd862780c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a309f0e0-7988-428b-aca2-48d615327367}, !- Handle
  {26db0aee-5aec-406a-a220-89f41c98b046}, !- Name
  {aef0fa5a-ac65-4325-84af-1edd862780c7}, !- Source Object
  3,                                      !- Outlet Port
  {8f12dae0-394b-4774-8b1a-ec2713c60dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de22e931-1ade-4667-bd58-e750070bb8ce}, !- Handle
  {d2a164d3-4bb3-464e-bed5-20ec86c866ce}, !- Name
  {8f12dae0-394b-4774-8b1a-ec2713c60dd7}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {da727055-e89b-4c62-81f2-48eb6b674d2e}, !- Handle
  Water Use Connections 28,               !- Name
  {b8177f8d-c8a1-4bd5-b98f-c884434f0899}, !- Inlet Node Name
  {881a6452-1f7a-41ca-ae2f-ddd1e5031609}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e89c60eb-6400-4b45-81ce-dead7f3022a6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dfa41df9-60e7-446c-81a6-47995d738a88}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {2b5147ee-c523-40c3-971f-f8e3e0bea69a}, !- Target Temperature Schedule Name
  {90172f64-ffbf-436a-81c9-d4c42112aa29}, !- Sensible Fraction Schedule Name
  {05d7b7b8-e958-4d09-b30d-cdad9e7e8622}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90172f64-ffbf-436a-81c9-d4c42112aa29}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0da9dc80-6e31-4695-afb8-083c714a2f3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0da9dc80-6e31-4695-afb8-083c714a2f3e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05d7b7b8-e958-4d09-b30d-cdad9e7e8622}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cff40d5-bfbb-4330-94e5-15ed3e5bf6c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cff40d5-bfbb-4330-94e5-15ed3e5bf6c1}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b5147ee-c523-40c3-971f-f8e3e0bea69a}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fa4c409-8858-4ff7-85e2-325597106823}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fa4c409-8858-4ff7-85e2-325597106823}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e89c60eb-6400-4b45-81ce-dead7f3022a6}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {dfa41df9-60e7-446c-81a6-47995d738a88}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f09fd6d-e955-48b3-b189-0685fba50314}, !- Handle
  Node 517,                               !- Name
  {daaed408-377d-400f-9300-88dc7d37ebc6}, !- Inlet Port
  {b8177f8d-c8a1-4bd5-b98f-c884434f0899}; !- Outlet Port

OS:Connection,
  {daaed408-377d-400f-9300-88dc7d37ebc6}, !- Handle
  {fc4f0331-dd7f-441e-a5b9-27ac47f3e6c4}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  31,                                     !- Outlet Port
  {7f09fd6d-e955-48b3-b189-0685fba50314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be9fadbe-df49-48d3-ba77-76cc1757e3a0}, !- Handle
  Node 518,                               !- Name
  {881a6452-1f7a-41ca-ae2f-ddd1e5031609}, !- Inlet Port
  {3d969e8a-8a9f-45c5-b027-60f5cfb4d68d}; !- Outlet Port

OS:Connection,
  {b8177f8d-c8a1-4bd5-b98f-c884434f0899}, !- Handle
  {3355a652-57d6-4cd4-8187-99eff8ed19ce}, !- Name
  {7f09fd6d-e955-48b3-b189-0685fba50314}, !- Source Object
  3,                                      !- Outlet Port
  {da727055-e89b-4c62-81f2-48eb6b674d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881a6452-1f7a-41ca-ae2f-ddd1e5031609}, !- Handle
  {68362f2a-dfc5-4af8-914d-609f270e11b5}, !- Name
  {da727055-e89b-4c62-81f2-48eb6b674d2e}, !- Source Object
  3,                                      !- Outlet Port
  {be9fadbe-df49-48d3-ba77-76cc1757e3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d969e8a-8a9f-45c5-b027-60f5cfb4d68d}, !- Handle
  {e10ba086-2df6-492f-a54d-e4ca0773143b}, !- Name
  {be9fadbe-df49-48d3-ba77-76cc1757e3a0}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aaec47db-3d0d-48b5-b269-d0c6aba786cf}, !- Handle
  Water Use Connections 29,               !- Name
  {de6dfd7f-7191-40d3-816e-531331d68977}, !- Inlet Node Name
  {0dac1dea-a7a8-45a7-a011-e19676b4614c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80e5d58a-8dbf-4043-8038-24ab63e5e48f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9db6ad74-d330-4c11-834c-c7c9982a1ed8}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {a627691f-2b9d-4fa8-869a-1d17b12ac91f}, !- Target Temperature Schedule Name
  {523f7abd-a83e-4066-b72d-bb16ba0b9a61}, !- Sensible Fraction Schedule Name
  {601efa3e-1a1a-4e3d-bd24-dcb7812c9847}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {523f7abd-a83e-4066-b72d-bb16ba0b9a61}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc672908-33b3-4fc8-b171-1862a1523532}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc672908-33b3-4fc8-b171-1862a1523532}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {601efa3e-1a1a-4e3d-bd24-dcb7812c9847}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9250502f-192b-4789-b987-96ab122c3f51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9250502f-192b-4789-b987-96ab122c3f51}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a627691f-2b9d-4fa8-869a-1d17b12ac91f}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42966c66-9a53-4926-8cef-abdd19ecae96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42966c66-9a53-4926-8cef-abdd19ecae96}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80e5d58a-8dbf-4043-8038-24ab63e5e48f}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {9db6ad74-d330-4c11-834c-c7c9982a1ed8}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a6ba75f-7dcf-49fd-8cd4-9ac9ced6cbc1}, !- Handle
  Node 519,                               !- Name
  {241572c0-b88a-4b4d-89ec-a99ac7f8fdb3}, !- Inlet Port
  {de6dfd7f-7191-40d3-816e-531331d68977}; !- Outlet Port

OS:Connection,
  {241572c0-b88a-4b4d-89ec-a99ac7f8fdb3}, !- Handle
  {9b40e1a9-1322-44c8-8f46-b4e5232fe29a}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  32,                                     !- Outlet Port
  {2a6ba75f-7dcf-49fd-8cd4-9ac9ced6cbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {100f09bb-2af7-4d7a-aef1-62deea212fcb}, !- Handle
  Node 520,                               !- Name
  {0dac1dea-a7a8-45a7-a011-e19676b4614c}, !- Inlet Port
  {23a6494d-04b7-4ba5-9170-98b7b9dcf83c}; !- Outlet Port

OS:Connection,
  {de6dfd7f-7191-40d3-816e-531331d68977}, !- Handle
  {49106dd2-fd8e-40e9-a783-745821dc1c60}, !- Name
  {2a6ba75f-7dcf-49fd-8cd4-9ac9ced6cbc1}, !- Source Object
  3,                                      !- Outlet Port
  {aaec47db-3d0d-48b5-b269-d0c6aba786cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dac1dea-a7a8-45a7-a011-e19676b4614c}, !- Handle
  {709b7f4d-3dad-4b06-92ec-e182a3fa05a2}, !- Name
  {aaec47db-3d0d-48b5-b269-d0c6aba786cf}, !- Source Object
  3,                                      !- Outlet Port
  {100f09bb-2af7-4d7a-aef1-62deea212fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a6494d-04b7-4ba5-9170-98b7b9dcf83c}, !- Handle
  {89d177f4-4e08-4c93-9223-7bab7fbd8137}, !- Name
  {100f09bb-2af7-4d7a-aef1-62deea212fcb}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9bbf3f5c-0f61-4a8a-a48d-58ff9f877c7c}, !- Handle
  Water Use Connections 30,               !- Name
  {0602284c-a69b-4402-a088-646b7b534730}, !- Inlet Node Name
  {1b4b0cf1-413e-4e6d-830d-5264ec6caf24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dbfac6d-87e6-40cb-b124-63b0b7d1b811}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2407f72d-8668-4d17-bc04-4c76af781861}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {9a1eacb5-7a3a-418c-baad-cacdc8acde06}, !- Target Temperature Schedule Name
  {104c39eb-a9d2-44cd-b9ac-26a8eab5b9a6}, !- Sensible Fraction Schedule Name
  {8848075a-0bc9-4265-934f-d03c94ff90ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {104c39eb-a9d2-44cd-b9ac-26a8eab5b9a6}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39851df2-80f9-4368-89e6-f365a431e135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39851df2-80f9-4368-89e6-f365a431e135}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8848075a-0bc9-4265-934f-d03c94ff90ca}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e99907a6-94b0-4e2d-ad9b-95f9984d3775}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e99907a6-94b0-4e2d-ad9b-95f9984d3775}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a1eacb5-7a3a-418c-baad-cacdc8acde06}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c0098ff-51ea-494b-abf3-db524995a0a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c0098ff-51ea-494b-abf3-db524995a0a0}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2dbfac6d-87e6-40cb-b124-63b0b7d1b811}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {2407f72d-8668-4d17-bc04-4c76af781861}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9857ac30-adb6-47ad-9f51-3ed537114165}, !- Handle
  Node 521,                               !- Name
  {77a2c64b-c7f2-45b7-a65d-d2866bb311c0}, !- Inlet Port
  {0602284c-a69b-4402-a088-646b7b534730}; !- Outlet Port

OS:Connection,
  {77a2c64b-c7f2-45b7-a65d-d2866bb311c0}, !- Handle
  {fbcbbf53-78ba-4b37-999c-f694bd70e3de}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  33,                                     !- Outlet Port
  {9857ac30-adb6-47ad-9f51-3ed537114165}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4f9fc1d-29d3-4e6d-ad86-88484ee63100}, !- Handle
  Node 522,                               !- Name
  {1b4b0cf1-413e-4e6d-830d-5264ec6caf24}, !- Inlet Port
  {179b9838-96b8-4ac4-8d92-cccd3194dc2f}; !- Outlet Port

OS:Connection,
  {0602284c-a69b-4402-a088-646b7b534730}, !- Handle
  {ddea65b4-919e-41cf-925c-ab4da8388ec3}, !- Name
  {9857ac30-adb6-47ad-9f51-3ed537114165}, !- Source Object
  3,                                      !- Outlet Port
  {9bbf3f5c-0f61-4a8a-a48d-58ff9f877c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4b0cf1-413e-4e6d-830d-5264ec6caf24}, !- Handle
  {b326022a-96a3-4df5-bc44-cb1fbfb3bd7a}, !- Name
  {9bbf3f5c-0f61-4a8a-a48d-58ff9f877c7c}, !- Source Object
  3,                                      !- Outlet Port
  {c4f9fc1d-29d3-4e6d-ad86-88484ee63100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179b9838-96b8-4ac4-8d92-cccd3194dc2f}, !- Handle
  {712fdd52-02a6-4ffc-bb52-752fb6da9ec8}, !- Name
  {c4f9fc1d-29d3-4e6d-ad86-88484ee63100}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ef46cad-5aaa-415e-b2f4-ed160a9fb030}, !- Handle
  Water Use Connections 31,               !- Name
  {c0edeb8e-cd36-4fa3-8dc6-7f4696bc06cb}, !- Inlet Node Name
  {38884fc9-6050-443b-b521-f86fa522cfd2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71dd29fe-dab5-4345-9d8f-b87977daa090}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d9229d8a-8541-4878-84be-9194978ad45a}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {5464fddf-c5b9-4850-84ba-8be05f11270b}, !- Target Temperature Schedule Name
  {b9a76303-500e-4397-ba7f-c283f18383b2}, !- Sensible Fraction Schedule Name
  {15cdac09-3b4a-49f2-a1e8-1238dd8b074b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9a76303-500e-4397-ba7f-c283f18383b2}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {208c6e3a-611a-48a0-a5fd-72186bd696c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {208c6e3a-611a-48a0-a5fd-72186bd696c4}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15cdac09-3b4a-49f2-a1e8-1238dd8b074b}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {382559b9-c32c-4894-a3a7-b12a1648b5c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {382559b9-c32c-4894-a3a7-b12a1648b5c0}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5464fddf-c5b9-4850-84ba-8be05f11270b}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa82afc2-cefe-47c6-9bdb-3b4066ba53c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa82afc2-cefe-47c6-9bdb-3b4066ba53c3}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71dd29fe-dab5-4345-9d8f-b87977daa090}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {d9229d8a-8541-4878-84be-9194978ad45a}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dadaff58-a2d7-45ac-821a-c487ca541d3f}, !- Handle
  Node 523,                               !- Name
  {7f98bc5f-2a58-4bee-99cd-6ed496bf4789}, !- Inlet Port
  {c0edeb8e-cd36-4fa3-8dc6-7f4696bc06cb}; !- Outlet Port

OS:Connection,
  {7f98bc5f-2a58-4bee-99cd-6ed496bf4789}, !- Handle
  {0da0e4a2-fb32-45b8-b47d-7a77fb0c8474}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  34,                                     !- Outlet Port
  {dadaff58-a2d7-45ac-821a-c487ca541d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b77e762b-aff4-4c6b-8502-a20b98ab5593}, !- Handle
  Node 524,                               !- Name
  {38884fc9-6050-443b-b521-f86fa522cfd2}, !- Inlet Port
  {efcca647-d900-4c39-a5f8-45b372ecafb6}; !- Outlet Port

OS:Connection,
  {c0edeb8e-cd36-4fa3-8dc6-7f4696bc06cb}, !- Handle
  {9955bf43-7619-4870-aa60-30282400a96a}, !- Name
  {dadaff58-a2d7-45ac-821a-c487ca541d3f}, !- Source Object
  3,                                      !- Outlet Port
  {5ef46cad-5aaa-415e-b2f4-ed160a9fb030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38884fc9-6050-443b-b521-f86fa522cfd2}, !- Handle
  {354effa5-1fb5-424a-b341-f46886732cc5}, !- Name
  {5ef46cad-5aaa-415e-b2f4-ed160a9fb030}, !- Source Object
  3,                                      !- Outlet Port
  {b77e762b-aff4-4c6b-8502-a20b98ab5593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efcca647-d900-4c39-a5f8-45b372ecafb6}, !- Handle
  {05ac0d8b-61b8-41a8-afc0-bd960a7e5e6f}, !- Name
  {b77e762b-aff4-4c6b-8502-a20b98ab5593}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2db07f8a-cfd7-4048-a4ba-60979e9bafe2}, !- Handle
  Water Use Connections 32,               !- Name
  {fdf4adb5-566d-4d80-b86e-58369b861d3f}, !- Inlet Node Name
  {603bee9b-3447-45ef-a5b1-5e8c1de14c9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b1715cb-1358-4f05-a151-c61b57b63afb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98647334-56dd-4e46-988d-8f545d5a3d34}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {cad31feb-2d1f-4e65-9f48-40acd648efbe}, !- Target Temperature Schedule Name
  {6c329f71-2db8-4e0e-9443-8b1465102145}, !- Sensible Fraction Schedule Name
  {08619f67-2192-46d8-a0be-11ecfd0ae8a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c329f71-2db8-4e0e-9443-8b1465102145}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe006269-0b3f-40e5-bce3-1e3fa9c4da71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe006269-0b3f-40e5-bce3-1e3fa9c4da71}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08619f67-2192-46d8-a0be-11ecfd0ae8a4}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cecd1467-c1dc-4835-8a20-0bf56154f310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cecd1467-c1dc-4835-8a20-0bf56154f310}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cad31feb-2d1f-4e65-9f48-40acd648efbe}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {549242a9-ab93-499c-92bb-d975551d5849}; !- Default Day Schedule Name

OS:Schedule:Day,
  {549242a9-ab93-499c-92bb-d975551d5849}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b1715cb-1358-4f05-a151-c61b57b63afb}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {98647334-56dd-4e46-988d-8f545d5a3d34}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7f4f5c8-aebc-47cd-b01b-7a517324e63c}, !- Handle
  Node 525,                               !- Name
  {67cee793-803a-4282-a065-cb99908d8128}, !- Inlet Port
  {fdf4adb5-566d-4d80-b86e-58369b861d3f}; !- Outlet Port

OS:Connection,
  {67cee793-803a-4282-a065-cb99908d8128}, !- Handle
  {ffe2c5cb-1f9c-495a-94f3-597244e0ab68}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  35,                                     !- Outlet Port
  {d7f4f5c8-aebc-47cd-b01b-7a517324e63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {057f1e44-18b1-478a-a73c-535f6ead4136}, !- Handle
  Node 526,                               !- Name
  {603bee9b-3447-45ef-a5b1-5e8c1de14c9f}, !- Inlet Port
  {7be53f5d-6c06-4946-945a-28f03f70010f}; !- Outlet Port

OS:Connection,
  {fdf4adb5-566d-4d80-b86e-58369b861d3f}, !- Handle
  {3cbec2d7-39f3-4f80-ad07-1edfdea7491b}, !- Name
  {d7f4f5c8-aebc-47cd-b01b-7a517324e63c}, !- Source Object
  3,                                      !- Outlet Port
  {2db07f8a-cfd7-4048-a4ba-60979e9bafe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603bee9b-3447-45ef-a5b1-5e8c1de14c9f}, !- Handle
  {4c22e7ce-5cde-4881-afc0-baf2886b4cf9}, !- Name
  {2db07f8a-cfd7-4048-a4ba-60979e9bafe2}, !- Source Object
  3,                                      !- Outlet Port
  {057f1e44-18b1-478a-a73c-535f6ead4136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be53f5d-6c06-4946-945a-28f03f70010f}, !- Handle
  {2298ac12-16fa-41a9-b3a9-7e81ee0e8dbb}, !- Name
  {057f1e44-18b1-478a-a73c-535f6ead4136}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b95a7346-8a14-4c14-adbf-03cd1cdcbbed}, !- Handle
  Water Use Connections 33,               !- Name
  {fde0a970-fc67-43e2-a58e-3c7fd69e5516}, !- Inlet Node Name
  {7b70b88f-3691-4d88-8eb7-427f3e407771}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ebab6e1a-8a36-461b-a660-cc85717352f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f06b3772-68ac-4edb-a64c-af1062665f63}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {f6a8edd4-f166-4c05-8a28-e93e807bbe21}, !- Target Temperature Schedule Name
  {b8828e9d-9d05-48dd-9faf-324e87fc153a}, !- Sensible Fraction Schedule Name
  {0379f533-d969-4192-a7a3-72b0e67979c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8828e9d-9d05-48dd-9faf-324e87fc153a}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {592366e9-6267-4e2c-858a-a425bc20c853}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592366e9-6267-4e2c-858a-a425bc20c853}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0379f533-d969-4192-a7a3-72b0e67979c4}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {37651f1b-9569-4b93-a497-b28c8cf87dd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37651f1b-9569-4b93-a497-b28c8cf87dd8}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6a8edd4-f166-4c05-8a28-e93e807bbe21}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02c27be5-fa1a-4f62-be1c-b2b7e3086472}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02c27be5-fa1a-4f62-be1c-b2b7e3086472}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ebab6e1a-8a36-461b-a660-cc85717352f1}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {f06b3772-68ac-4edb-a64c-af1062665f63}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75da5405-fc0d-4e3f-9c5f-afddbd899995}, !- Handle
  Node 527,                               !- Name
  {e8084c39-c41f-485c-aeda-facdba704b2a}, !- Inlet Port
  {fde0a970-fc67-43e2-a58e-3c7fd69e5516}; !- Outlet Port

OS:Connection,
  {e8084c39-c41f-485c-aeda-facdba704b2a}, !- Handle
  {f24ba776-691c-44f0-be99-8e24387ef525}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  36,                                     !- Outlet Port
  {75da5405-fc0d-4e3f-9c5f-afddbd899995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afe314d4-c649-44ac-ad25-b28e4d316959}, !- Handle
  Node 528,                               !- Name
  {7b70b88f-3691-4d88-8eb7-427f3e407771}, !- Inlet Port
  {075fc113-f2c2-4a58-9019-4f2cc0ab5fa3}; !- Outlet Port

OS:Connection,
  {fde0a970-fc67-43e2-a58e-3c7fd69e5516}, !- Handle
  {16758b13-1d02-46d4-9750-77cfadfb29d0}, !- Name
  {75da5405-fc0d-4e3f-9c5f-afddbd899995}, !- Source Object
  3,                                      !- Outlet Port
  {b95a7346-8a14-4c14-adbf-03cd1cdcbbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b70b88f-3691-4d88-8eb7-427f3e407771}, !- Handle
  {d8865491-1060-49be-a819-07b83be283ac}, !- Name
  {b95a7346-8a14-4c14-adbf-03cd1cdcbbed}, !- Source Object
  3,                                      !- Outlet Port
  {afe314d4-c649-44ac-ad25-b28e4d316959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075fc113-f2c2-4a58-9019-4f2cc0ab5fa3}, !- Handle
  {7b22009d-54e9-4d46-aa07-c0f12220a7be}, !- Name
  {afe314d4-c649-44ac-ad25-b28e4d316959}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc1c9975-9afe-4e72-9f63-a55eb8ef9033}, !- Handle
  Water Use Connections 34,               !- Name
  {8cbef395-003e-4ec7-9e07-f0afffbfec46}, !- Inlet Node Name
  {68593363-13cf-4c7d-9de2-fbd7d20c739d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7aaeee5-e912-4504-bd44-ba8646ce0fda}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1fa9e9e-f284-4fa5-915d-44bd81ea0c10}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {6cbe89be-4d35-4f67-8a95-f55b459d95df}, !- Target Temperature Schedule Name
  {4e795a6c-bc4b-4070-b14c-dcd33988f97b}, !- Sensible Fraction Schedule Name
  {50efe685-81df-4b04-946f-bc23a2f0cc2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e795a6c-bc4b-4070-b14c-dcd33988f97b}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a6013e3-340e-4e55-8ee1-d2c465e07821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6013e3-340e-4e55-8ee1-d2c465e07821}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50efe685-81df-4b04-946f-bc23a2f0cc2b}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4198b8a3-6fa1-49a9-b7d1-abbfafe1502f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4198b8a3-6fa1-49a9-b7d1-abbfafe1502f}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cbe89be-4d35-4f67-8a95-f55b459d95df}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {528296e3-0c9f-4b91-b92c-141df0bbbc17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {528296e3-0c9f-4b91-b92c-141df0bbbc17}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7aaeee5-e912-4504-bd44-ba8646ce0fda}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {e1fa9e9e-f284-4fa5-915d-44bd81ea0c10}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94367cb1-a8ed-4a64-9cc0-2738b2876f0c}, !- Handle
  Node 529,                               !- Name
  {47d329eb-48c9-453f-9f24-212ec1d422d7}, !- Inlet Port
  {8cbef395-003e-4ec7-9e07-f0afffbfec46}; !- Outlet Port

OS:Connection,
  {47d329eb-48c9-453f-9f24-212ec1d422d7}, !- Handle
  {882c35c1-f821-431d-ab10-bc27408773c9}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  37,                                     !- Outlet Port
  {94367cb1-a8ed-4a64-9cc0-2738b2876f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf39fce9-8f6d-48f4-9f5c-ac004219da16}, !- Handle
  Node 530,                               !- Name
  {68593363-13cf-4c7d-9de2-fbd7d20c739d}, !- Inlet Port
  {75ed10f7-ed4d-4068-a17a-d7dfc730553d}; !- Outlet Port

OS:Connection,
  {8cbef395-003e-4ec7-9e07-f0afffbfec46}, !- Handle
  {7e35c64c-8177-4520-98b8-89cb99b26ab9}, !- Name
  {94367cb1-a8ed-4a64-9cc0-2738b2876f0c}, !- Source Object
  3,                                      !- Outlet Port
  {cc1c9975-9afe-4e72-9f63-a55eb8ef9033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68593363-13cf-4c7d-9de2-fbd7d20c739d}, !- Handle
  {4eeb5e16-a9df-4695-99eb-fc9bbd4b4242}, !- Name
  {cc1c9975-9afe-4e72-9f63-a55eb8ef9033}, !- Source Object
  3,                                      !- Outlet Port
  {bf39fce9-8f6d-48f4-9f5c-ac004219da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ed10f7-ed4d-4068-a17a-d7dfc730553d}, !- Handle
  {3ea64d36-9a49-4f8e-98ce-0ce6d3eb3e76}, !- Name
  {bf39fce9-8f6d-48f4-9f5c-ac004219da16}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a39d610-7902-4dc4-b944-a44a84ce634c}, !- Handle
  Water Use Connections 35,               !- Name
  {dc640dd6-d509-454a-9641-868a4ae57dca}, !- Inlet Node Name
  {214ede65-6bf1-4c5e-8be5-3cc671d77de5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bdb4702-9f9f-42f8-86f4-96847f7c660b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bdcfe46-f19e-4006-a9ac-b687f8163dbc}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {798bf497-4eca-4790-8103-aaec6e5ad720}, !- Target Temperature Schedule Name
  {53757927-6760-48dc-975a-56b878aa798f}, !- Sensible Fraction Schedule Name
  {f259e83f-b2e3-4147-a440-e5867b947166}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53757927-6760-48dc-975a-56b878aa798f}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad3eb4f9-eeb6-48aa-856f-fa902601b002}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad3eb4f9-eeb6-48aa-856f-fa902601b002}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f259e83f-b2e3-4147-a440-e5867b947166}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f50144f3-0c62-4534-8894-1d1dbcd7ce4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f50144f3-0c62-4534-8894-1d1dbcd7ce4b}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {798bf497-4eca-4790-8103-aaec6e5ad720}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1aa72250-bd16-4002-b0e4-313e06d1a271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aa72250-bd16-4002-b0e4-313e06d1a271}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bdb4702-9f9f-42f8-86f4-96847f7c660b}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {1bdcfe46-f19e-4006-a9ac-b687f8163dbc}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35499a54-5f4d-4b37-9824-4bdcde1ba2be}, !- Handle
  Node 531,                               !- Name
  {1da02105-bfa6-4384-a794-67db76f3e608}, !- Inlet Port
  {dc640dd6-d509-454a-9641-868a4ae57dca}; !- Outlet Port

OS:Connection,
  {1da02105-bfa6-4384-a794-67db76f3e608}, !- Handle
  {041d9e95-65a6-416a-86c4-617914bf4a49}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  38,                                     !- Outlet Port
  {35499a54-5f4d-4b37-9824-4bdcde1ba2be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0dfead8-369a-466d-8226-fd0b2c20dde1}, !- Handle
  Node 532,                               !- Name
  {214ede65-6bf1-4c5e-8be5-3cc671d77de5}, !- Inlet Port
  {e0278bea-b241-475e-b234-cb6c6c53ecff}; !- Outlet Port

OS:Connection,
  {dc640dd6-d509-454a-9641-868a4ae57dca}, !- Handle
  {4cbe0c2d-746c-490d-ae66-6dd7b9d0c916}, !- Name
  {35499a54-5f4d-4b37-9824-4bdcde1ba2be}, !- Source Object
  3,                                      !- Outlet Port
  {0a39d610-7902-4dc4-b944-a44a84ce634c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214ede65-6bf1-4c5e-8be5-3cc671d77de5}, !- Handle
  {5db0d761-028a-4ad3-ab7e-8ec9883ede90}, !- Name
  {0a39d610-7902-4dc4-b944-a44a84ce634c}, !- Source Object
  3,                                      !- Outlet Port
  {f0dfead8-369a-466d-8226-fd0b2c20dde1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0278bea-b241-475e-b234-cb6c6c53ecff}, !- Handle
  {b912484e-3100-4c8b-9ccb-b259245b4102}, !- Name
  {f0dfead8-369a-466d-8226-fd0b2c20dde1}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e920b698-ce31-41c8-9349-e025a54eaecf}, !- Handle
  Water Use Connections 36,               !- Name
  {a6ea6d43-04e6-4aea-975a-d1bc0a7730cd}, !- Inlet Node Name
  {d9fa7b43-d5b6-4a99-9660-c47e53133798}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d13495df-87a3-4550-bf03-517853391cb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7379c7d3-1e4b-4793-b20f-26c5441ef7c8}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {6225ca7b-a38f-4837-a78c-f279ce5cc78d}, !- Target Temperature Schedule Name
  {9a3cfbe1-52a5-4afc-8791-d1bdef45fe11}, !- Sensible Fraction Schedule Name
  {35716405-b424-4502-aad7-a44fd3d0bc5e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a3cfbe1-52a5-4afc-8791-d1bdef45fe11}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {24107bd8-874e-4f4d-aa65-fadf213cda38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24107bd8-874e-4f4d-aa65-fadf213cda38}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35716405-b424-4502-aad7-a44fd3d0bc5e}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26953e5a-a058-48d8-86e9-48732c211578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26953e5a-a058-48d8-86e9-48732c211578}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6225ca7b-a38f-4837-a78c-f279ce5cc78d}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9ea8bba-3c83-4d13-9e3b-7064730e6b2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9ea8bba-3c83-4d13-9e3b-7064730e6b2a}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d13495df-87a3-4550-bf03-517853391cb1}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {7379c7d3-1e4b-4793-b20f-26c5441ef7c8}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {749117ff-8a59-4f3f-94bc-a178f3761acd}, !- Handle
  Node 533,                               !- Name
  {0e79343c-2e51-43c8-ab9f-0f0ed993fc0d}, !- Inlet Port
  {a6ea6d43-04e6-4aea-975a-d1bc0a7730cd}; !- Outlet Port

OS:Connection,
  {0e79343c-2e51-43c8-ab9f-0f0ed993fc0d}, !- Handle
  {df0f62bc-84e5-4a5b-8d0a-9d7705b01ec5}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  39,                                     !- Outlet Port
  {749117ff-8a59-4f3f-94bc-a178f3761acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a061423-4dda-43ea-ad6f-09adadcfd495}, !- Handle
  Node 534,                               !- Name
  {d9fa7b43-d5b6-4a99-9660-c47e53133798}, !- Inlet Port
  {1d304b69-f6c7-4ba2-8994-e1169f24aa7b}; !- Outlet Port

OS:Connection,
  {a6ea6d43-04e6-4aea-975a-d1bc0a7730cd}, !- Handle
  {12d73dc0-52e0-4b98-8b82-48fa177bd3b2}, !- Name
  {749117ff-8a59-4f3f-94bc-a178f3761acd}, !- Source Object
  3,                                      !- Outlet Port
  {e920b698-ce31-41c8-9349-e025a54eaecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fa7b43-d5b6-4a99-9660-c47e53133798}, !- Handle
  {6d9da300-d2ac-4735-9a08-9616c67f3697}, !- Name
  {e920b698-ce31-41c8-9349-e025a54eaecf}, !- Source Object
  3,                                      !- Outlet Port
  {8a061423-4dda-43ea-ad6f-09adadcfd495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d304b69-f6c7-4ba2-8994-e1169f24aa7b}, !- Handle
  {7d6c849a-183f-4674-a62b-df2f0d3b38c7}, !- Name
  {8a061423-4dda-43ea-ad6f-09adadcfd495}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a246d0cb-a029-4da0-a1cc-183fc54f05a1}, !- Handle
  Water Use Connections 37,               !- Name
  {0009a65a-92aa-44b5-b1d3-094c1869de4f}, !- Inlet Node Name
  {a3c25dc4-c1fc-4e80-bc47-38dbfa9df28e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b09652e8-30c8-4767-8503-ef0e33cb47b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e275cc0d-b468-4e83-a394-c52a8f7d873f}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {6fd1b75f-e411-4920-953c-0748309772b3}, !- Target Temperature Schedule Name
  {c1b188b0-c75c-441a-870e-25cbff7cae30}, !- Sensible Fraction Schedule Name
  {96305bc9-faf0-4132-821c-de53c89502a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1b188b0-c75c-441a-870e-25cbff7cae30}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f65ef28a-9548-41bd-a146-efb40eca4cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f65ef28a-9548-41bd-a146-efb40eca4cc8}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96305bc9-faf0-4132-821c-de53c89502a0}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78be6ab1-abb9-46fb-a1d0-0443e4ea9bfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78be6ab1-abb9-46fb-a1d0-0443e4ea9bfa}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fd1b75f-e411-4920-953c-0748309772b3}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d3b46615-6394-4297-aae0-ec927345ed5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3b46615-6394-4297-aae0-ec927345ed5b}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b09652e8-30c8-4767-8503-ef0e33cb47b7}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {e275cc0d-b468-4e83-a394-c52a8f7d873f}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {244caf44-2a7f-4a69-bd8e-8c070bc50ab1}, !- Handle
  Node 535,                               !- Name
  {a810b5f1-ab51-42b8-984a-9b5bddc5c583}, !- Inlet Port
  {0009a65a-92aa-44b5-b1d3-094c1869de4f}; !- Outlet Port

OS:Connection,
  {a810b5f1-ab51-42b8-984a-9b5bddc5c583}, !- Handle
  {c197a55c-3ba9-4018-9b23-88f9b2a7229b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  40,                                     !- Outlet Port
  {244caf44-2a7f-4a69-bd8e-8c070bc50ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22875ba9-573e-4501-8032-cf5c196d22b5}, !- Handle
  Node 536,                               !- Name
  {a3c25dc4-c1fc-4e80-bc47-38dbfa9df28e}, !- Inlet Port
  {279108bc-31ac-44c7-a0ab-06c59d206acc}; !- Outlet Port

OS:Connection,
  {0009a65a-92aa-44b5-b1d3-094c1869de4f}, !- Handle
  {edf0bd12-b454-41a1-8d06-4f2f67c71f2d}, !- Name
  {244caf44-2a7f-4a69-bd8e-8c070bc50ab1}, !- Source Object
  3,                                      !- Outlet Port
  {a246d0cb-a029-4da0-a1cc-183fc54f05a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c25dc4-c1fc-4e80-bc47-38dbfa9df28e}, !- Handle
  {cbf935c8-5fd1-4d37-b3a8-9d5687b7cf1f}, !- Name
  {a246d0cb-a029-4da0-a1cc-183fc54f05a1}, !- Source Object
  3,                                      !- Outlet Port
  {22875ba9-573e-4501-8032-cf5c196d22b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279108bc-31ac-44c7-a0ab-06c59d206acc}, !- Handle
  {c38eae86-600d-49b3-80fc-8a3a3d91147a}, !- Name
  {22875ba9-573e-4501-8032-cf5c196d22b5}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ac061a5a-9716-4530-bd3e-a267a70be921}, !- Handle
  Water Use Connections 38,               !- Name
  {d48c8d66-0783-4ed1-8bce-e41b15da1ce8}, !- Inlet Node Name
  {5862f35c-0716-458b-bf62-a4c3fd12eb71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a801ddaa-aba0-4b98-b6e3-37bb68b75458}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4dbb5cf-736d-4ad0-a126-553a2d7b83dd}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {108e9a65-19b1-4333-a86b-128249834c91}, !- Target Temperature Schedule Name
  {f7b7ce2f-a036-4a53-a8e3-56aecd2d442b}, !- Sensible Fraction Schedule Name
  {250bcd5a-aa69-4aac-87e4-736d4f1418c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7b7ce2f-a036-4a53-a8e3-56aecd2d442b}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0585906-57e4-4d7b-a2c9-4bacad96c6bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0585906-57e4-4d7b-a2c9-4bacad96c6bb}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {250bcd5a-aa69-4aac-87e4-736d4f1418c8}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c722ac8-a378-4d1a-ad35-a820c41a9b40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c722ac8-a378-4d1a-ad35-a820c41a9b40}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {108e9a65-19b1-4333-a86b-128249834c91}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfc51f71-2cbd-4c45-81cb-7b739e3eb455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfc51f71-2cbd-4c45-81cb-7b739e3eb455}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a801ddaa-aba0-4b98-b6e3-37bb68b75458}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {b4dbb5cf-736d-4ad0-a126-553a2d7b83dd}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2844e7c-1983-4cb5-bfa3-fb16e29d56ac}, !- Handle
  Node 537,                               !- Name
  {2b6d6b2e-4c8d-4095-956a-5b5956e55758}, !- Inlet Port
  {d48c8d66-0783-4ed1-8bce-e41b15da1ce8}; !- Outlet Port

OS:Connection,
  {2b6d6b2e-4c8d-4095-956a-5b5956e55758}, !- Handle
  {d776ca67-9976-4767-a18e-d5509fa72abc}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  41,                                     !- Outlet Port
  {e2844e7c-1983-4cb5-bfa3-fb16e29d56ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {320cb8d4-847a-44d8-9bfa-6c744f763b4e}, !- Handle
  Node 538,                               !- Name
  {5862f35c-0716-458b-bf62-a4c3fd12eb71}, !- Inlet Port
  {95544690-28fe-4dce-9a2a-ebb9fb98e05a}; !- Outlet Port

OS:Connection,
  {d48c8d66-0783-4ed1-8bce-e41b15da1ce8}, !- Handle
  {28521874-bba5-4496-add6-898729732690}, !- Name
  {e2844e7c-1983-4cb5-bfa3-fb16e29d56ac}, !- Source Object
  3,                                      !- Outlet Port
  {ac061a5a-9716-4530-bd3e-a267a70be921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5862f35c-0716-458b-bf62-a4c3fd12eb71}, !- Handle
  {94a5400e-f086-4c88-84a3-2a6da45c57f5}, !- Name
  {ac061a5a-9716-4530-bd3e-a267a70be921}, !- Source Object
  3,                                      !- Outlet Port
  {320cb8d4-847a-44d8-9bfa-6c744f763b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95544690-28fe-4dce-9a2a-ebb9fb98e05a}, !- Handle
  {aa82ef68-8ef1-459a-918c-a8e741ef46d4}, !- Name
  {320cb8d4-847a-44d8-9bfa-6c744f763b4e}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dce9b0ce-f11d-49f5-8b61-6a8b7e9cf305}, !- Handle
  Water Use Connections 39,               !- Name
  {d7eb4b2d-44ad-4b5d-99d5-554639fe0e3e}, !- Inlet Node Name
  {e6e476b4-2828-4316-981a-d9fdf7f9a35b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bac820a-9778-4059-bfc0-2d36dc8d9b8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02a972ed-4cde-4817-8020-f6a033900231}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {62c52475-20da-4a43-9c36-a6d38244a631}, !- Target Temperature Schedule Name
  {4735f0ec-4762-47a1-860d-2af3b5ab7fe7}, !- Sensible Fraction Schedule Name
  {5dfc92f7-3875-4c7a-9f69-cad28997a7d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4735f0ec-4762-47a1-860d-2af3b5ab7fe7}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74a76870-45a8-4140-9625-29165a2a3734}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74a76870-45a8-4140-9625-29165a2a3734}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dfc92f7-3875-4c7a-9f69-cad28997a7d1}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b57859a-6975-4215-983c-8a483c9666ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b57859a-6975-4215-983c-8a483c9666ed}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62c52475-20da-4a43-9c36-a6d38244a631}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6a8cd7-6cec-46a0-a600-7815b925f48a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6a8cd7-6cec-46a0-a600-7815b925f48a}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6bac820a-9778-4059-bfc0-2d36dc8d9b8b}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {02a972ed-4cde-4817-8020-f6a033900231}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58984e08-f61f-4177-b931-64c7594cec52}, !- Handle
  Node 539,                               !- Name
  {18e0d0ae-d53a-4e50-b174-f7a380f7400b}, !- Inlet Port
  {d7eb4b2d-44ad-4b5d-99d5-554639fe0e3e}; !- Outlet Port

OS:Connection,
  {18e0d0ae-d53a-4e50-b174-f7a380f7400b}, !- Handle
  {08e765ed-a9fb-4275-a3a1-4efd4ed0e405}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  42,                                     !- Outlet Port
  {58984e08-f61f-4177-b931-64c7594cec52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a85460f-7201-4e6b-b396-52a6dc302e71}, !- Handle
  Node 540,                               !- Name
  {e6e476b4-2828-4316-981a-d9fdf7f9a35b}, !- Inlet Port
  {74614757-fa4f-46fd-9594-330fbecebd2e}; !- Outlet Port

OS:Connection,
  {d7eb4b2d-44ad-4b5d-99d5-554639fe0e3e}, !- Handle
  {746dcef6-5921-4499-bd37-5e5b93139b81}, !- Name
  {58984e08-f61f-4177-b931-64c7594cec52}, !- Source Object
  3,                                      !- Outlet Port
  {dce9b0ce-f11d-49f5-8b61-6a8b7e9cf305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e476b4-2828-4316-981a-d9fdf7f9a35b}, !- Handle
  {5850cd29-8453-4418-b5c0-5a05224c4785}, !- Name
  {dce9b0ce-f11d-49f5-8b61-6a8b7e9cf305}, !- Source Object
  3,                                      !- Outlet Port
  {3a85460f-7201-4e6b-b396-52a6dc302e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74614757-fa4f-46fd-9594-330fbecebd2e}, !- Handle
  {0ba7c7cc-659f-474a-b166-9b806888c2b0}, !- Name
  {3a85460f-7201-4e6b-b396-52a6dc302e71}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {308f8746-21f6-493b-a100-6a43619308c4}, !- Handle
  Water Use Connections 40,               !- Name
  {efda04a5-e138-4fc2-a12a-2af0ca44b7b8}, !- Inlet Node Name
  {cbee17b1-2991-4615-98c5-3d384e9dba0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6fb58be-4937-428f-a4c8-c3dbd49effc0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04d963b9-a9ac-44d2-930e-d25a5ec46700}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12503411764208e-06,                   !- Peak Flow Rate {m3/s}
  {06eef931-d92a-4a86-8bb0-47517b0bd69c}, !- Target Temperature Schedule Name
  {f7e84a89-679b-4ba7-a25a-37a88183a9aa}, !- Sensible Fraction Schedule Name
  {33a08d09-6956-4ddd-aec6-bd7784e15b1f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7e84a89-679b-4ba7-a25a-37a88183a9aa}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af6676a8-112f-4e28-a59f-6f47f3e0f6d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af6676a8-112f-4e28-a59f-6f47f3e0f6d1}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {33a08d09-6956-4ddd-aec6-bd7784e15b1f}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {848a42e5-f6e6-4913-9d06-0fc694f6744f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {848a42e5-f6e6-4913-9d06-0fc694f6744f}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06eef931-d92a-4a86-8bb0-47517b0bd69c}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7689cbac-3a93-4adc-8371-e7b39cdb9269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7689cbac-3a93-4adc-8371-e7b39cdb9269}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6fb58be-4937-428f-a4c8-c3dbd49effc0}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {04d963b9-a9ac-44d2-930e-d25a5ec46700}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22c0a369-5adb-45d4-ab5b-f08b75c499be}, !- Handle
  Node 541,                               !- Name
  {ae9ad715-b804-458b-b783-27f90ba6449f}, !- Inlet Port
  {efda04a5-e138-4fc2-a12a-2af0ca44b7b8}; !- Outlet Port

OS:Connection,
  {ae9ad715-b804-458b-b783-27f90ba6449f}, !- Handle
  {af50e135-07fa-48c4-a441-e7b8ee257bbe}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  43,                                     !- Outlet Port
  {22c0a369-5adb-45d4-ab5b-f08b75c499be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6313dad1-1518-4b05-8c74-07f08fe7d4a0}, !- Handle
  Node 542,                               !- Name
  {cbee17b1-2991-4615-98c5-3d384e9dba0f}, !- Inlet Port
  {648c74b3-3066-49fa-af87-012847d72ee8}; !- Outlet Port

OS:Connection,
  {efda04a5-e138-4fc2-a12a-2af0ca44b7b8}, !- Handle
  {6b81bb4e-cbae-4c83-b3b5-c818f2c62c43}, !- Name
  {22c0a369-5adb-45d4-ab5b-f08b75c499be}, !- Source Object
  3,                                      !- Outlet Port
  {308f8746-21f6-493b-a100-6a43619308c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbee17b1-2991-4615-98c5-3d384e9dba0f}, !- Handle
  {9e84e82b-29db-4b8c-a40b-59129512b73e}, !- Name
  {308f8746-21f6-493b-a100-6a43619308c4}, !- Source Object
  3,                                      !- Outlet Port
  {6313dad1-1518-4b05-8c74-07f08fe7d4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648c74b3-3066-49fa-af87-012847d72ee8}, !- Handle
  {2e219611-4cbf-4d46-8289-8f6901db3b90}, !- Name
  {6313dad1-1518-4b05-8c74-07f08fe7d4a0}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86ee5150-8325-4f4c-8cca-6043b512b6a3}, !- Handle
  Water Use Connections 41,               !- Name
  {122788fd-e9c2-4fb8-b4e0-ee42127ac79b}, !- Inlet Node Name
  {6b26f1f3-10a0-4b71-8cf9-c32d57e08ad7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12acd75f-9cb2-4b17-9b2a-ac33a0c6b542}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {472981a1-c03d-47dd-a9b1-353fb0e2acfd}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {32ac079e-8656-44f4-811f-63db4d8dd523}, !- Target Temperature Schedule Name
  {d4cf37f0-a120-42d7-b99f-10d973880de9}, !- Sensible Fraction Schedule Name
  {dbb9c8b1-2dda-455e-8d6b-e6fca9572a00}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d4cf37f0-a120-42d7-b99f-10d973880de9}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {786da8d0-ca16-4fed-a5d5-fe151ca8b2f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {786da8d0-ca16-4fed-a5d5-fe151ca8b2f6}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbb9c8b1-2dda-455e-8d6b-e6fca9572a00}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ecc7a85b-19b1-4f51-a28f-ca596aa998e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc7a85b-19b1-4f51-a28f-ca596aa998e5}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32ac079e-8656-44f4-811f-63db4d8dd523}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {018bf0e4-d2d1-4410-82d4-d9d48df89892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {018bf0e4-d2d1-4410-82d4-d9d48df89892}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12acd75f-9cb2-4b17-9b2a-ac33a0c6b542}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {472981a1-c03d-47dd-a9b1-353fb0e2acfd}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa93a684-ebd0-49bd-b01d-008b8299aeeb}, !- Handle
  Node 543,                               !- Name
  {a3520def-0ee3-4bcc-a7a1-4e6159d8005d}, !- Inlet Port
  {122788fd-e9c2-4fb8-b4e0-ee42127ac79b}; !- Outlet Port

OS:Connection,
  {a3520def-0ee3-4bcc-a7a1-4e6159d8005d}, !- Handle
  {a2d23d39-8451-415b-b173-b5832f5b7cb7}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  44,                                     !- Outlet Port
  {fa93a684-ebd0-49bd-b01d-008b8299aeeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2743ae8-2e4f-495b-9cde-d93bd88dfd0a}, !- Handle
  Node 544,                               !- Name
  {6b26f1f3-10a0-4b71-8cf9-c32d57e08ad7}, !- Inlet Port
  {7cd51ae8-34da-4a98-ab0a-5f8a5e177ea6}; !- Outlet Port

OS:Connection,
  {122788fd-e9c2-4fb8-b4e0-ee42127ac79b}, !- Handle
  {eb5cd33a-a481-47a3-a6f4-263bd86e0828}, !- Name
  {fa93a684-ebd0-49bd-b01d-008b8299aeeb}, !- Source Object
  3,                                      !- Outlet Port
  {86ee5150-8325-4f4c-8cca-6043b512b6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b26f1f3-10a0-4b71-8cf9-c32d57e08ad7}, !- Handle
  {8e5ba4c8-e0a1-4515-b717-73add517b7ba}, !- Name
  {86ee5150-8325-4f4c-8cca-6043b512b6a3}, !- Source Object
  3,                                      !- Outlet Port
  {a2743ae8-2e4f-495b-9cde-d93bd88dfd0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd51ae8-34da-4a98-ab0a-5f8a5e177ea6}, !- Handle
  {010a9bc2-7447-4b04-9f04-1813ff7223e5}, !- Name
  {a2743ae8-2e4f-495b-9cde-d93bd88dfd0a}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5474d9d8-5578-4cf6-9453-cd39f68d7d48}, !- Handle
  Water Use Connections 42,               !- Name
  {f5aba5fb-7504-436c-a626-2b90bbbd2c13}, !- Inlet Node Name
  {d7b71af6-1948-4975-98c5-b0dfa02ab1b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31eea4c0-2ba7-4fc8-909b-de1266c11b40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8e467e1-ff4b-40e5-aa76-a142bdf3c2ea}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {2ce000c6-92be-4990-83c3-8fa913aa41a2}, !- Target Temperature Schedule Name
  {fb7cb78a-8a2b-4ba8-9345-0de7e688007a}, !- Sensible Fraction Schedule Name
  {19883f9b-466f-46c4-b7be-bc2a5322c04e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb7cb78a-8a2b-4ba8-9345-0de7e688007a}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dafc7908-ca02-476f-b649-745aab7d4be5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dafc7908-ca02-476f-b649-745aab7d4be5}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19883f9b-466f-46c4-b7be-bc2a5322c04e}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4096c413-11a4-44a0-92ba-9fe19928cedc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4096c413-11a4-44a0-92ba-9fe19928cedc}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ce000c6-92be-4990-83c3-8fa913aa41a2}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {011742fd-f6f6-40d2-a878-fbb2ce87438e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {011742fd-f6f6-40d2-a878-fbb2ce87438e}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31eea4c0-2ba7-4fc8-909b-de1266c11b40}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {d8e467e1-ff4b-40e5-aa76-a142bdf3c2ea}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb171b90-afe6-4e51-9945-9155ef688282}, !- Handle
  Node 545,                               !- Name
  {6e607bea-23d4-463e-87b4-e56ff99c8834}, !- Inlet Port
  {f5aba5fb-7504-436c-a626-2b90bbbd2c13}; !- Outlet Port

OS:Connection,
  {6e607bea-23d4-463e-87b4-e56ff99c8834}, !- Handle
  {6f9dacb5-f2be-42a0-a4c2-e3e93b937345}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  45,                                     !- Outlet Port
  {cb171b90-afe6-4e51-9945-9155ef688282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b8e909-96cf-4426-b031-cbdddf60bd63}, !- Handle
  Node 546,                               !- Name
  {d7b71af6-1948-4975-98c5-b0dfa02ab1b1}, !- Inlet Port
  {4d61c475-4a9a-4abc-a9f4-d38f7e2b1faf}; !- Outlet Port

OS:Connection,
  {f5aba5fb-7504-436c-a626-2b90bbbd2c13}, !- Handle
  {e8caaee2-9451-4ca2-abef-2fb15086e7ac}, !- Name
  {cb171b90-afe6-4e51-9945-9155ef688282}, !- Source Object
  3,                                      !- Outlet Port
  {5474d9d8-5578-4cf6-9453-cd39f68d7d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b71af6-1948-4975-98c5-b0dfa02ab1b1}, !- Handle
  {c95a8f2e-5198-49fa-8cdd-896077480883}, !- Name
  {5474d9d8-5578-4cf6-9453-cd39f68d7d48}, !- Source Object
  3,                                      !- Outlet Port
  {31b8e909-96cf-4426-b031-cbdddf60bd63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d61c475-4a9a-4abc-a9f4-d38f7e2b1faf}, !- Handle
  {9fd410ad-4d2b-40f3-863a-351358a56ef8}, !- Name
  {31b8e909-96cf-4426-b031-cbdddf60bd63}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2690507e-dd87-4c00-8986-f74a03d7bfe4}, !- Handle
  Water Use Connections 43,               !- Name
  {3fae8639-7577-4380-952b-e008b72882af}, !- Inlet Node Name
  {c06be875-4dd0-4cff-88b5-0007f65d4452}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9dcd713-ae85-424a-805f-1d2a4d84c9fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1233b585-ec8d-456f-8aa8-8b6746e84209}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289583e-06,                   !- Peak Flow Rate {m3/s}
  {3f7fcbed-359d-42d2-9e5b-070c78bb0707}, !- Target Temperature Schedule Name
  {6e0e0c95-84a0-42a9-a697-288133868679}, !- Sensible Fraction Schedule Name
  {f9f25a34-17e5-42ee-8a0f-f90ae807b119}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e0e0c95-84a0-42a9-a697-288133868679}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a27658c5-30ae-4fa7-a8c3-fa0683894993}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a27658c5-30ae-4fa7-a8c3-fa0683894993}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9f25a34-17e5-42ee-8a0f-f90ae807b119}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5ae0a6c-49a4-452b-9fc9-2fd0239d8a79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5ae0a6c-49a4-452b-9fc9-2fd0239d8a79}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f7fcbed-359d-42d2-9e5b-070c78bb0707}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3b73c99-dd91-42a3-a325-e6bdfa243c4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3b73c99-dd91-42a3-a325-e6bdfa243c4b}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9dcd713-ae85-424a-805f-1d2a4d84c9fb}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {1233b585-ec8d-456f-8aa8-8b6746e84209}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23efa71d-d83f-44b0-82f2-e1d825e96da0}, !- Handle
  Node 547,                               !- Name
  {92e9182d-c47b-4592-94ac-6d64bd480ddf}, !- Inlet Port
  {3fae8639-7577-4380-952b-e008b72882af}; !- Outlet Port

OS:Connection,
  {92e9182d-c47b-4592-94ac-6d64bd480ddf}, !- Handle
  {58dd8870-f372-4bcd-a56f-c365d974ce13}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  46,                                     !- Outlet Port
  {23efa71d-d83f-44b0-82f2-e1d825e96da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d7291fa-665a-46f6-b3ae-c8ac7a29a7cd}, !- Handle
  Node 548,                               !- Name
  {c06be875-4dd0-4cff-88b5-0007f65d4452}, !- Inlet Port
  {7e5b0ad7-d9ff-43d3-be3c-1a94d914ad98}; !- Outlet Port

OS:Connection,
  {3fae8639-7577-4380-952b-e008b72882af}, !- Handle
  {b4120fbf-ede6-4544-ad0e-57eba7d7bf59}, !- Name
  {23efa71d-d83f-44b0-82f2-e1d825e96da0}, !- Source Object
  3,                                      !- Outlet Port
  {2690507e-dd87-4c00-8986-f74a03d7bfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06be875-4dd0-4cff-88b5-0007f65d4452}, !- Handle
  {6b631e59-45f6-45e3-95fd-a6856863ff05}, !- Name
  {2690507e-dd87-4c00-8986-f74a03d7bfe4}, !- Source Object
  3,                                      !- Outlet Port
  {4d7291fa-665a-46f6-b3ae-c8ac7a29a7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e5b0ad7-d9ff-43d3-be3c-1a94d914ad98}, !- Handle
  {486407ef-2373-4984-b557-a4d4be752c56}, !- Name
  {4d7291fa-665a-46f6-b3ae-c8ac7a29a7cd}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25dbef8e-d589-452e-8c5f-e84c300b3f77}, !- Handle
  Water Use Connections 44,               !- Name
  {637d47d1-a206-4438-9a5d-c3d65badc5e9}, !- Inlet Node Name
  {df8d6aee-9e8a-4044-8da1-be7d648ecbe8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdb2e19d-e464-4306-a437-faefce0410e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0d18515-6839-48a3-bbf7-8b12a98c4112}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {493c058d-cb4c-466a-a53f-02ea30f11377}, !- Target Temperature Schedule Name
  {b10bb9fd-bbba-480b-9b20-a8021a523bb6}, !- Sensible Fraction Schedule Name
  {3971441c-a059-4c2a-a8c3-eade54547947}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b10bb9fd-bbba-480b-9b20-a8021a523bb6}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {164c3cdc-a4eb-4e4a-83ba-74fe633af382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {164c3cdc-a4eb-4e4a-83ba-74fe633af382}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3971441c-a059-4c2a-a8c3-eade54547947}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa3f40f6-1282-4d91-abea-eb9cfd57dad6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa3f40f6-1282-4d91-abea-eb9cfd57dad6}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {493c058d-cb4c-466a-a53f-02ea30f11377}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ae03b46-65c5-46fe-bc3c-3a7d3dd15cd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ae03b46-65c5-46fe-bc3c-3a7d3dd15cd6}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdb2e19d-e464-4306-a437-faefce0410e5}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {b0d18515-6839-48a3-bbf7-8b12a98c4112}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c6b2ba9-f6f7-462c-be38-8de83d543413}, !- Handle
  Node 549,                               !- Name
  {8f937b16-f7e2-43f7-bae1-6c5def18ee7f}, !- Inlet Port
  {637d47d1-a206-4438-9a5d-c3d65badc5e9}; !- Outlet Port

OS:Connection,
  {8f937b16-f7e2-43f7-bae1-6c5def18ee7f}, !- Handle
  {29066c87-3b6a-4860-8ce7-1f3b7dd5afcb}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  47,                                     !- Outlet Port
  {3c6b2ba9-f6f7-462c-be38-8de83d543413}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29b118b1-82a5-4d7a-82ed-ccd3aafd2e02}, !- Handle
  Node 550,                               !- Name
  {df8d6aee-9e8a-4044-8da1-be7d648ecbe8}, !- Inlet Port
  {43b301b5-1164-4862-9f9c-c9d53c3b0bec}; !- Outlet Port

OS:Connection,
  {637d47d1-a206-4438-9a5d-c3d65badc5e9}, !- Handle
  {7136b6d5-971a-4243-bc9f-021d648ee33f}, !- Name
  {3c6b2ba9-f6f7-462c-be38-8de83d543413}, !- Source Object
  3,                                      !- Outlet Port
  {25dbef8e-d589-452e-8c5f-e84c300b3f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df8d6aee-9e8a-4044-8da1-be7d648ecbe8}, !- Handle
  {8b93af58-acb9-426a-9823-b2b3212f5be5}, !- Name
  {25dbef8e-d589-452e-8c5f-e84c300b3f77}, !- Source Object
  3,                                      !- Outlet Port
  {29b118b1-82a5-4d7a-82ed-ccd3aafd2e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b301b5-1164-4862-9f9c-c9d53c3b0bec}, !- Handle
  {4fa0dae1-8777-4976-80ec-8710fbf3b01d}, !- Name
  {29b118b1-82a5-4d7a-82ed-ccd3aafd2e02}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bdb60f7f-9ebf-4040-ba86-98570e5bbc12}, !- Handle
  Water Use Connections 45,               !- Name
  {77e81a03-bfc3-470e-9b42-d98c307ab847}, !- Inlet Node Name
  {e2a1d6eb-692b-47ae-a6c8-83c35e6d61b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8bd8a7fd-4139-4d14-a8fe-53ec8a33585b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {573b7d3f-e563-4bf6-b82c-6bf561e155d6}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {400cbf93-6433-4f8c-87f2-209276a0fd93}, !- Target Temperature Schedule Name
  {1e2d822b-ceb4-4eec-879e-f155407a38c3}, !- Sensible Fraction Schedule Name
  {212fa10d-8b22-43cf-b3ab-f9850e7d9849}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e2d822b-ceb4-4eec-879e-f155407a38c3}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {63acb10e-ebef-46c5-b108-90d874610c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63acb10e-ebef-46c5-b108-90d874610c49}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {212fa10d-8b22-43cf-b3ab-f9850e7d9849}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d43f9960-7166-42cb-9b73-23f404e36e6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43f9960-7166-42cb-9b73-23f404e36e6d}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {400cbf93-6433-4f8c-87f2-209276a0fd93}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4c18712-964b-4afb-af8c-a576df18f670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4c18712-964b-4afb-af8c-a576df18f670}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8bd8a7fd-4139-4d14-a8fe-53ec8a33585b}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {573b7d3f-e563-4bf6-b82c-6bf561e155d6}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83a052f7-26cf-4eed-a670-482f5289217a}, !- Handle
  Node 551,                               !- Name
  {138a6090-2df1-421f-b16d-fa68bf9ec0f8}, !- Inlet Port
  {77e81a03-bfc3-470e-9b42-d98c307ab847}; !- Outlet Port

OS:Connection,
  {138a6090-2df1-421f-b16d-fa68bf9ec0f8}, !- Handle
  {641b12c5-479e-470b-93b8-c102d489efc2}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  48,                                     !- Outlet Port
  {83a052f7-26cf-4eed-a670-482f5289217a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79924f06-b6c6-42c0-a2ec-0329cf791fa8}, !- Handle
  Node 552,                               !- Name
  {e2a1d6eb-692b-47ae-a6c8-83c35e6d61b7}, !- Inlet Port
  {d93325cf-ba20-4f55-b06b-f15f391b4d49}; !- Outlet Port

OS:Connection,
  {77e81a03-bfc3-470e-9b42-d98c307ab847}, !- Handle
  {4b4577d2-95ff-4209-8840-eb09f04a6a46}, !- Name
  {83a052f7-26cf-4eed-a670-482f5289217a}, !- Source Object
  3,                                      !- Outlet Port
  {bdb60f7f-9ebf-4040-ba86-98570e5bbc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a1d6eb-692b-47ae-a6c8-83c35e6d61b7}, !- Handle
  {0717ce31-a47c-4c59-8250-4dd2e21dbb86}, !- Name
  {bdb60f7f-9ebf-4040-ba86-98570e5bbc12}, !- Source Object
  3,                                      !- Outlet Port
  {79924f06-b6c6-42c0-a2ec-0329cf791fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93325cf-ba20-4f55-b06b-f15f391b4d49}, !- Handle
  {17cb6bd1-c212-4151-a3ba-ced5b7057aaf}, !- Name
  {79924f06-b6c6-42c0-a2ec-0329cf791fa8}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a760d4d-8191-47a1-9ddb-e9f64e00d51a}, !- Handle
  Water Use Connections 46,               !- Name
  {a62721b2-5bf5-4bd6-9a0b-d21bfa6085d1}, !- Inlet Node Name
  {12511648-b6ec-4a12-9eff-4abce4bb326c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e9a25d6-e3e5-4610-aa7f-d334f4c5bfc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9632afb-9945-4ee5-a3b4-455b8580f3bf}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {e72cb667-d807-4c01-b2c2-ac1c8a77882e}, !- Target Temperature Schedule Name
  {60abe04b-2630-4414-9b1b-e68061515723}, !- Sensible Fraction Schedule Name
  {ec52ee52-8a71-45da-98ff-d01ed8af582c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60abe04b-2630-4414-9b1b-e68061515723}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc419c07-1953-45c7-b2a8-1aadc540b56a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc419c07-1953-45c7-b2a8-1aadc540b56a}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec52ee52-8a71-45da-98ff-d01ed8af582c}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c20cec3e-0ce9-416f-abca-8078324014a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c20cec3e-0ce9-416f-abca-8078324014a6}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72cb667-d807-4c01-b2c2-ac1c8a77882e}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d596379-1f52-4aeb-b771-d53293c7a660}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d596379-1f52-4aeb-b771-d53293c7a660}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e9a25d6-e3e5-4610-aa7f-d334f4c5bfc5}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {e9632afb-9945-4ee5-a3b4-455b8580f3bf}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d30ab0e1-f596-4c18-a2b5-011f2ca02ab4}, !- Handle
  Node 553,                               !- Name
  {35a79205-283a-4d71-87df-cd2a9ccad52c}, !- Inlet Port
  {a62721b2-5bf5-4bd6-9a0b-d21bfa6085d1}; !- Outlet Port

OS:Connection,
  {35a79205-283a-4d71-87df-cd2a9ccad52c}, !- Handle
  {52610b9a-19ea-4241-b945-433988884f2d}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  49,                                     !- Outlet Port
  {d30ab0e1-f596-4c18-a2b5-011f2ca02ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f05f9751-1297-4531-b342-8e90689ce563}, !- Handle
  Node 554,                               !- Name
  {12511648-b6ec-4a12-9eff-4abce4bb326c}, !- Inlet Port
  {ab7a7f0f-2ceb-469d-bcc2-19e4a9638f63}; !- Outlet Port

OS:Connection,
  {a62721b2-5bf5-4bd6-9a0b-d21bfa6085d1}, !- Handle
  {c64fd295-6e5d-47b9-af8a-d075e96efca5}, !- Name
  {d30ab0e1-f596-4c18-a2b5-011f2ca02ab4}, !- Source Object
  3,                                      !- Outlet Port
  {6a760d4d-8191-47a1-9ddb-e9f64e00d51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12511648-b6ec-4a12-9eff-4abce4bb326c}, !- Handle
  {f6170fbe-286e-4223-9ae5-1c590ca7a920}, !- Name
  {6a760d4d-8191-47a1-9ddb-e9f64e00d51a}, !- Source Object
  3,                                      !- Outlet Port
  {f05f9751-1297-4531-b342-8e90689ce563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab7a7f0f-2ceb-469d-bcc2-19e4a9638f63}, !- Handle
  {28ff8343-6bf8-47bc-9968-a927f1a81533}, !- Name
  {f05f9751-1297-4531-b342-8e90689ce563}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eac7edd7-b42c-4094-acb5-889d97206262}, !- Handle
  Water Use Connections 47,               !- Name
  {2b04ca60-3047-4ac2-9157-c33ab62378da}, !- Inlet Node Name
  {00fd1d92-ad70-4303-925f-64dc01924873}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb5a1767-4543-4eab-85f7-f3f0bdf1a23f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e52f6753-93bd-422a-b966-91bba276a9b7}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {76567eed-c084-4b09-bce5-0a0d6d198a44}, !- Target Temperature Schedule Name
  {a9854ab4-68dc-4bf3-99aa-aca60f194d62}, !- Sensible Fraction Schedule Name
  {1d3f0faf-87ef-4c3d-9b0a-d05e88196eb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9854ab4-68dc-4bf3-99aa-aca60f194d62}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {91d12522-098e-4afe-9e20-ba732771e6a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91d12522-098e-4afe-9e20-ba732771e6a9}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d3f0faf-87ef-4c3d-9b0a-d05e88196eb4}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {586552f5-e29f-4aaa-9c1b-00fefe674add}; !- Default Day Schedule Name

OS:Schedule:Day,
  {586552f5-e29f-4aaa-9c1b-00fefe674add}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76567eed-c084-4b09-bce5-0a0d6d198a44}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0df07633-c5ff-4aab-805b-b64018973423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0df07633-c5ff-4aab-805b-b64018973423}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb5a1767-4543-4eab-85f7-f3f0bdf1a23f}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {e52f6753-93bd-422a-b966-91bba276a9b7}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58ec4e9f-5cc0-499d-aae4-a72598d2393e}, !- Handle
  Node 555,                               !- Name
  {d0692a4a-b8b8-4628-a422-702572873abb}, !- Inlet Port
  {2b04ca60-3047-4ac2-9157-c33ab62378da}; !- Outlet Port

OS:Connection,
  {d0692a4a-b8b8-4628-a422-702572873abb}, !- Handle
  {7b944ce4-e146-45a5-bf3d-47fc32012062}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  50,                                     !- Outlet Port
  {58ec4e9f-5cc0-499d-aae4-a72598d2393e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13f48848-2284-49b2-a43b-69665b788076}, !- Handle
  Node 556,                               !- Name
  {00fd1d92-ad70-4303-925f-64dc01924873}, !- Inlet Port
  {8db0cda6-1f29-4393-9ae2-6c94d3777ded}; !- Outlet Port

OS:Connection,
  {2b04ca60-3047-4ac2-9157-c33ab62378da}, !- Handle
  {dc845599-c94f-4ca4-ac65-f89179b34a53}, !- Name
  {58ec4e9f-5cc0-499d-aae4-a72598d2393e}, !- Source Object
  3,                                      !- Outlet Port
  {eac7edd7-b42c-4094-acb5-889d97206262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fd1d92-ad70-4303-925f-64dc01924873}, !- Handle
  {e8777b4c-7592-4113-9de4-4320ccaa0ab2}, !- Name
  {eac7edd7-b42c-4094-acb5-889d97206262}, !- Source Object
  3,                                      !- Outlet Port
  {13f48848-2284-49b2-a43b-69665b788076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db0cda6-1f29-4393-9ae2-6c94d3777ded}, !- Handle
  {bdfce298-4278-41de-9b47-a3c66f739959}, !- Name
  {13f48848-2284-49b2-a43b-69665b788076}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d19cb8b5-20b6-48c9-8c9e-f3c6550c1986}, !- Handle
  Water Use Connections 48,               !- Name
  {e2930b3e-dfe2-4f20-ad91-86bdf15a2a5d}, !- Inlet Node Name
  {2e5b6c20-f73e-4aab-99fa-e40fd0c82ed9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e77d907e-e4f5-472a-bc15-42a8bc90d07e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e6470d8-2d21-480e-82db-a3c86b4e9b79}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {cbbdf955-1e21-42c0-9ea7-3fa51ea3f557}, !- Target Temperature Schedule Name
  {5d99797f-2996-4510-bf96-0337caf052c2}, !- Sensible Fraction Schedule Name
  {8e0110a8-b2fd-4328-8fe4-67548d59d999}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d99797f-2996-4510-bf96-0337caf052c2}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0bd3bcb0-2d44-4573-b8c9-cc83aed5fc33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bd3bcb0-2d44-4573-b8c9-cc83aed5fc33}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e0110a8-b2fd-4328-8fe4-67548d59d999}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f991777-d0e6-4c21-ab76-d7f985965700}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f991777-d0e6-4c21-ab76-d7f985965700}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbbdf955-1e21-42c0-9ea7-3fa51ea3f557}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {805ddeb8-8e39-4422-860c-3fed79f08ccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {805ddeb8-8e39-4422-860c-3fed79f08ccc}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e77d907e-e4f5-472a-bc15-42a8bc90d07e}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {2e6470d8-2d21-480e-82db-a3c86b4e9b79}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab3ec846-6e6c-4297-a578-2a0b9640e50a}, !- Handle
  Node 557,                               !- Name
  {edcb6398-2015-4cc8-ab10-a2859e656428}, !- Inlet Port
  {e2930b3e-dfe2-4f20-ad91-86bdf15a2a5d}; !- Outlet Port

OS:Connection,
  {edcb6398-2015-4cc8-ab10-a2859e656428}, !- Handle
  {c8d690d6-f431-4774-aee5-6c58e974a96f}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  51,                                     !- Outlet Port
  {ab3ec846-6e6c-4297-a578-2a0b9640e50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a91ba857-8a50-4635-9eaf-c7d5130151f5}, !- Handle
  Node 558,                               !- Name
  {2e5b6c20-f73e-4aab-99fa-e40fd0c82ed9}, !- Inlet Port
  {115107d3-1155-4816-bd4e-f697720c492f}; !- Outlet Port

OS:Connection,
  {e2930b3e-dfe2-4f20-ad91-86bdf15a2a5d}, !- Handle
  {f502c3a8-2759-4296-ab67-eb425df71d1b}, !- Name
  {ab3ec846-6e6c-4297-a578-2a0b9640e50a}, !- Source Object
  3,                                      !- Outlet Port
  {d19cb8b5-20b6-48c9-8c9e-f3c6550c1986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5b6c20-f73e-4aab-99fa-e40fd0c82ed9}, !- Handle
  {4e2de344-2b4e-468d-bb90-fc09b683b44f}, !- Name
  {d19cb8b5-20b6-48c9-8c9e-f3c6550c1986}, !- Source Object
  3,                                      !- Outlet Port
  {a91ba857-8a50-4635-9eaf-c7d5130151f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115107d3-1155-4816-bd4e-f697720c492f}, !- Handle
  {67accc53-8683-4977-a5af-8198ba853738}, !- Name
  {a91ba857-8a50-4635-9eaf-c7d5130151f5}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ed871d1-5a1e-444d-a05b-fc79c629e47b}, !- Handle
  Water Use Connections 49,               !- Name
  {49392852-cbfe-4799-85a9-a4b2a2971343}, !- Inlet Node Name
  {2f7735c6-bbe8-4b1c-9dad-8cdcb555482a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e257dd8a-6508-4653-94a1-c7dea758e07d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a374c71e-a3ff-4976-b256-195afaf7c0c3}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12091557471915e-06,                   !- Peak Flow Rate {m3/s}
  {36729a5c-a110-4296-8c3e-8fbd5c877f17}, !- Target Temperature Schedule Name
  {e84498cc-c29c-462f-9846-7a40911ac7ef}, !- Sensible Fraction Schedule Name
  {eda908ae-fc27-4bfd-aaef-d1b3bf9d4ba0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e84498cc-c29c-462f-9846-7a40911ac7ef}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d948edcf-a545-46e0-96e1-7cf2f57e41ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d948edcf-a545-46e0-96e1-7cf2f57e41ad}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eda908ae-fc27-4bfd-aaef-d1b3bf9d4ba0}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {374b1839-89aa-4752-ac95-f1e1432c5639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {374b1839-89aa-4752-ac95-f1e1432c5639}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36729a5c-a110-4296-8c3e-8fbd5c877f17}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72cd6870-20c4-4c09-8922-5695eb503037}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72cd6870-20c4-4c09-8922-5695eb503037}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e257dd8a-6508-4653-94a1-c7dea758e07d}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {a374c71e-a3ff-4976-b256-195afaf7c0c3}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {082fce33-04a4-4457-84d8-ba220e6fa6fd}, !- Handle
  Node 559,                               !- Name
  {3c4e3482-fc84-42a3-aeb7-9c7e1a000d52}, !- Inlet Port
  {49392852-cbfe-4799-85a9-a4b2a2971343}; !- Outlet Port

OS:Connection,
  {3c4e3482-fc84-42a3-aeb7-9c7e1a000d52}, !- Handle
  {2724c352-5b1a-45ea-8226-70735f3a407b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  52,                                     !- Outlet Port
  {082fce33-04a4-4457-84d8-ba220e6fa6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57066e43-4c7b-401f-bc80-27cd8d4c8298}, !- Handle
  Node 560,                               !- Name
  {2f7735c6-bbe8-4b1c-9dad-8cdcb555482a}, !- Inlet Port
  {66ea45d6-997e-4cfd-b859-49a4b98646a6}; !- Outlet Port

OS:Connection,
  {49392852-cbfe-4799-85a9-a4b2a2971343}, !- Handle
  {0ac43110-f4dd-4a36-b732-caf598747acd}, !- Name
  {082fce33-04a4-4457-84d8-ba220e6fa6fd}, !- Source Object
  3,                                      !- Outlet Port
  {3ed871d1-5a1e-444d-a05b-fc79c629e47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f7735c6-bbe8-4b1c-9dad-8cdcb555482a}, !- Handle
  {bdaf33c5-58be-46a6-a9ba-5e296034120e}, !- Name
  {3ed871d1-5a1e-444d-a05b-fc79c629e47b}, !- Source Object
  3,                                      !- Outlet Port
  {57066e43-4c7b-401f-bc80-27cd8d4c8298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ea45d6-997e-4cfd-b859-49a4b98646a6}, !- Handle
  {e55c74dc-e9f7-46af-9afc-b4ceb8301754}, !- Name
  {57066e43-4c7b-401f-bc80-27cd8d4c8298}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e3b0269f-4026-4c9f-82f7-3758011b5829}, !- Handle
  Water Use Connections 50,               !- Name
  {9df4e093-1401-40e0-b78f-ffa6b4283051}, !- Inlet Node Name
  {42c4ba81-9118-41b2-9f87-7924991897b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0a5916b-caae-4f63-bfac-fc1045835602}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cd85663-661f-4fcb-9dae-bb712a3413a9}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b442423d-d0ea-4705-8659-b900f560492a}, !- Target Temperature Schedule Name
  {23d1f0a2-0583-4c91-86e2-6079214be1ce}, !- Sensible Fraction Schedule Name
  {d3f94577-28cd-4856-aa52-f4f3d7cfa71b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23d1f0a2-0583-4c91-86e2-6079214be1ce}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e2b8c3f-4501-422a-b524-c03b3094e249}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e2b8c3f-4501-422a-b524-c03b3094e249}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3f94577-28cd-4856-aa52-f4f3d7cfa71b}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06351e9c-70a3-473d-9533-1dda3b880f29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06351e9c-70a3-473d-9533-1dda3b880f29}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b442423d-d0ea-4705-8659-b900f560492a}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afe2143a-c983-4c35-bef7-631d6f6c823e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afe2143a-c983-4c35-bef7-631d6f6c823e}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0a5916b-caae-4f63-bfac-fc1045835602}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {3cd85663-661f-4fcb-9dae-bb712a3413a9}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56987d32-fcd7-41ce-9890-abeeed56ccc8}, !- Handle
  Node 561,                               !- Name
  {4ba17fcf-5dd8-4504-8b0b-d31fdd8af78c}, !- Inlet Port
  {9df4e093-1401-40e0-b78f-ffa6b4283051}; !- Outlet Port

OS:Connection,
  {4ba17fcf-5dd8-4504-8b0b-d31fdd8af78c}, !- Handle
  {82960517-3c56-4ed7-a9f7-2d8c4a6d341d}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  53,                                     !- Outlet Port
  {56987d32-fcd7-41ce-9890-abeeed56ccc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4ffca8a-fd10-4471-b7a4-20ac7061fae6}, !- Handle
  Node 562,                               !- Name
  {42c4ba81-9118-41b2-9f87-7924991897b0}, !- Inlet Port
  {0227e993-ed07-4599-8ef4-861f16814de3}; !- Outlet Port

OS:Connection,
  {9df4e093-1401-40e0-b78f-ffa6b4283051}, !- Handle
  {b689be20-7ae4-45bf-a6dd-bfa027b75fcb}, !- Name
  {56987d32-fcd7-41ce-9890-abeeed56ccc8}, !- Source Object
  3,                                      !- Outlet Port
  {e3b0269f-4026-4c9f-82f7-3758011b5829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c4ba81-9118-41b2-9f87-7924991897b0}, !- Handle
  {5e373598-50f4-48b3-b614-13ce142411bc}, !- Name
  {e3b0269f-4026-4c9f-82f7-3758011b5829}, !- Source Object
  3,                                      !- Outlet Port
  {a4ffca8a-fd10-4471-b7a4-20ac7061fae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0227e993-ed07-4599-8ef4-861f16814de3}, !- Handle
  {599b4bd4-f7dd-4a22-b071-59ff9fd2da86}, !- Name
  {a4ffca8a-fd10-4471-b7a4-20ac7061fae6}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {99af96c4-1d51-4a4d-b611-d472d5992b95}, !- Handle
  Water Use Connections 51,               !- Name
  {1d9c41c0-fe98-42c9-92a1-ee5e1e14b190}, !- Inlet Node Name
  {3389a8e0-bdb8-4662-8367-5b9a47a7cc65}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {006562ee-6656-460b-9b17-657a42694ce5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70f81502-8656-4b0a-97b5-b31c739f9afb}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {0c32cef9-f09b-460e-a866-00122c2a2537}, !- Target Temperature Schedule Name
  {300610a1-edd0-470f-b7ca-4fb7b7cbf201}, !- Sensible Fraction Schedule Name
  {7a34138d-2e4b-4b3f-88ee-005ddd1d496e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {300610a1-edd0-470f-b7ca-4fb7b7cbf201}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d54907e6-539c-44d6-88e9-7f26da861877}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d54907e6-539c-44d6-88e9-7f26da861877}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a34138d-2e4b-4b3f-88ee-005ddd1d496e}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0512ef8d-408f-461f-89e3-dda2c89a81b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0512ef8d-408f-461f-89e3-dda2c89a81b1}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c32cef9-f09b-460e-a866-00122c2a2537}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e9f5267-8ba2-45c1-8442-3e37f22b99b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e9f5267-8ba2-45c1-8442-3e37f22b99b0}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {006562ee-6656-460b-9b17-657a42694ce5}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {70f81502-8656-4b0a-97b5-b31c739f9afb}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6fb312a5-f5bf-43f6-ae89-429f626d06f0}, !- Handle
  Node 563,                               !- Name
  {f7fdb66e-7cb4-41e6-a440-0546f55af414}, !- Inlet Port
  {1d9c41c0-fe98-42c9-92a1-ee5e1e14b190}; !- Outlet Port

OS:Connection,
  {f7fdb66e-7cb4-41e6-a440-0546f55af414}, !- Handle
  {17c85599-03af-4fc1-8324-ce01616175e1}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  54,                                     !- Outlet Port
  {6fb312a5-f5bf-43f6-ae89-429f626d06f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b41a0b4-fa64-4ef7-8fff-161ff768af21}, !- Handle
  Node 564,                               !- Name
  {3389a8e0-bdb8-4662-8367-5b9a47a7cc65}, !- Inlet Port
  {925aae18-323e-420c-a03f-6010329eac95}; !- Outlet Port

OS:Connection,
  {1d9c41c0-fe98-42c9-92a1-ee5e1e14b190}, !- Handle
  {903c58ef-cbe5-4e8f-919f-c9d8ed8efe4a}, !- Name
  {6fb312a5-f5bf-43f6-ae89-429f626d06f0}, !- Source Object
  3,                                      !- Outlet Port
  {99af96c4-1d51-4a4d-b611-d472d5992b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3389a8e0-bdb8-4662-8367-5b9a47a7cc65}, !- Handle
  {89a63039-6f8c-42a0-b085-5eb13c5eae76}, !- Name
  {99af96c4-1d51-4a4d-b611-d472d5992b95}, !- Source Object
  3,                                      !- Outlet Port
  {9b41a0b4-fa64-4ef7-8fff-161ff768af21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {925aae18-323e-420c-a03f-6010329eac95}, !- Handle
  {1c568ab3-119b-458b-9f14-b664e6d7f188}, !- Name
  {9b41a0b4-fa64-4ef7-8fff-161ff768af21}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b8fa6c0-9610-4e21-80bb-c6d2fc09d880}, !- Handle
  Water Use Connections 52,               !- Name
  {163c913a-8eef-46fd-94c6-eb1b6f8d0dd5}, !- Inlet Node Name
  {cf089436-d15a-421a-a101-648f9e3ed2d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {539756c5-088e-48a9-9009-193836016035}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e25a276-5d00-42fd-a1f2-865a38cac784}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {2728e905-17df-46b1-808d-7b458b3f3d6a}, !- Target Temperature Schedule Name
  {1319c172-a38a-4820-8d6f-a10578a08c09}, !- Sensible Fraction Schedule Name
  {d1f38316-3c79-4860-b452-a5a80a8aaba3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1319c172-a38a-4820-8d6f-a10578a08c09}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d74593c-73c5-4704-a567-58766120aa41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d74593c-73c5-4704-a567-58766120aa41}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1f38316-3c79-4860-b452-a5a80a8aaba3}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5473086-7287-48ad-b8d5-e52642756a5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5473086-7287-48ad-b8d5-e52642756a5c}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2728e905-17df-46b1-808d-7b458b3f3d6a}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c4cb802-bcc0-489a-a4fb-56f5a86ebd0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c4cb802-bcc0-489a-a4fb-56f5a86ebd0b}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {539756c5-088e-48a9-9009-193836016035}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {0e25a276-5d00-42fd-a1f2-865a38cac784}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {936310d2-ae48-4a28-b16e-f2e2af88afcd}, !- Handle
  Node 565,                               !- Name
  {f717c59f-3a14-4e24-9f7a-172ce36e10dd}, !- Inlet Port
  {163c913a-8eef-46fd-94c6-eb1b6f8d0dd5}; !- Outlet Port

OS:Connection,
  {f717c59f-3a14-4e24-9f7a-172ce36e10dd}, !- Handle
  {a3059e0b-d4e4-4d68-a4bb-0e45226c961a}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  55,                                     !- Outlet Port
  {936310d2-ae48-4a28-b16e-f2e2af88afcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1284c50-ea04-4e17-831f-23305743629e}, !- Handle
  Node 566,                               !- Name
  {cf089436-d15a-421a-a101-648f9e3ed2d4}, !- Inlet Port
  {8b51b730-3cf4-4e4e-bee8-6be652e4a0ff}; !- Outlet Port

OS:Connection,
  {163c913a-8eef-46fd-94c6-eb1b6f8d0dd5}, !- Handle
  {d3081069-76d9-4390-b9d8-df2625e8f18c}, !- Name
  {936310d2-ae48-4a28-b16e-f2e2af88afcd}, !- Source Object
  3,                                      !- Outlet Port
  {8b8fa6c0-9610-4e21-80bb-c6d2fc09d880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf089436-d15a-421a-a101-648f9e3ed2d4}, !- Handle
  {cfed2d61-a48f-4ceb-9e23-e1c4506b4f9c}, !- Name
  {8b8fa6c0-9610-4e21-80bb-c6d2fc09d880}, !- Source Object
  3,                                      !- Outlet Port
  {f1284c50-ea04-4e17-831f-23305743629e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b51b730-3cf4-4e4e-bee8-6be652e4a0ff}, !- Handle
  {31f07167-d950-41fa-8174-fd27916a511f}, !- Name
  {f1284c50-ea04-4e17-831f-23305743629e}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {70e98b52-b947-42b9-855a-835cd36703c3}, !- Handle
  Water Use Connections 53,               !- Name
  {eecc623c-3315-4cd5-a5bd-56b265c52fb2}, !- Inlet Node Name
  {f9937a1e-3352-42f9-99f8-0c858aef84af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b9645c5-8aee-445c-902f-d03fcba2745e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc7365eb-14c2-4909-beae-b56f83b06e68}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {60ae84aa-4494-4ae2-9a37-456a9b1ac886}, !- Target Temperature Schedule Name
  {8242847b-c1f9-44cd-af2d-f42da7a600a5}, !- Sensible Fraction Schedule Name
  {a0b86e2f-dc35-48f6-a247-56c023fbcc20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8242847b-c1f9-44cd-af2d-f42da7a600a5}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {75c81518-0467-4f92-97ff-3e14bd991aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75c81518-0467-4f92-97ff-3e14bd991aac}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0b86e2f-dc35-48f6-a247-56c023fbcc20}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c66f9fd4-38a6-4719-a91f-4e0e0ef14656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c66f9fd4-38a6-4719-a91f-4e0e0ef14656}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60ae84aa-4494-4ae2-9a37-456a9b1ac886}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97ddf3bc-1d66-4d53-a45e-a0ae6bf7c0c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97ddf3bc-1d66-4d53-a45e-a0ae6bf7c0c0}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b9645c5-8aee-445c-902f-d03fcba2745e}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {bc7365eb-14c2-4909-beae-b56f83b06e68}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3023bc51-9d8f-469b-8e70-5528ef1aaa86}, !- Handle
  Node 567,                               !- Name
  {0743e37f-20ac-4c12-929d-94e897fa319f}, !- Inlet Port
  {eecc623c-3315-4cd5-a5bd-56b265c52fb2}; !- Outlet Port

OS:Connection,
  {0743e37f-20ac-4c12-929d-94e897fa319f}, !- Handle
  {a173ba52-7e62-40f2-8c21-3872c799c6ee}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  56,                                     !- Outlet Port
  {3023bc51-9d8f-469b-8e70-5528ef1aaa86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3fbd5dc-1b16-4530-b8c2-27d83a6f96a6}, !- Handle
  Node 568,                               !- Name
  {f9937a1e-3352-42f9-99f8-0c858aef84af}, !- Inlet Port
  {004c1459-9dc7-4f52-9c1f-dd6ec8513759}; !- Outlet Port

OS:Connection,
  {eecc623c-3315-4cd5-a5bd-56b265c52fb2}, !- Handle
  {e23ff8b9-a69c-4527-914f-fdad26d902c8}, !- Name
  {3023bc51-9d8f-469b-8e70-5528ef1aaa86}, !- Source Object
  3,                                      !- Outlet Port
  {70e98b52-b947-42b9-855a-835cd36703c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9937a1e-3352-42f9-99f8-0c858aef84af}, !- Handle
  {6f7fbe16-7919-4cb0-982c-a32b2f7ed72c}, !- Name
  {70e98b52-b947-42b9-855a-835cd36703c3}, !- Source Object
  3,                                      !- Outlet Port
  {f3fbd5dc-1b16-4530-b8c2-27d83a6f96a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004c1459-9dc7-4f52-9c1f-dd6ec8513759}, !- Handle
  {7f3d5171-bbb4-470e-acb8-d0f7f224ec66}, !- Name
  {f3fbd5dc-1b16-4530-b8c2-27d83a6f96a6}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6751c80f-544d-4f63-9f89-418fffc2f357}, !- Handle
  Water Use Connections 54,               !- Name
  {994ce3f4-0a8a-460e-b689-8552c0f591e4}, !- Inlet Node Name
  {2e619049-502e-44d4-998b-a7e68f96efb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c95653fa-9459-4b8b-96cc-6f05edca6dfa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5bcf59b4-e608-442a-8fda-4aa8806d73d1}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {16e719d7-e86c-43c9-b00a-432ad2cb3064}, !- Target Temperature Schedule Name
  {6b98e9b3-5882-4968-985c-5f07c3acde40}, !- Sensible Fraction Schedule Name
  {715c0acc-0679-417b-bc81-1ba93e686bd5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b98e9b3-5882-4968-985c-5f07c3acde40}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04a59967-263e-43d9-8bf2-0e5c15e2e40f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04a59967-263e-43d9-8bf2-0e5c15e2e40f}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {715c0acc-0679-417b-bc81-1ba93e686bd5}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6540a465-2d0c-456c-9941-bff75605d069}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6540a465-2d0c-456c-9941-bff75605d069}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16e719d7-e86c-43c9-b00a-432ad2cb3064}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6fd883d2-ecef-4532-8ccd-891f86ac96a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd883d2-ecef-4532-8ccd-891f86ac96a1}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c95653fa-9459-4b8b-96cc-6f05edca6dfa}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {5bcf59b4-e608-442a-8fda-4aa8806d73d1}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6e090b1-672c-49ee-a60f-8325b434e02f}, !- Handle
  Node 569,                               !- Name
  {d1de3400-75fa-4225-96dc-040f59e78217}, !- Inlet Port
  {994ce3f4-0a8a-460e-b689-8552c0f591e4}; !- Outlet Port

OS:Connection,
  {d1de3400-75fa-4225-96dc-040f59e78217}, !- Handle
  {9a17216e-6e59-4a94-9705-fb2d87fc039d}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  57,                                     !- Outlet Port
  {c6e090b1-672c-49ee-a60f-8325b434e02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d84e81cc-0e57-4d10-9093-119892faa8f7}, !- Handle
  Node 570,                               !- Name
  {2e619049-502e-44d4-998b-a7e68f96efb8}, !- Inlet Port
  {27cd2362-90aa-4711-b880-d35bc3bb9661}; !- Outlet Port

OS:Connection,
  {994ce3f4-0a8a-460e-b689-8552c0f591e4}, !- Handle
  {7f4333b8-4a83-4019-96cb-15b21c2be82f}, !- Name
  {c6e090b1-672c-49ee-a60f-8325b434e02f}, !- Source Object
  3,                                      !- Outlet Port
  {6751c80f-544d-4f63-9f89-418fffc2f357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e619049-502e-44d4-998b-a7e68f96efb8}, !- Handle
  {5ad8815d-ec8b-43f3-a8f0-72bd25a8d784}, !- Name
  {6751c80f-544d-4f63-9f89-418fffc2f357}, !- Source Object
  3,                                      !- Outlet Port
  {d84e81cc-0e57-4d10-9093-119892faa8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cd2362-90aa-4711-b880-d35bc3bb9661}, !- Handle
  {ae7e21b8-a2b4-403a-873a-c9d55c8116c9}, !- Name
  {d84e81cc-0e57-4d10-9093-119892faa8f7}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0eff3328-5b13-4c34-b3da-1fbe222cc411}, !- Handle
  Water Use Connections 55,               !- Name
  {5e89f4a1-c76c-4e61-a179-4a6af43e2a3c}, !- Inlet Node Name
  {5bd5fcf9-63a3-489b-9691-b66d9acbe7a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3afc0b1b-efe1-454f-b1f7-cb8fd64e9508}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46b4a4a8-fb4f-4cbe-90c8-ee55ec3ed68b}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {866bc5c8-fef3-4776-88df-0c0ec8d8bc00}, !- Target Temperature Schedule Name
  {d7e04dff-5422-43b5-a403-a89207b522dc}, !- Sensible Fraction Schedule Name
  {5aaca2dd-88e2-4ffc-bbd9-08d33bfe6024}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7e04dff-5422-43b5-a403-a89207b522dc}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {316a4b23-14c3-452f-aa77-07c13a557b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {316a4b23-14c3-452f-aa77-07c13a557b13}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5aaca2dd-88e2-4ffc-bbd9-08d33bfe6024}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af79b871-49bf-4e2e-8f98-d8cc4f07db20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af79b871-49bf-4e2e-8f98-d8cc4f07db20}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {866bc5c8-fef3-4776-88df-0c0ec8d8bc00}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a8fdfbc7-2703-4657-a78a-eb8bb984ad68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8fdfbc7-2703-4657-a78a-eb8bb984ad68}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3afc0b1b-efe1-454f-b1f7-cb8fd64e9508}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {46b4a4a8-fb4f-4cbe-90c8-ee55ec3ed68b}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e95c21a-85aa-4418-8679-7862fd324955}, !- Handle
  Node 571,                               !- Name
  {05ef48ae-16ac-446a-9790-fada3b9e2c0e}, !- Inlet Port
  {5e89f4a1-c76c-4e61-a179-4a6af43e2a3c}; !- Outlet Port

OS:Connection,
  {05ef48ae-16ac-446a-9790-fada3b9e2c0e}, !- Handle
  {c117b3ec-af5a-46f3-a122-40ff189867bb}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  58,                                     !- Outlet Port
  {9e95c21a-85aa-4418-8679-7862fd324955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2f7fb3f-27ae-4007-ba68-b830d419a71d}, !- Handle
  Node 572,                               !- Name
  {5bd5fcf9-63a3-489b-9691-b66d9acbe7a8}, !- Inlet Port
  {8df884fa-12fa-4f34-9cdf-c55c7dcd2989}; !- Outlet Port

OS:Connection,
  {5e89f4a1-c76c-4e61-a179-4a6af43e2a3c}, !- Handle
  {2cf57825-70ad-48e2-8bbc-c602e89da606}, !- Name
  {9e95c21a-85aa-4418-8679-7862fd324955}, !- Source Object
  3,                                      !- Outlet Port
  {0eff3328-5b13-4c34-b3da-1fbe222cc411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd5fcf9-63a3-489b-9691-b66d9acbe7a8}, !- Handle
  {10b02d2d-9c6a-410b-a08d-40efd32d9daf}, !- Name
  {0eff3328-5b13-4c34-b3da-1fbe222cc411}, !- Source Object
  3,                                      !- Outlet Port
  {f2f7fb3f-27ae-4007-ba68-b830d419a71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df884fa-12fa-4f34-9cdf-c55c7dcd2989}, !- Handle
  {df763614-b95e-4ff5-bac5-7b079a0a1ce1}, !- Name
  {f2f7fb3f-27ae-4007-ba68-b830d419a71d}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a74b69c2-a33a-47fa-9e35-a3037fdc8c3b}, !- Handle
  Water Use Connections 56,               !- Name
  {ed230e9e-33b8-4897-acae-500aa2d90e70}, !- Inlet Node Name
  {f9271989-e1bf-47d3-99a6-03fed6dca707}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89bfe170-7367-49f1-b5fc-b3655a473bf7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be1228bd-60d2-43dd-8f27-b4d360d7decb}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {5bd2f24b-b0df-41a5-8f69-bc162cb26406}, !- Target Temperature Schedule Name
  {7396cde9-fc4f-4a46-a945-37e3fe738533}, !- Sensible Fraction Schedule Name
  {b96b7158-fa07-49d6-bc7b-352fd09265e0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7396cde9-fc4f-4a46-a945-37e3fe738533}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0d11a2e-bc6c-4ab7-8927-147438ce061f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d11a2e-bc6c-4ab7-8927-147438ce061f}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b96b7158-fa07-49d6-bc7b-352fd09265e0}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f35f9dc-37d1-434f-8997-5d201cac67db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f35f9dc-37d1-434f-8997-5d201cac67db}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bd2f24b-b0df-41a5-8f69-bc162cb26406}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7a816c4-65f8-405b-8d41-4597daf2b782}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7a816c4-65f8-405b-8d41-4597daf2b782}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89bfe170-7367-49f1-b5fc-b3655a473bf7}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {be1228bd-60d2-43dd-8f27-b4d360d7decb}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c1c6bf3-407c-4352-ab4e-a07461b66ea0}, !- Handle
  Node 573,                               !- Name
  {268b8661-652a-4cd9-bf8d-321abab892e0}, !- Inlet Port
  {ed230e9e-33b8-4897-acae-500aa2d90e70}; !- Outlet Port

OS:Connection,
  {268b8661-652a-4cd9-bf8d-321abab892e0}, !- Handle
  {6f25d25c-683c-4d0a-a5c8-d3cf5fac2b1b}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  59,                                     !- Outlet Port
  {4c1c6bf3-407c-4352-ab4e-a07461b66ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {051cf703-f2bf-481d-8bec-3745ed5c2c43}, !- Handle
  Node 574,                               !- Name
  {f9271989-e1bf-47d3-99a6-03fed6dca707}, !- Inlet Port
  {d6ddfe4a-0a11-4bda-8b47-5e0e88d8eebb}; !- Outlet Port

OS:Connection,
  {ed230e9e-33b8-4897-acae-500aa2d90e70}, !- Handle
  {f43dcb1f-97bc-44f5-ba00-4f5bccbaa11a}, !- Name
  {4c1c6bf3-407c-4352-ab4e-a07461b66ea0}, !- Source Object
  3,                                      !- Outlet Port
  {a74b69c2-a33a-47fa-9e35-a3037fdc8c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9271989-e1bf-47d3-99a6-03fed6dca707}, !- Handle
  {1485a38e-5ee1-432d-85ef-baee052f9ea5}, !- Name
  {a74b69c2-a33a-47fa-9e35-a3037fdc8c3b}, !- Source Object
  3,                                      !- Outlet Port
  {051cf703-f2bf-481d-8bec-3745ed5c2c43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ddfe4a-0a11-4bda-8b47-5e0e88d8eebb}, !- Handle
  {5a831680-fc6a-426c-805a-f2c854539c23}, !- Name
  {051cf703-f2bf-481d-8bec-3745ed5c2c43}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f836c2fe-a980-4498-8e78-8bca3acbe230}, !- Handle
  Water Use Connections 57,               !- Name
  {497c3686-72ab-47de-8e21-4b1a1c9f9761}, !- Inlet Node Name
  {d15aefe0-2bc3-411f-b0fc-464f0a58fd2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9194d210-c4a5-4303-a3f4-f77ebec6cfbd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {536b1bb2-8622-4be1-8ec4-15ecb451b19d}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {a5196f85-c969-4cf7-9bc1-7eef5b2e6622}, !- Target Temperature Schedule Name
  {ef430d3e-16ff-46b0-908d-b6b1c5989b6a}, !- Sensible Fraction Schedule Name
  {ca6dd26b-0d7e-4cbe-bbe4-309e68adf0d3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef430d3e-16ff-46b0-908d-b6b1c5989b6a}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {70b0e9da-b2d3-43ef-9677-7f7339856f62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70b0e9da-b2d3-43ef-9677-7f7339856f62}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca6dd26b-0d7e-4cbe-bbe4-309e68adf0d3}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {acd2fcf1-ade0-41e2-ac2d-ec07bb1108c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acd2fcf1-ade0-41e2-ac2d-ec07bb1108c9}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5196f85-c969-4cf7-9bc1-7eef5b2e6622}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {20b16fe5-4a39-4ecc-bc5b-54205a3d3e4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20b16fe5-4a39-4ecc-bc5b-54205a3d3e4e}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9194d210-c4a5-4303-a3f4-f77ebec6cfbd}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {536b1bb2-8622-4be1-8ec4-15ecb451b19d}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {600c7d68-fb24-4b2c-a34d-48022348532e}, !- Handle
  Node 575,                               !- Name
  {7b0c96a0-cf53-464f-bb4c-7f942f391e80}, !- Inlet Port
  {497c3686-72ab-47de-8e21-4b1a1c9f9761}; !- Outlet Port

OS:Connection,
  {7b0c96a0-cf53-464f-bb4c-7f942f391e80}, !- Handle
  {b565e81d-ebe7-4353-9a7d-6d3c0472ba5e}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  60,                                     !- Outlet Port
  {600c7d68-fb24-4b2c-a34d-48022348532e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5947820-939c-487d-a98a-c8bd592325c0}, !- Handle
  Node 576,                               !- Name
  {d15aefe0-2bc3-411f-b0fc-464f0a58fd2e}, !- Inlet Port
  {28867d04-7a9e-4f37-b3d9-305cb7fc20cb}; !- Outlet Port

OS:Connection,
  {497c3686-72ab-47de-8e21-4b1a1c9f9761}, !- Handle
  {71cb4dca-06da-4c85-a41c-7cbc5143ebb1}, !- Name
  {600c7d68-fb24-4b2c-a34d-48022348532e}, !- Source Object
  3,                                      !- Outlet Port
  {f836c2fe-a980-4498-8e78-8bca3acbe230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15aefe0-2bc3-411f-b0fc-464f0a58fd2e}, !- Handle
  {1d72330d-c793-4a24-bd0a-83c7b77214c6}, !- Name
  {f836c2fe-a980-4498-8e78-8bca3acbe230}, !- Source Object
  3,                                      !- Outlet Port
  {b5947820-939c-487d-a98a-c8bd592325c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28867d04-7a9e-4f37-b3d9-305cb7fc20cb}, !- Handle
  {f85f19d7-b6bf-4ab4-b8c1-01d72ab802c5}, !- Name
  {b5947820-939c-487d-a98a-c8bd592325c0}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12e47156-fb22-470a-928d-7c7e07b61fa3}, !- Handle
  Water Use Connections 58,               !- Name
  {bea126de-8db7-4841-879b-f7ea21300964}, !- Inlet Node Name
  {12b3e3be-150e-4a21-a135-ee0019be80f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0b1bed1-37d2-455b-9bdd-1e56ce0a9db5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {087c094e-fdf4-46ca-b8c2-67a0ef521e4d}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {854fcf3f-1c93-4b96-8879-692ac12ea5b8}, !- Target Temperature Schedule Name
  {333226a4-0873-4bfd-994f-730251fdcd6f}, !- Sensible Fraction Schedule Name
  {9235c43c-48c7-4a92-8050-8089e1a3a0ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {333226a4-0873-4bfd-994f-730251fdcd6f}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7aadb044-7158-4242-a0a7-b27795f43951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aadb044-7158-4242-a0a7-b27795f43951}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9235c43c-48c7-4a92-8050-8089e1a3a0ef}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {70aff5b7-31f0-450b-aec2-651d30ccae9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70aff5b7-31f0-450b-aec2-651d30ccae9f}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {854fcf3f-1c93-4b96-8879-692ac12ea5b8}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {91afbf31-cccb-4df6-8f3b-6dd0e7956744}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91afbf31-cccb-4df6-8f3b-6dd0e7956744}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0b1bed1-37d2-455b-9bdd-1e56ce0a9db5}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {087c094e-fdf4-46ca-b8c2-67a0ef521e4d}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3252367-9c05-49df-b1ae-4c7e52bf512d}, !- Handle
  Node 577,                               !- Name
  {e38c582c-3a4c-4310-b494-108c7c6d1e61}, !- Inlet Port
  {bea126de-8db7-4841-879b-f7ea21300964}; !- Outlet Port

OS:Connection,
  {e38c582c-3a4c-4310-b494-108c7c6d1e61}, !- Handle
  {7717effa-d81b-4533-ae53-287571460b50}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  61,                                     !- Outlet Port
  {b3252367-9c05-49df-b1ae-4c7e52bf512d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09334627-b70e-404b-a1f2-9487ca3e5ebb}, !- Handle
  Node 578,                               !- Name
  {12b3e3be-150e-4a21-a135-ee0019be80f1}, !- Inlet Port
  {bf16952e-0b12-422d-9798-be969f450d7d}; !- Outlet Port

OS:Connection,
  {bea126de-8db7-4841-879b-f7ea21300964}, !- Handle
  {9f4eb7f4-387f-4fcc-b3e2-3548fd192f42}, !- Name
  {b3252367-9c05-49df-b1ae-4c7e52bf512d}, !- Source Object
  3,                                      !- Outlet Port
  {12e47156-fb22-470a-928d-7c7e07b61fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b3e3be-150e-4a21-a135-ee0019be80f1}, !- Handle
  {5a749ca4-e9db-4d6f-acec-bae953f047fc}, !- Name
  {12e47156-fb22-470a-928d-7c7e07b61fa3}, !- Source Object
  3,                                      !- Outlet Port
  {09334627-b70e-404b-a1f2-9487ca3e5ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf16952e-0b12-422d-9798-be969f450d7d}, !- Handle
  {a10db74d-1dce-4948-9e13-de0af11719bb}, !- Name
  {09334627-b70e-404b-a1f2-9487ca3e5ebb}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db1ba429-2477-45d5-8e4e-a5dd237f6aa8}, !- Handle
  Water Use Connections 59,               !- Name
  {4ad039a0-6d34-4d5f-9346-2eac9827d9cb}, !- Inlet Node Name
  {c8dcc0c8-7f29-4ebe-885c-47b9bbc7d51a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {284757bf-8356-491c-87a5-f8b643498d9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26a267a1-a3ce-4740-aeb7-ee7a7618704e}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {fa4fed76-8c86-495a-8d0f-e8f49d1615e3}, !- Target Temperature Schedule Name
  {eeeb79b4-7dbc-4258-9e69-bf8657319304}, !- Sensible Fraction Schedule Name
  {a5894756-3ea5-4119-a99b-253e9fc3baf3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eeeb79b4-7dbc-4258-9e69-bf8657319304}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee80ade1-33d2-4d62-8110-1d7e2abc4717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee80ade1-33d2-4d62-8110-1d7e2abc4717}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5894756-3ea5-4119-a99b-253e9fc3baf3}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e5dca07-0d70-473c-8a23-909a0acd21ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5dca07-0d70-473c-8a23-909a0acd21ae}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa4fed76-8c86-495a-8d0f-e8f49d1615e3}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e4b7a101-d6e3-488d-808f-0075c3e71f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4b7a101-d6e3-488d-808f-0075c3e71f08}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {284757bf-8356-491c-87a5-f8b643498d9f}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {26a267a1-a3ce-4740-aeb7-ee7a7618704e}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4606e68d-d70c-45ba-9bf7-445fc0d46a05}, !- Handle
  Node 579,                               !- Name
  {4cc6ca28-6372-45ce-886e-307723940b20}, !- Inlet Port
  {4ad039a0-6d34-4d5f-9346-2eac9827d9cb}; !- Outlet Port

OS:Connection,
  {4cc6ca28-6372-45ce-886e-307723940b20}, !- Handle
  {5221a14e-8c0b-47ca-990b-8dd79b069e7a}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  62,                                     !- Outlet Port
  {4606e68d-d70c-45ba-9bf7-445fc0d46a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8d928fc-6ac0-4abb-9dd5-63e8a58b9837}, !- Handle
  Node 580,                               !- Name
  {c8dcc0c8-7f29-4ebe-885c-47b9bbc7d51a}, !- Inlet Port
  {985f0f75-1571-4b9a-8dc4-68c7a9e67c06}; !- Outlet Port

OS:Connection,
  {4ad039a0-6d34-4d5f-9346-2eac9827d9cb}, !- Handle
  {8424aad6-7914-4691-a1b4-04cbe58a1348}, !- Name
  {4606e68d-d70c-45ba-9bf7-445fc0d46a05}, !- Source Object
  3,                                      !- Outlet Port
  {db1ba429-2477-45d5-8e4e-a5dd237f6aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8dcc0c8-7f29-4ebe-885c-47b9bbc7d51a}, !- Handle
  {dd10668f-9180-46e0-8672-a9e170710b81}, !- Name
  {db1ba429-2477-45d5-8e4e-a5dd237f6aa8}, !- Source Object
  3,                                      !- Outlet Port
  {d8d928fc-6ac0-4abb-9dd5-63e8a58b9837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985f0f75-1571-4b9a-8dc4-68c7a9e67c06}, !- Handle
  {4ee9ea54-15c0-4b76-88db-842324111fa9}, !- Name
  {d8d928fc-6ac0-4abb-9dd5-63e8a58b9837}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c76dd82c-dab7-4c81-a7ee-dfa401428fdc}, !- Handle
  Water Use Connections 60,               !- Name
  {78db1a4d-88b2-4971-ae6f-1658c72724f1}, !- Inlet Node Name
  {4e976bf0-637d-45e0-8db5-7d1222edc386}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc44678c-872c-4fa0-ad8a-39149b225189}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b95d82ab-9c51-4aac-b693-1671d61e222e}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {28506c44-1b86-4855-8fc3-8cc02dab837d}, !- Target Temperature Schedule Name
  {f560bb9d-6690-44d5-8cdc-c563aecfe763}, !- Sensible Fraction Schedule Name
  {4e93b007-6245-44b0-9379-3fa0c6193243}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f560bb9d-6690-44d5-8cdc-c563aecfe763}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d9f9db3-2d22-4435-a183-c7047623b507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d9f9db3-2d22-4435-a183-c7047623b507}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e93b007-6245-44b0-9379-3fa0c6193243}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec7a9da5-11f3-43db-93c3-be078dec1e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec7a9da5-11f3-43db-93c3-be078dec1e09}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28506c44-1b86-4855-8fc3-8cc02dab837d}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42b7e40d-e435-44ea-862a-c520585fae61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42b7e40d-e435-44ea-862a-c520585fae61}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc44678c-872c-4fa0-ad8a-39149b225189}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {b95d82ab-9c51-4aac-b693-1671d61e222e}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a07c4e8-08d7-4817-b3b1-35de04569012}, !- Handle
  Node 581,                               !- Name
  {990aeef6-fd11-404e-b270-ad8473a9b67d}, !- Inlet Port
  {78db1a4d-88b2-4971-ae6f-1658c72724f1}; !- Outlet Port

OS:Connection,
  {990aeef6-fd11-404e-b270-ad8473a9b67d}, !- Handle
  {3ebd64d4-419c-4e78-9a8a-c27a84d3830c}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  63,                                     !- Outlet Port
  {8a07c4e8-08d7-4817-b3b1-35de04569012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9748fcd-e87d-4d2e-a3fc-965a41114bb5}, !- Handle
  Node 582,                               !- Name
  {4e976bf0-637d-45e0-8db5-7d1222edc386}, !- Inlet Port
  {3aaa5c08-4e6c-4fed-a5a1-9c3922ef716d}; !- Outlet Port

OS:Connection,
  {78db1a4d-88b2-4971-ae6f-1658c72724f1}, !- Handle
  {9136b959-1e26-4a6c-bfdc-3799b9132d44}, !- Name
  {8a07c4e8-08d7-4817-b3b1-35de04569012}, !- Source Object
  3,                                      !- Outlet Port
  {c76dd82c-dab7-4c81-a7ee-dfa401428fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e976bf0-637d-45e0-8db5-7d1222edc386}, !- Handle
  {e49fa044-22ae-4625-80f4-8468afaf8b38}, !- Name
  {c76dd82c-dab7-4c81-a7ee-dfa401428fdc}, !- Source Object
  3,                                      !- Outlet Port
  {b9748fcd-e87d-4d2e-a3fc-965a41114bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aaa5c08-4e6c-4fed-a5a1-9c3922ef716d}, !- Handle
  {074dd0b6-77ec-4753-8d0f-4d43863b65ba}, !- Name
  {b9748fcd-e87d-4d2e-a3fc-965a41114bb5}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f5b03e06-5c04-4b53-86fe-06c75131d8d0}, !- Handle
  Water Use Connections 61,               !- Name
  {53d6cef4-8525-43d6-bc43-a486f72a0418}, !- Inlet Node Name
  {54545df7-d74b-475d-bc3f-bf464aa08d38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d85a987-da6e-4e8e-9bb6-8150c191e700}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff10e747-42d9-4db4-bc2c-639fb7f2483d}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {f1f85d0d-ba51-40c4-a82b-fb48fe1bbcc2}, !- Target Temperature Schedule Name
  {476770fd-8b11-4970-afc4-e4fbad3588f4}, !- Sensible Fraction Schedule Name
  {f09f251c-5ed5-41ed-acbe-b18479532e87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {476770fd-8b11-4970-afc4-e4fbad3588f4}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a19135c-77d2-4702-b091-3e31f5de5881}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a19135c-77d2-4702-b091-3e31f5de5881}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f09f251c-5ed5-41ed-acbe-b18479532e87}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a65bffc7-3ffb-4c6e-8b2f-ca57e030e77f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a65bffc7-3ffb-4c6e-8b2f-ca57e030e77f}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1f85d0d-ba51-40c4-a82b-fb48fe1bbcc2}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {76415451-6194-44ef-b408-79a8e8183b9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76415451-6194-44ef-b408-79a8e8183b9a}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d85a987-da6e-4e8e-9bb6-8150c191e700}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {ff10e747-42d9-4db4-bc2c-639fb7f2483d}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {a95ffccb-f997-452f-bb21-9a4d8266f281}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2477aad6-c0e7-4144-bdae-dc116225cb1c}, !- Handle
  Node 583,                               !- Name
  {46da4576-041f-4d00-b940-7d2ef87454b8}, !- Inlet Port
  {53d6cef4-8525-43d6-bc43-a486f72a0418}; !- Outlet Port

OS:Connection,
  {46da4576-041f-4d00-b940-7d2ef87454b8}, !- Handle
  {4565d104-c672-44f1-9054-4c08fa6e9e02}, !- Name
  {6012733d-68d9-47d1-ada8-6ccb1c391574}, !- Source Object
  64,                                     !- Outlet Port
  {2477aad6-c0e7-4144-bdae-dc116225cb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d702f8ed-1fe7-4d7e-b61d-fe1afd97f0aa}, !- Handle
  Node 584,                               !- Name
  {54545df7-d74b-475d-bc3f-bf464aa08d38}, !- Inlet Port
  {c5128f28-29b0-4e51-821d-1379b80f94e5}; !- Outlet Port

OS:Connection,
  {53d6cef4-8525-43d6-bc43-a486f72a0418}, !- Handle
  {6ed9a1b5-9cf5-41f7-9088-183b61bc091e}, !- Name
  {2477aad6-c0e7-4144-bdae-dc116225cb1c}, !- Source Object
  3,                                      !- Outlet Port
  {f5b03e06-5c04-4b53-86fe-06c75131d8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54545df7-d74b-475d-bc3f-bf464aa08d38}, !- Handle
  {4545391f-c906-4b59-9c24-17022ded34bd}, !- Name
  {f5b03e06-5c04-4b53-86fe-06c75131d8d0}, !- Source Object
  3,                                      !- Outlet Port
  {d702f8ed-1fe7-4d7e-b61d-fe1afd97f0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5128f28-29b0-4e51-821d-1379b80f94e5}, !- Handle
  {81cb1700-2d35-4d87-b791-b02c71ef4827}, !- Name
  {d702f8ed-1fe7-4d7e-b61d-fe1afd97f0aa}, !- Source Object
  3,                                      !- Outlet Port
  {c2b636ad-aaa1-420d-a694-a6f361eabf34}, !- Target Object
  64;                                     !- Inlet Port

OS:Sizing:Parameters,
  {44b0832b-78a8-42c1-992c-be1cbef080ab}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {37bfdb9e-e9a7-4064-a2fd-4df6ec0dfb30}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {abfccaa2-f700-4ef4-a338-0fb9d51f5e7c}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {4f4bbf3f-1807-4ff9-9bc0-bf97cfd42fed}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9be45f7c-0ec7-4b81-bb8d-ea61e1f965f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9be45f7c-0ec7-4b81-bb8d-ea61e1f965f4}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c817e817-73e3-47c6-8612-8b3d69097049}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2619fe61-a2a2-4a52-9a63-e42b0331986f}, !- Supply Air Inlet Node
  {4a41a3a9-1a10-4d4d-be2b-ca3346f96652}, !- Supply Air Outlet Node
  {3034144c-261e-49ae-aa1f-0edaacc17882}, !- Exhaust Air Inlet Node
  {91cf18a2-2a9e-41cd-bef9-de55948a7eab}, !- Exhaust Air Outlet Node
  1914.91020290467,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ad97c95b-bee5-4a4a-a50b-6f0b1e6cd008}, !- Handle
  Node 586,                               !- Name
  {4a41a3a9-1a10-4d4d-be2b-ca3346f96652}, !- Inlet Port
  {24257dba-a3c8-472a-b9d4-58f1e1c68437}; !- Outlet Port

OS:Connection,
  {2619fe61-a2a2-4a52-9a63-e42b0331986f}, !- Handle
  {64b0c4a7-830f-4008-ba05-fcf89235b361}, !- Name
  {c8d69823-903a-4c38-8520-a8cbcc346457}, !- Source Object
  3,                                      !- Outlet Port
  {c817e817-73e3-47c6-8612-8b3d69097049}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4a41a3a9-1a10-4d4d-be2b-ca3346f96652}, !- Handle
  {c5e68dc8-5323-496f-aea2-7d36098d295e}, !- Name
  {c817e817-73e3-47c6-8612-8b3d69097049}, !- Source Object
  13,                                     !- Outlet Port
  {ad97c95b-bee5-4a4a-a50b-6f0b1e6cd008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24257dba-a3c8-472a-b9d4-58f1e1c68437}, !- Handle
  {43d91deb-9244-49be-9055-ba662028e8a9}, !- Name
  {ad97c95b-bee5-4a4a-a50b-6f0b1e6cd008}, !- Source Object
  3,                                      !- Outlet Port
  {77b2d21d-dfcb-4d82-93c4-6b21e8b1eae8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66e6f649-7743-4012-99c4-b5cc67a8c003}, !- Handle
  Node 587,                               !- Name
  {569f4584-de06-4cb7-8a96-42943936c475}, !- Inlet Port
  {3034144c-261e-49ae-aa1f-0edaacc17882}; !- Outlet Port

OS:Connection,
  {569f4584-de06-4cb7-8a96-42943936c475}, !- Handle
  {45d5011a-e53e-4604-b999-d602ef63c41e}, !- Name
  {77b2d21d-dfcb-4d82-93c4-6b21e8b1eae8}, !- Source Object
  7,                                      !- Outlet Port
  {66e6f649-7743-4012-99c4-b5cc67a8c003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3034144c-261e-49ae-aa1f-0edaacc17882}, !- Handle
  {ae71d0c5-0323-4b18-b869-13a74d990136}, !- Name
  {66e6f649-7743-4012-99c4-b5cc67a8c003}, !- Source Object
  3,                                      !- Outlet Port
  {c817e817-73e3-47c6-8612-8b3d69097049}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {91cf18a2-2a9e-41cd-bef9-de55948a7eab}, !- Handle
  {b40eae5f-98a2-4de8-8100-3979e3b01952}, !- Name
  {c817e817-73e3-47c6-8612-8b3d69097049}, !- Source Object
  15,                                     !- Outlet Port
  {efed7115-1625-4635-9aa1-93a436b6b6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2a140b48-1089-4f44-986c-337f70ac3e02}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9130dc57-ae9b-4882-8796-03ae4298c0a1}, !- Reference Setpoint Node Name
  {9130dc57-ae9b-4882-8796-03ae4298c0a1}, !- Mixed Air Stream Node Name
  {c8d69823-903a-4c38-8520-a8cbcc346457}, !- Outdoor Air Stream Node Name
  {0ed2ca87-8844-4282-bb5b-16d56694950b}, !- Return Air Stream Node Name
  {ad97c95b-bee5-4a4a-a50b-6f0b1e6cd008}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d13ae2e2-f038-4cf7-92ca-127ec383d451}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7244e4da-b4f3-46ca-b334-651483225c17}, !- Control Zone or Zone List Name
  {047e9121-f51c-4015-89b1-c9381e8d390f}, !- Cooling Control Zone or Zone List Name
  {c3a6b52c-e79e-4010-9294-2da1c12fde27}, !- Heating Control Zone or Zone List Name
  {2b907521-ba5d-4d86-a257-84a48ec2c378}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7244e4da-b4f3-46ca-b334-651483225c17}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {047e9121-f51c-4015-89b1-c9381e8d390f}, !- Handle
  {2e36d65e-d358-46c2-b80d-14a84600e433}; !- Name

OS:ModelObjectList,
  {c3a6b52c-e79e-4010-9294-2da1c12fde27}, !- Handle
  {a9653a2c-43fd-4879-afd8-10047f2db7c5}; !- Name

OS:ModelObjectList,
  {2b907521-ba5d-4d86-a257-84a48ec2c378}, !- Handle
  {3668d326-6523-4879-9ab2-7c7df0817099}; !- Name

OS:Schedule:Ruleset,
  {ee9d5bb5-78d6-4af8-8d67-d5640351dbe4}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {ab1f94f9-2c10-4ba1-8810-32f02c994150}, !- Default Day Schedule Name
  {5aeafbc6-519a-4bc6-8948-897638811f12}, !- Summer Design Day Schedule Name
  {20d7f0c1-1d55-4881-9439-f61acac1e081}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab1f94f9-2c10-4ba1-8810-32f02c994150}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {835ad802-e62d-470e-b03c-7a8412f053bc}, !- Handle
  {ee9d5bb5-78d6-4af8-8d67-d5640351dbe4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.497719264232394,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a93aee4-c640-49ab-897c-400dd8c12e4a}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20d7f0c1-1d55-4881-9439-f61acac1e081}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {727bc2b2-dd11-44d5-8478-f8031957c18b}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aeafbc6-519a-4bc6-8948-897638811f12}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {711edd38-afaa-4093-b1de-ad6276190a68}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B ERV, !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {253fe985-d3fa-47a5-a0a2-1498d6b1fc46}, !- Supply Air Inlet Node
  {ef7c2744-874f-4e8f-b846-40493d0827cc}, !- Supply Air Outlet Node
  {e06c4053-1542-4a46-ad3c-b70f750d6815}, !- Exhaust Air Inlet Node
  {58c2ca35-9930-4a35-b4a9-f4f37c1ba33d}, !- Exhaust Air Outlet Node
  1754.49012798067,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7bf6b11f-8508-446a-a3f8-a31117cb54f1}, !- Handle
  Node 588,                               !- Name
  {ef7c2744-874f-4e8f-b846-40493d0827cc}, !- Inlet Port
  {f5a2eb8c-e72b-400c-9bed-2d7b811c1558}; !- Outlet Port

OS:Connection,
  {253fe985-d3fa-47a5-a0a2-1498d6b1fc46}, !- Handle
  {a8711527-cea9-4260-bb7a-7144b4c332d0}, !- Name
  {f3faae71-6bb2-4939-b739-3c4a6dc3f903}, !- Source Object
  3,                                      !- Outlet Port
  {711edd38-afaa-4093-b1de-ad6276190a68}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ef7c2744-874f-4e8f-b846-40493d0827cc}, !- Handle
  {73987226-8b86-4df1-83fb-903f5f0af088}, !- Name
  {711edd38-afaa-4093-b1de-ad6276190a68}, !- Source Object
  13,                                     !- Outlet Port
  {7bf6b11f-8508-446a-a3f8-a31117cb54f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a2eb8c-e72b-400c-9bed-2d7b811c1558}, !- Handle
  {31322d4d-e935-458b-a850-86941f1644bf}, !- Name
  {7bf6b11f-8508-446a-a3f8-a31117cb54f1}, !- Source Object
  3,                                      !- Outlet Port
  {2efb13ef-155f-4f44-ab42-4ca46e41fa52}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72ba4a77-2d3a-412f-8f16-315b7fcf1096}, !- Handle
  Node 589,                               !- Name
  {ab23b973-e2a7-4fd8-b8e5-0635b48aca8b}, !- Inlet Port
  {e06c4053-1542-4a46-ad3c-b70f750d6815}; !- Outlet Port

OS:Connection,
  {ab23b973-e2a7-4fd8-b8e5-0635b48aca8b}, !- Handle
  {edb009c5-c498-48e7-ba1f-0ceff50be393}, !- Name
  {2efb13ef-155f-4f44-ab42-4ca46e41fa52}, !- Source Object
  7,                                      !- Outlet Port
  {72ba4a77-2d3a-412f-8f16-315b7fcf1096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06c4053-1542-4a46-ad3c-b70f750d6815}, !- Handle
  {6b0cfa76-711c-4ff1-891e-e0df9a584486}, !- Name
  {72ba4a77-2d3a-412f-8f16-315b7fcf1096}, !- Source Object
  3,                                      !- Outlet Port
  {711edd38-afaa-4093-b1de-ad6276190a68}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58c2ca35-9930-4a35-b4a9-f4f37c1ba33d}, !- Handle
  {97278e37-4ff3-433e-9fd2-f55c0c93c0c0}, !- Name
  {711edd38-afaa-4093-b1de-ad6276190a68}, !- Source Object
  15,                                     !- Outlet Port
  {584c8a83-d480-45f6-84cf-b275c2f04680}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {cb4cfc89-71a0-48f4-b42b-28a47a618db8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e5819f92-328a-4dd6-ab30-1a1508b0e830}, !- Reference Setpoint Node Name
  {e5819f92-328a-4dd6-ab30-1a1508b0e830}, !- Mixed Air Stream Node Name
  {f3faae71-6bb2-4939-b739-3c4a6dc3f903}, !- Outdoor Air Stream Node Name
  {a9b849dc-e83e-4112-a19b-b755d6398508}, !- Return Air Stream Node Name
  {7bf6b11f-8508-446a-a3f8-a31117cb54f1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {59ee65f1-bb56-4fe5-baea-4d92e17af55b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7dcc7388-b20e-4e3d-a2e3-cc3d0cfb2129}, !- Control Zone or Zone List Name
  {6966e7af-80e6-4be6-a589-330d036ded1b}, !- Cooling Control Zone or Zone List Name
  {fe2b766b-a6f4-418f-88c6-eac52822a319}, !- Heating Control Zone or Zone List Name
  {f4025be2-f454-48b3-aa47-20958773873c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7dcc7388-b20e-4e3d-a2e3-cc3d0cfb2129}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6966e7af-80e6-4be6-a589-330d036ded1b}, !- Handle
  {8f2cc67b-196e-4ce7-9984-c415f555710a}; !- Name

OS:ModelObjectList,
  {fe2b766b-a6f4-418f-88c6-eac52822a319}, !- Handle
  {35b8c2d8-b320-475b-9c41-ce78d3e9f820}; !- Name

OS:ModelObjectList,
  {f4025be2-f454-48b3-aa47-20958773873c}, !- Handle
  {8eeadc43-74ce-415f-8ebb-567b4bbe159d}; !- Name

OS:Schedule:Ruleset,
  {490d7875-8113-455c-8a8d-8ce46eba41e8}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {2ecc0445-dffe-41f5-96f6-ab7bfcdf0396}, !- Default Day Schedule Name
  {2966c437-98db-4520-af43-8369dec63319}, !- Summer Design Day Schedule Name
  {7df816b8-cd2e-4172-b7a0-ad8adeb18b58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ecc0445-dffe-41f5-96f6-ab7bfcdf0396}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Default, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2fb74c9c-1219-44c9-96c7-cdff7f21b4fc}, !- Handle
  {490d7875-8113-455c-8a8d-8ce46eba41e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.355596698182396,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {717889f4-fcf3-4823-a85c-e5c182fc69a5}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7df816b8-cd2e-4172-b7a0-ad8adeb18b58}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860627db-2f76-40b3-975e-17c8a95d2850}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2966c437-98db-4520-af43-8369dec63319}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cf93024-964c-4352-bd2a-e011483d4490}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Saturday Rule, !- Name
  {490d7875-8113-455c-8a8d-8ce46eba41e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3df20e1e-817a-4c86-bae4-3bbcc1a3fd0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df20e1e-817a-4c86-bae4-3bbcc1a3fd0f}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Saturday, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a58b069a-cf22-4713-82ac-2da5829deea1}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Sunday Rule, !- Name
  {490d7875-8113-455c-8a8d-8ce46eba41e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cec22b88-0a18-4b9f-839a-23a0b1a4da7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cec22b88-0a18-4b9f-839a-23a0b1a4da7e}, !- Handle
  Sys_3_PSZ ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Occ Sch Sunday, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d0b421ab-f67a-4cdb-a061-7d193bb6dd0f}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B ERV, !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4ca92529-ce5e-4aab-9ca9-1603e1ea0fd1}, !- Supply Air Inlet Node
  {8b61910e-f6aa-493b-b308-880feff7b2e7}, !- Supply Air Outlet Node
  {3193bcd7-3aa6-44d6-bb1d-bcf5899a003c}, !- Exhaust Air Inlet Node
  {8889af8b-9c4d-4319-9ab6-b58de27fe267}, !- Exhaust Air Outlet Node
  151.664297056826,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bf08eb42-02eb-4a7f-a15e-77c0370dd092}, !- Handle
  Node 590,                               !- Name
  {8b61910e-f6aa-493b-b308-880feff7b2e7}, !- Inlet Port
  {f162fe47-5ca8-4bd9-b867-8fd5a8e16e3a}; !- Outlet Port

OS:Connection,
  {4ca92529-ce5e-4aab-9ca9-1603e1ea0fd1}, !- Handle
  {f79da3ca-877a-4ed7-9712-c2c79ffebfd1}, !- Name
  {8affcd23-152b-42ee-b20b-a38a99c0f3c8}, !- Source Object
  3,                                      !- Outlet Port
  {d0b421ab-f67a-4cdb-a061-7d193bb6dd0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8b61910e-f6aa-493b-b308-880feff7b2e7}, !- Handle
  {ecd98dd8-83db-4f19-bde0-76f9ae018d65}, !- Name
  {d0b421ab-f67a-4cdb-a061-7d193bb6dd0f}, !- Source Object
  13,                                     !- Outlet Port
  {bf08eb42-02eb-4a7f-a15e-77c0370dd092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f162fe47-5ca8-4bd9-b867-8fd5a8e16e3a}, !- Handle
  {0f1a9779-9d4d-4b10-9509-b363e9b5f549}, !- Name
  {bf08eb42-02eb-4a7f-a15e-77c0370dd092}, !- Source Object
  3,                                      !- Outlet Port
  {0e5a024f-7344-419f-b611-78b74167a39d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13b4c1d1-b65f-4364-8608-63bc4cac0f20}, !- Handle
  Node 591,                               !- Name
  {39c3ae6d-b00e-41a5-bcce-caa37d028a32}, !- Inlet Port
  {3193bcd7-3aa6-44d6-bb1d-bcf5899a003c}; !- Outlet Port

OS:Connection,
  {39c3ae6d-b00e-41a5-bcce-caa37d028a32}, !- Handle
  {14ffc284-c71e-46e5-b337-41ab6a55b787}, !- Name
  {0e5a024f-7344-419f-b611-78b74167a39d}, !- Source Object
  7,                                      !- Outlet Port
  {13b4c1d1-b65f-4364-8608-63bc4cac0f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3193bcd7-3aa6-44d6-bb1d-bcf5899a003c}, !- Handle
  {f5d22870-2b17-494a-89f9-13da869ab3c8}, !- Name
  {13b4c1d1-b65f-4364-8608-63bc4cac0f20}, !- Source Object
  3,                                      !- Outlet Port
  {d0b421ab-f67a-4cdb-a061-7d193bb6dd0f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8889af8b-9c4d-4319-9ab6-b58de27fe267}, !- Handle
  {1f93e6d3-8418-4cc5-9e58-d4138ac4077c}, !- Name
  {d0b421ab-f67a-4cdb-a061-7d193bb6dd0f}, !- Source Object
  15,                                     !- Outlet Port
  {cc1420b7-6919-4453-9064-71ebe6e8445e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4815787d-4b73-4c9c-9763-9fec38330bbc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b7777ca-dc4a-44ae-9418-444fc7d54058}, !- Reference Setpoint Node Name
  {2b7777ca-dc4a-44ae-9418-444fc7d54058}, !- Mixed Air Stream Node Name
  {8affcd23-152b-42ee-b20b-a38a99c0f3c8}, !- Outdoor Air Stream Node Name
  {a717216b-e1e5-4bca-9395-9e5429ebe540}, !- Return Air Stream Node Name
  {bf08eb42-02eb-4a7f-a15e-77c0370dd092}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5226b9cd-1203-4c32-a117-bc6e0a281591}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42323ccf-86c6-4011-a76a-a3ae994ac252}, !- Control Zone or Zone List Name
  {e211a185-b9d4-46e4-a850-73c66ab0af45}, !- Cooling Control Zone or Zone List Name
  {88ccf8ed-0d9a-4da8-81f4-4adb8fd9248b}, !- Heating Control Zone or Zone List Name
  {80394c4b-e126-404c-91ab-eec291d68d32}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42323ccf-86c6-4011-a76a-a3ae994ac252}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e211a185-b9d4-46e4-a850-73c66ab0af45}, !- Handle
  {3415d180-dd2c-46cf-9c18-175a46b4486a}; !- Name

OS:ModelObjectList,
  {88ccf8ed-0d9a-4da8-81f4-4adb8fd9248b}, !- Handle
  {4009c0dd-1cae-41db-9ee3-5aad7423305e}; !- Name

OS:ModelObjectList,
  {80394c4b-e126-404c-91ab-eec291d68d32}, !- Handle
  {579462b0-0e21-43d2-8e06-d25f830e7231}; !- Name

OS:Schedule:Ruleset,
  {7fcc887e-8895-44c3-b645-16c6a4c17a83}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {8ba4e97c-dc05-46db-b13e-1eec500eed53}, !- Default Day Schedule Name
  {95b1c8c8-4131-4adc-8e7a-3afb3dff81f5}, !- Summer Design Day Schedule Name
  {2f50aecb-1a82-4345-86e2-2b5f80036576}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ba4e97c-dc05-46db-b13e-1eec500eed53}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Default, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cf6b84ce-b260-4fc4-b676-c45e97ae5ded}, !- Handle
  {7fcc887e-8895-44c3-b645-16c6a4c17a83}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.167100253784362,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed17344b-bb08-40cd-9b18-4e7aa8e08459}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f50aecb-1a82-4345-86e2-2b5f80036576}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f394fddb-2fb0-4a12-9f85-484db75eb3c4}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95b1c8c8-4131-4adc-8e7a-3afb3dff81f5}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16faee35-9005-4e3e-ba02-eabbfb7555e2}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Saturday Rule, !- Name
  {7fcc887e-8895-44c3-b645-16c6a4c17a83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ec010f0-d36d-4482-a660-ee79594a11d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ec010f0-d36d-4482-a660-ee79594a11d3}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Saturday, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bee1754-b228-4384-8a9f-f7d60dff3564}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Sunday Rule, !- Name
  {7fcc887e-8895-44c3-b645-16c6a4c17a83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10498a7c-7eab-476a-81ad-06a4523984fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10498a7c-7eab-476a-81ad-06a4523984fb}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Occ Sch Sunday, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {30462d16-c218-408f-9664-025af3a9baa8}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A ERV, !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f3b1df80-c481-4313-8410-38a2d527d954}, !- Supply Air Inlet Node
  {5a040f87-110f-4efd-8203-00f7a25b7d0b}, !- Supply Air Outlet Node
  {aaf591e1-58c1-435c-ab30-bec68383ad1c}, !- Exhaust Air Inlet Node
  {976c9e8d-d1ab-43b3-996b-51786170c81e}, !- Exhaust Air Outlet Node
  579.061833551636,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ab9dd413-7d06-43c5-8b42-26362117809a}, !- Handle
  Node 592,                               !- Name
  {5a040f87-110f-4efd-8203-00f7a25b7d0b}, !- Inlet Port
  {8be3a316-20ae-4779-aaa8-a8fd5c61c5d2}; !- Outlet Port

OS:Connection,
  {f3b1df80-c481-4313-8410-38a2d527d954}, !- Handle
  {15712f47-89bc-4025-8054-4eeaa73c85b2}, !- Name
  {001e3f09-3d5b-4d53-871a-8a0399bed23e}, !- Source Object
  3,                                      !- Outlet Port
  {30462d16-c218-408f-9664-025af3a9baa8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5a040f87-110f-4efd-8203-00f7a25b7d0b}, !- Handle
  {74629205-932f-424d-91f1-9887640fe8d2}, !- Name
  {30462d16-c218-408f-9664-025af3a9baa8}, !- Source Object
  13,                                     !- Outlet Port
  {ab9dd413-7d06-43c5-8b42-26362117809a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be3a316-20ae-4779-aaa8-a8fd5c61c5d2}, !- Handle
  {22444cd4-11b3-4c59-ae6a-70a9408d863d}, !- Name
  {ab9dd413-7d06-43c5-8b42-26362117809a}, !- Source Object
  3,                                      !- Outlet Port
  {eaa9fc70-32d8-45ae-99c9-172296ea5ff2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99d75faa-3392-4aa6-b456-19bbd07211b7}, !- Handle
  Node 593,                               !- Name
  {532e9142-c1e6-41c3-94dc-652f6c1db61c}, !- Inlet Port
  {aaf591e1-58c1-435c-ab30-bec68383ad1c}; !- Outlet Port

OS:Connection,
  {532e9142-c1e6-41c3-94dc-652f6c1db61c}, !- Handle
  {6fc7c954-7b76-4d0d-bcc9-9df00086e388}, !- Name
  {eaa9fc70-32d8-45ae-99c9-172296ea5ff2}, !- Source Object
  7,                                      !- Outlet Port
  {99d75faa-3392-4aa6-b456-19bbd07211b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf591e1-58c1-435c-ab30-bec68383ad1c}, !- Handle
  {7f13a323-66b0-4484-bb9d-8c7c58f33291}, !- Name
  {99d75faa-3392-4aa6-b456-19bbd07211b7}, !- Source Object
  3,                                      !- Outlet Port
  {30462d16-c218-408f-9664-025af3a9baa8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {976c9e8d-d1ab-43b3-996b-51786170c81e}, !- Handle
  {1fca1214-3ec3-4e65-ad2f-8432f97d1cde}, !- Name
  {30462d16-c218-408f-9664-025af3a9baa8}, !- Source Object
  15,                                     !- Outlet Port
  {11190f51-8df1-4eea-b089-676ce9c1b357}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {590af916-8f24-4b69-86a2-4ab838a6d66d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4e9dde74-0da4-4c45-ad9d-ab99c0fa2e2c}, !- Reference Setpoint Node Name
  {4e9dde74-0da4-4c45-ad9d-ab99c0fa2e2c}, !- Mixed Air Stream Node Name
  {001e3f09-3d5b-4d53-871a-8a0399bed23e}, !- Outdoor Air Stream Node Name
  {d9f577b0-2fe7-488c-9452-e8291e17e976}, !- Return Air Stream Node Name
  {ab9dd413-7d06-43c5-8b42-26362117809a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {03740d6f-e6fe-4228-a5a8-ad31517d121d}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {15478449-b112-4c84-85ca-29fca213f8ff}, !- Control Zone or Zone List Name
  {b0e999d1-a010-44af-bb06-3f162c2115ad}, !- Cooling Control Zone or Zone List Name
  {49b5cfa6-ce22-485b-9101-be73cc7ac95f}, !- Heating Control Zone or Zone List Name
  {d619df63-d3ff-4c4c-9abe-83a50929fa5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15478449-b112-4c84-85ca-29fca213f8ff}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b0e999d1-a010-44af-bb06-3f162c2115ad}, !- Handle
  {e38b421d-d7dc-4041-b572-924b553c87c5}; !- Name

OS:ModelObjectList,
  {49b5cfa6-ce22-485b-9101-be73cc7ac95f}, !- Handle
  {2b4bab17-986f-4bea-84d2-12a5bca7610f}; !- Name

OS:ModelObjectList,
  {d619df63-d3ff-4c4c-9abe-83a50929fa5f}, !- Handle
  {46f6dc9d-c1f7-4def-9bc5-c379efcadbae}; !- Name

OS:Schedule:Ruleset,
  {6203e1d0-f528-4d4d-8304-5e24d65616fe}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {bd228e3b-71a8-4cd5-b5a5-f04880778df3}, !- Default Day Schedule Name
  {660131ae-c580-4e4d-93f3-ce831ae5c28e}, !- Summer Design Day Schedule Name
  {8d76ae15-23dc-417b-92ef-33b85f7a8e52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd228e3b-71a8-4cd5-b5a5-f04880778df3}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5d82c5ee-c44f-4022-8309-956f8cf15831}, !- Handle
  {6203e1d0-f528-4d4d-8304-5e24d65616fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.74343039252998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bce683f-d309-4420-ba08-e94df6e088aa}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d76ae15-23dc-417b-92ef-33b85f7a8e52}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38d84c5b-c3a7-4c89-b603-b9cc6d8cde1d}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {660131ae-c580-4e4d-93f3-ce831ae5c28e}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd4d3d63-0714-4b4e-a771-d73a6024fc92}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {6203e1d0-f528-4d4d-8304-5e24d65616fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b019890-f9b1-4f2e-a197-b3d243c865d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b019890-f9b1-4f2e-a197-b3d243c865d7}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8a67ac79-0e3d-4c5d-bbd3-1738d882cfc9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F ERV, !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {53bd6555-d6bc-4a0f-9a49-dd47b4560941}, !- Supply Air Inlet Node
  {9ac8e170-8585-497a-b9af-5b01de61157b}, !- Supply Air Outlet Node
  {ebeab87d-0c81-43d6-82df-c97571d87368}, !- Exhaust Air Inlet Node
  {b7857d24-ebca-47a7-b582-e0cb0df5b2a3}, !- Exhaust Air Outlet Node
  516.690067249952,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fb277e33-ab7d-448e-90c2-18a43c360484}, !- Handle
  Node 594,                               !- Name
  {9ac8e170-8585-497a-b9af-5b01de61157b}, !- Inlet Port
  {e9807e62-7cbb-4653-8f46-5041689f79e3}; !- Outlet Port

OS:Connection,
  {53bd6555-d6bc-4a0f-9a49-dd47b4560941}, !- Handle
  {2eeddafd-346c-42a1-929f-a4813719d7ab}, !- Name
  {497c0c95-d7bb-4af4-b968-e72bcaaae380}, !- Source Object
  3,                                      !- Outlet Port
  {8a67ac79-0e3d-4c5d-bbd3-1738d882cfc9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9ac8e170-8585-497a-b9af-5b01de61157b}, !- Handle
  {ffc7e800-a715-41ce-9f36-f18a32fd7d77}, !- Name
  {8a67ac79-0e3d-4c5d-bbd3-1738d882cfc9}, !- Source Object
  13,                                     !- Outlet Port
  {fb277e33-ab7d-448e-90c2-18a43c360484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9807e62-7cbb-4653-8f46-5041689f79e3}, !- Handle
  {d0294c8f-747c-406b-8c46-be51417f8751}, !- Name
  {fb277e33-ab7d-448e-90c2-18a43c360484}, !- Source Object
  3,                                      !- Outlet Port
  {666f775a-e6b4-41a0-b2cd-71da52a5dfbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3cc85005-7312-487a-97dd-6dcff172e9a9}, !- Handle
  Node 595,                               !- Name
  {f60d871d-4c1b-41bc-b085-7d8f44889493}, !- Inlet Port
  {ebeab87d-0c81-43d6-82df-c97571d87368}; !- Outlet Port

OS:Connection,
  {f60d871d-4c1b-41bc-b085-7d8f44889493}, !- Handle
  {9d17bec0-6b3d-4276-ad88-5564bddd0a38}, !- Name
  {666f775a-e6b4-41a0-b2cd-71da52a5dfbd}, !- Source Object
  7,                                      !- Outlet Port
  {3cc85005-7312-487a-97dd-6dcff172e9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebeab87d-0c81-43d6-82df-c97571d87368}, !- Handle
  {71d644b3-e3d8-4d28-978c-5cd390705820}, !- Name
  {3cc85005-7312-487a-97dd-6dcff172e9a9}, !- Source Object
  3,                                      !- Outlet Port
  {8a67ac79-0e3d-4c5d-bbd3-1738d882cfc9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b7857d24-ebca-47a7-b582-e0cb0df5b2a3}, !- Handle
  {ed94569c-ed9e-4db1-8930-350eee3234e1}, !- Name
  {8a67ac79-0e3d-4c5d-bbd3-1738d882cfc9}, !- Source Object
  15,                                     !- Outlet Port
  {e12bee84-a38d-442a-b68c-708f49ff3b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {64c95037-754b-4d1d-bd87-96c1551f3ff0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {490a9c18-68fb-4540-ae0a-cfe5b1cfba6c}, !- Reference Setpoint Node Name
  {490a9c18-68fb-4540-ae0a-cfe5b1cfba6c}, !- Mixed Air Stream Node Name
  {497c0c95-d7bb-4af4-b968-e72bcaaae380}, !- Outdoor Air Stream Node Name
  {aaae55eb-d7b0-4715-bd54-ac87ba1db689}, !- Return Air Stream Node Name
  {fb277e33-ab7d-448e-90c2-18a43c360484}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ceb67a15-98ff-4bf8-8f3c-bdb0d0b13dcf}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9135eb7c-90bd-40c8-986c-e5dd37fc3aa5}, !- Control Zone or Zone List Name
  {e1570244-f784-462a-9f81-7f0bc95cc643}, !- Cooling Control Zone or Zone List Name
  {d7dde2e6-38fb-4026-9efc-89e037abf357}, !- Heating Control Zone or Zone List Name
  {7bb45fd9-7655-4bc3-8c8c-5fff51654730}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9135eb7c-90bd-40c8-986c-e5dd37fc3aa5}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e1570244-f784-462a-9f81-7f0bc95cc643}, !- Handle
  {cd13b445-9cda-4d79-8f0a-eedc5e3aba52}; !- Name

OS:ModelObjectList,
  {d7dde2e6-38fb-4026-9efc-89e037abf357}, !- Handle
  {d138b37c-4baf-490b-bd27-fba22f4e08b4}; !- Name

OS:ModelObjectList,
  {7bb45fd9-7655-4bc3-8c8c-5fff51654730}, !- Handle
  {7de88002-911c-44f1-9cc6-6367540cd837}; !- Name

OS:Schedule:Ruleset,
  {f0c0e14c-a2e8-40f2-b93f-bbc0ccf60988}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Occ Sch, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {8367990e-e2ad-44a5-938b-dc4aef803ac8}, !- Default Day Schedule Name
  {b058f9e9-3da5-498b-a872-a041a44f77f9}, !- Summer Design Day Schedule Name
  {06e775a3-5d60-4ab9-bbcd-e30fb7283d65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8367990e-e2ad-44a5-938b-dc4aef803ac8}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Occ Sch Default, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fe79c931-a2d1-4757-a59a-9f2aad931e79}, !- Handle
  {f0c0e14c-a2e8-40f2-b93f-bbc0ccf60988}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8397212137838856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14d764bf-77a4-4cbe-9656-813352e9dace}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06e775a3-5d60-4ab9-bbcd-e30fb7283d65}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {407e9d66-5a3b-4070-9e24-ab2a5c0ecf02}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b058f9e9-3da5-498b-a872-a041a44f77f9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d22aa9b3-c34f-4f81-a3cd-0ce341c1f620}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {c71d00f6-ff9c-4182-a145-1ee6da01dc92}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8d21887d-7d9f-42c4-9f8e-eb5d52274d9c}, !- Supply Air Inlet Node
  {7d807911-34ea-4895-99b1-d5337460b931}, !- Supply Air Outlet Node
  {bb71fd78-c9bd-477e-9387-e682f0837a02}, !- Exhaust Air Inlet Node
  {133bb91a-6322-4747-82b2-04bd39246d91}, !- Exhaust Air Outlet Node
  1816.06266176535,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5c8f42fa-0b0a-4a93-85b4-35139d11a6d1}, !- Handle
  Node 596,                               !- Name
  {7d807911-34ea-4895-99b1-d5337460b931}, !- Inlet Port
  {a27ef09e-bd49-4574-b749-2d4fd29dbeac}; !- Outlet Port

OS:Connection,
  {8d21887d-7d9f-42c4-9f8e-eb5d52274d9c}, !- Handle
  {81f8e9c1-64f7-460f-938a-04d37325f39b}, !- Name
  {8b9802f1-2382-4f54-bfd5-b6b689b4bcf9}, !- Source Object
  3,                                      !- Outlet Port
  {d22aa9b3-c34f-4f81-a3cd-0ce341c1f620}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7d807911-34ea-4895-99b1-d5337460b931}, !- Handle
  {7d1c9e55-cbf8-41b9-85eb-dae1795b2c8c}, !- Name
  {d22aa9b3-c34f-4f81-a3cd-0ce341c1f620}, !- Source Object
  13,                                     !- Outlet Port
  {5c8f42fa-0b0a-4a93-85b4-35139d11a6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27ef09e-bd49-4574-b749-2d4fd29dbeac}, !- Handle
  {694444d2-3dbd-4a3b-8cc0-ddb1b03d75fd}, !- Name
  {5c8f42fa-0b0a-4a93-85b4-35139d11a6d1}, !- Source Object
  3,                                      !- Outlet Port
  {50eeca34-5c8b-4681-94fb-6721f5f3b067}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81b18e39-191b-49fd-b805-e9affbac95cb}, !- Handle
  Node 597,                               !- Name
  {224eff41-49fe-4dd0-8744-fc61fd9b8c45}, !- Inlet Port
  {bb71fd78-c9bd-477e-9387-e682f0837a02}; !- Outlet Port

OS:Connection,
  {224eff41-49fe-4dd0-8744-fc61fd9b8c45}, !- Handle
  {ac7ab300-6c48-49d8-803f-9348958156d3}, !- Name
  {50eeca34-5c8b-4681-94fb-6721f5f3b067}, !- Source Object
  7,                                      !- Outlet Port
  {81b18e39-191b-49fd-b805-e9affbac95cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb71fd78-c9bd-477e-9387-e682f0837a02}, !- Handle
  {63c56ab0-1172-41df-a9a8-a3a3e561e2e6}, !- Name
  {81b18e39-191b-49fd-b805-e9affbac95cb}, !- Source Object
  3,                                      !- Outlet Port
  {d22aa9b3-c34f-4f81-a3cd-0ce341c1f620}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {133bb91a-6322-4747-82b2-04bd39246d91}, !- Handle
  {19efc7d9-f6f9-4573-977b-df11159afed3}, !- Name
  {d22aa9b3-c34f-4f81-a3cd-0ce341c1f620}, !- Source Object
  15,                                     !- Outlet Port
  {9c2c2fc2-7893-4423-ba51-ec9fb6637af6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4116117e-990b-411a-879a-7696dfdde10a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {681fa88d-d9fc-44ee-b42f-a11cdeda495c}, !- Reference Setpoint Node Name
  {681fa88d-d9fc-44ee-b42f-a11cdeda495c}, !- Mixed Air Stream Node Name
  {8b9802f1-2382-4f54-bfd5-b6b689b4bcf9}, !- Outdoor Air Stream Node Name
  {dc56d295-3945-4dd7-ad7e-c99bb923d303}, !- Return Air Stream Node Name
  {5c8f42fa-0b0a-4a93-85b4-35139d11a6d1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {31836a04-2a5d-484b-8b81-7b19181a30d5}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {779b75bc-ae48-4235-bf71-a61640c6bc61}, !- Control Zone or Zone List Name
  {d9ad833b-88e4-43cb-a7d3-4c4162450d46}, !- Cooling Control Zone or Zone List Name
  {496f354f-6654-4d37-abd1-e42e76156b04}, !- Heating Control Zone or Zone List Name
  {dca04431-e8f6-4571-85e9-adc204254ec1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {779b75bc-ae48-4235-bf71-a61640c6bc61}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d9ad833b-88e4-43cb-a7d3-4c4162450d46}, !- Handle
  {436f1b0b-1e88-4cf1-8861-2366ff4b98d3}; !- Name

OS:ModelObjectList,
  {496f354f-6654-4d37-abd1-e42e76156b04}, !- Handle
  {27db7a88-246a-4838-84de-3ab371634e8a}; !- Name

OS:ModelObjectList,
  {dca04431-e8f6-4571-85e9-adc204254ec1}, !- Handle
  {ce4ca8b2-11e3-4635-8a8d-1e09b8d9546b}; !- Name

OS:Schedule:Ruleset,
  {86263fde-c9f4-4694-98ee-39d99cde1689}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  {e54515a8-5f5d-4bbc-964d-fbcf84263f31}, !- Default Day Schedule Name
  {4b70975b-9083-49d8-9e70-5b9cd981bc56}, !- Summer Design Day Schedule Name
  {0c04b85c-d06f-4850-a237-572ba64c454f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e54515a8-5f5d-4bbc-964d-fbcf84263f31}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {72d51803-cb3b-43c3-a55e-f2817f3073d9}, !- Handle
  {86263fde-c9f4-4694-98ee-39d99cde1689}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  149.04249987349567,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-30 13:21:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-30 13:21:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dce800d8-88e3-4bbc-82d9-f3e3095da63f}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c04b85c-d06f-4850-a237-572ba64c454f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10c167dd-52c0-4b22-a1dc-f737226626a4}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b70975b-9083-49d8-9e70-5b9cd981bc56}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {cba7a6e7-761a-47ed-bdeb-f339adf01c21}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {a3baddb8-7045-4131-874f-377bd2c5f1b0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cda24b3-b986-4324-bec7-e14eb5309f8b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c06380ac-db60-43f9-852b-b3b19ee125d0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af9bc2b1-a25e-49fb-8283-fe0274e77950}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99816763-5f08-4cd4-bea7-96835dd458ea}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b3870c6-73f3-4e28-9bcf-39104e1c47c3}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1277d0eb-5c18-4c62-a4e1-ce2d2fac4421}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27ad0174-6b5b-495f-9fc9-f8e23e52ca4c}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

