
OS:Version,
  {fde5f4ca-4950-4bbb-b4b1-78899893a5d8}, !- Handle
  2.8.1;                                  !- Version Identifier

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  Kuujjuaq AP_QC_CAN,                     !- Name
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  RetailStandalone-CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f7bd2c01-d7fb-4942-8272-8d93fd4cbd3c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  NECB2017_RetailStandalone,              !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}; !- Group Rendering Name

OS:WeatherFile,
  {67c16b49-c9da-4211-b11f-7e16cdb225cf}, !- Handle
  Kuujjuaq AP,                            !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  719060,                                 !- WMO Number
  58.1,                                   !- Latitude {deg}
  -68.417,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  39.9,                                   !- Elevation {m}
  file:///home/osdev/openstudio-standards/data/weather/CAN_QC_Kuujjuaq.AP.719060_CWEC2016.epw, !- Url
  355D87D0;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {9d38b933-9adc-4906-b832-a1ecf60236d2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -3.825,                                 !- Annual Average Outdoor Air Temperature {C}
  36;                                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {0e86ca49-a0ec-4876-a25b-aa0c02ab52ff}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {249c3d35-24ad-4549-8fc7-21269e23baaa}, !- Default Schedule Set Name
  {dd1989dd-b98c-4afa-8eda-62dea884bcfd}, !- Group Rendering Name
  {98e13b10-4f43-44be-b050-f7c1b88c1390}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:Rendering:Color,
  {9726098d-f897-4a94-9dd2-ba6b8c7b92d8}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {5f6a4734-8e70-4a73-9a81-8fd11c2eec37}, !- Default Schedule Set Name
  {636cd9dc-d4eb-41b6-9354-7ce2a4d7c949}, !- Group Rendering Name
  {6f3e81b9-cfbe-4fbb-b5c2-2c65f9d260bb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {a56cab18-47b6-4b98-8382-399c422abdb2}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Handle
  Space Function Lobby - elevator,        !- Name
  ,                                       !- Default Construction Set Name
  {4f5aba1f-ffcf-4b93-9ce3-7cc96ad13b76}, !- Default Schedule Set Name
  {d1b3392c-f4be-4155-bc92-ca4e34031d66}, !- Group Rendering Name
  {c53338ab-8cca-44aa-b7e6-ce94b9b49ebc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - elevator;                       !- Standards Space Type

OS:Rendering:Color,
  {ad05e681-634f-4c68-9710-2f8c1694f815}, !- Handle
  Space Function Lobby - elevator,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4054307e-5f8e-4342-a0a0-2fe8985f0a15}, !- Handle
  Rendering Color 1,                      !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6226d261-d24a-4b4c-948a-b62029eac10e}, !- Handle
  Rendering Color 2,                      !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c933a857-425b-4f56-aaf6-e9702734e557}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ffb14f8-fbf3-4cf2-a8bb-76659b9e2cbf}, !- Handle
  Rendering Color 4,                      !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db124eb4-067e-41a9-a237-a90b087645fe}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e180151-66e4-4db9-af2f-41ed820ed5bf}, !- Handle
  Rendering Color 6,                      !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Surface,
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Handle
  Core_Retail_Roof 1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {8d19d899-9622-4710-aa85-701364a7487d}, !- Handle
  Kuujjuaq AP Ann Clg .4% Condns DB=>MWB, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  210,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a0aae356-a75d-4869-8a14-cc9c1ba3e3ce}, !- Handle
  Kuujjuaq AP Ann Htg 99.6% Condns DB,    !- Name
  -36.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -36.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100847,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {7af4e317-d628-4274-a5cd-e322c930e746}, !- Handle
  Space Function Lobby - elevator 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {15bd91bb-6750-4d19-8143-93020c029041}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4471a99a-6d37-4cbe-b8f2-a8e07188a328}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {15bd91bb-6750-4d19-8143-93020c029041}, !- People Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0650b390-2324-422c-9a4f-6ce9568f0e10}, !- Work Efficiency Schedule Name
  {3a7f8892-0d72-4618-8df9-e5c6c188649a}, !- Clothing Insulation Schedule Name
  {6d924bf5-badf-4ccc-bc26-346a82199f41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3a7f8892-0d72-4618-8df9-e5c6c188649a}, !- Handle
  Clothing Schedule,                      !- Name
  {44df6e7b-eb85-4935-9f0b-62b7016fedb0}, !- Schedule Type Limits Name
  {35b271c2-5049-4851-84a9-4146ba8866dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35b271c2-5049-4851-84a9-4146ba8866dc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {44df6e7b-eb85-4935-9f0b-62b7016fedb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0aeecce-fa05-4d99-b6d0-f915eb0eedbd}, !- Handle
  Schedule Rule 1,                        !- Name
  {3a7f8892-0d72-4618-8df9-e5c6c188649a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ed96834-3b03-4d45-9045-25c0e141a5c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ed96834-3b03-4d45-9045-25c0e141a5c3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {44df6e7b-eb85-4935-9f0b-62b7016fedb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {44df6e7b-eb85-4935-9f0b-62b7016fedb0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6d924bf5-badf-4ccc-bc26-346a82199f41}, !- Handle
  Air Velocity Schedule,                  !- Name
  {d8594804-6104-4eed-a2d8-441e7479cea9}, !- Schedule Type Limits Name
  {6735169c-df5c-47a4-87d5-89ffdb58c348}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6735169c-df5c-47a4-87d5-89ffdb58c348}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {d8594804-6104-4eed-a2d8-441e7479cea9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8594804-6104-4eed-a2d8-441e7479cea9}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {0650b390-2324-422c-9a4f-6ce9568f0e10}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {540939b6-6c1d-46b7-bbcc-f79eba7a12ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {540939b6-6c1d-46b7-bbcc-f79eba7a12ed}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e2fd9b8c-92a7-4fcc-8f8d-3920314a9a11}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.29994411377712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d4b50b6b-b89c-4ad1-8409-a7ce635e67a3}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {e2fd9b8c-92a7-4fcc-8f8d-3920314a9a11}, !- Lights Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4674894e-a723-4330-877c-645065cfbc89}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {b7f7b0c1-1e73-4a1b-bf8d-34aa0744d788}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {4674894e-a723-4330-877c-645065cfbc89}, !- Electric Equipment Definition Name
  {7c37a164-b337-40f3-9d4c-6e51e505a0dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c53338ab-8cca-44aa-b7e6-ce94b9b49ebc}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00404876,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4f5aba1f-ffcf-4b93-9ce3-7cc96ad13b76}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Number of People Schedule Name
  {5caee97a-e75a-4964-aa72-81c8d0d89380}, !- People Activity Level Schedule Name
  {35915135-2c01-4471-9f11-238f3b31c011}, !- Lighting Schedule Name
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32ac096f-ed2d-49f2-9e36-bf4159318f1e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {4988681b-7abf-4c71-8c13-70926988f239}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4988681b-7abf-4c71-8c13-70926988f239}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {aa4ca41f-406c-4157-a999-45450fa42263}, !- Handle
  Schedule Rule 2,                        !- Name
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f92f3d03-2c82-4786-800b-dc8446986d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f92f3d03-2c82-4786-800b-dc8446986d7b}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cbe837b1-4064-4496-9529-dd4410bd8b05}, !- Handle
  Schedule Rule 3,                        !- Name
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a575fff7-ebfa-4a93-872a-2a704cc5e056}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a575fff7-ebfa-4a93-872a-2a704cc5e056}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {a6a3bbd3-c7e7-4ea7-adbd-0a5374c3d13e}, !- Handle
  Schedule Rule 4,                        !- Name
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d28ade04-198a-429a-aaa0-289f28d69812}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d28ade04-198a-429a-aaa0-289f28d69812}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {5caee97a-e75a-4964-aa72-81c8d0d89380}, !- Handle
  NECB-Activity,                          !- Name
  {64ea6422-8ca4-4715-9dcc-8da49527344c}, !- Schedule Type Limits Name
  {8cb34cc8-6d81-41f2-9556-0c92033dc9a0}, !- Default Day Schedule Name
  {b591f572-0153-43e9-9ebb-e488f1cc3323}, !- Summer Design Day Schedule Name
  {8c59d48e-2224-4f9a-8e59-ff6522e2a559}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cb34cc8-6d81-41f2-9556-0c92033dc9a0}, !- Handle
  NECB-Activity Default,                  !- Name
  {64ea6422-8ca4-4715-9dcc-8da49527344c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c8b4fc8c-08dd-4bbd-a2b0-1c96575a4166}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c59d48e-2224-4f9a-8e59-ff6522e2a559}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {64ea6422-8ca4-4715-9dcc-8da49527344c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {eb452af9-6b44-4f41-8eab-81fe3645278e}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b591f572-0153-43e9-9ebb-e488f1cc3323}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {64ea6422-8ca4-4715-9dcc-8da49527344c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {64ea6422-8ca4-4715-9dcc-8da49527344c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {35915135-2c01-4471-9f11-238f3b31c011}, !- Handle
  NECB-C-Lighting,                        !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {3100c847-8bf0-4317-ad8a-486087b48d22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3100c847-8bf0-4317-ad8a-486087b48d22}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e6dd433b-1085-41ea-9462-89df6b7ae591}, !- Handle
  Schedule Rule 5,                        !- Name
  {35915135-2c01-4471-9f11-238f3b31c011}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afa71d00-5256-40b1-8a68-ff8ecfb56ed6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afa71d00-5256-40b1-8a68-ff8ecfb56ed6}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {6d404cb3-367f-4d4a-a8bd-5f85da21b1b1}, !- Handle
  Schedule Rule 6,                        !- Name
  {35915135-2c01-4471-9f11-238f3b31c011}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cac0fa17-34ab-4ec3-96ac-56a6169d07e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac0fa17-34ab-4ec3-96ac-56a6169d07e1}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0f8ae79c-e1cd-4180-b953-3380824ef7ed}, !- Handle
  Schedule Rule 7,                        !- Name
  {35915135-2c01-4471-9f11-238f3b31c011}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11fbeeb2-6433-4324-92d9-fc0bb9ee702f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11fbeeb2-6433-4324-92d9-fc0bb9ee702f}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {483e7722-47ca-4576-b903-f1bbda63b6a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {483e7722-47ca-4576-b903-f1bbda63b6a4}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2a7dd220-cefd-452f-b342-4e30cf30fa81}, !- Handle
  Schedule Rule 8,                        !- Name
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a6f8d17-ca76-449a-975b-57ffe8302c83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a6f8d17-ca76-449a-975b-57ffe8302c83}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {40e7da6b-a020-4c77-bc53-be29f94427db}, !- Handle
  Schedule Rule 9,                        !- Name
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80096c97-c3dd-4f8b-9341-9292918bcdb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80096c97-c3dd-4f8b-9341-9292918bcdb7}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {82c35067-9b4a-4f0a-bd34-6272f955fc58}, !- Handle
  Schedule Rule 10,                       !- Name
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d243aac-552b-4012-b796-80df25d56748}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d243aac-552b-4012-b796-80df25d56748}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {32ac096f-ed2d-49f2-9e36-bf4159318f1e}, !- Handle
  Always On,                              !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {8eff6cdc-ad03-4243-ac02-e6da050c9d74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eff6cdc-ad03-4243-ac02-e6da050c9d74}, !- Handle
  Always On Default,                      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a968a55-5d29-4972-bb0a-6b475f57f1c2}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {3421aa1e-aed1-4380-a576-091708839069}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3421aa1e-aed1-4380-a576-091708839069}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {14af2ffc-898d-4c7d-9222-69e5c677c29e}, !- Handle
  Schedule Rule 11,                       !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3166852c-1d20-4bf2-9e69-b502cba6a23b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3166852c-1d20-4bf2-9e69-b502cba6a23b}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {bce41e6d-5d06-4628-8e4d-7d6789256295}, !- Handle
  Schedule Rule 12,                       !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf8ecb53-50d1-4002-8bae-a739c553a1d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf8ecb53-50d1-4002-8bae-a739c553a1d2}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1e2a828c-cc73-41fa-a392-70aaa56505b6}, !- Handle
  Schedule Rule 13,                       !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39e72976-54fb-47f0-9ae1-b13fe674aed0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39e72976-54fb-47f0-9ae1-b13fe674aed0}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {30befbc6-fd34-4cdf-b346-89400af37d7a}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {a29b0c3b-45e2-4770-9d30-11e0018d3956}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a29b0c3b-45e2-4770-9d30-11e0018d3956}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f852c485-559d-48f4-8b53-49c87c44603e}, !- Handle
  Schedule Rule 14,                       !- Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8a3f6dc-8ead-41c0-a2d8-efe32c1f5f74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8a3f6dc-8ead-41c0-a2d8-efe32c1f5f74}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {ae28495f-8220-46fc-932e-f1b4c8012949}, !- Handle
  Schedule Rule 15,                       !- Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee2f841c-ee02-4eed-8d5a-071cd7aa3583}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee2f841c-ee02-4eed-8d5a-071cd7aa3583}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {c5e284e3-6776-457d-9048-b7ddbb6f47a9}, !- Handle
  Schedule Rule 16,                       !- Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27db3547-7b2f-4f73-acc3-ebdd8e6a6c7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27db3547-7b2f-4f73-acc3-ebdd8e6a6c7f}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {7d2c54b4-a722-4c6e-8b45-d0dc4b454872}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {57b9aa3c-0c6d-4105-9f90-746db33268c2}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48a66cb2-1394-48de-bfd1-a93fae359985}, !- Handle
  Space Function Sales area People,       !- Name
  {57b9aa3c-0c6d-4105-9f90-746db33268c2}, !- People Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0650b390-2324-422c-9a4f-6ce9568f0e10}, !- Work Efficiency Schedule Name
  {3a7f8892-0d72-4618-8df9-e5c6c188649a}, !- Clothing Insulation Schedule Name
  {6d924bf5-badf-4ccc-bc26-346a82199f41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {736c5e07-0b01-4c83-b2f7-7998804d40b8}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0998942553441,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {dc4539e3-8d93-4967-91d3-65271233244b}, !- Handle
  Space Function Sales area Lights,       !- Name
  {736c5e07-0b01-4c83-b2f7-7998804d40b8}, !- Lights Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {77082eba-07b8-4854-9d9a-ce1a33d630aa}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9984e836-9ae8-4c02-b5d1-c9e598749011}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {77082eba-07b8-4854-9d9a-ce1a33d630aa}, !- Electric Equipment Definition Name
  {2429420e-483a-4d65-b214-dd7d7b99c0b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f3e81b9-cfbe-4fbb-b5c2-2c65f9d260bb}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5f6a4734-8e70-4a73-9a81-8fd11c2eec37}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9d63e03c-091c-491b-a25e-951a5820cd3b}, !- Number of People Schedule Name
  {5caee97a-e75a-4964-aa72-81c8d0d89380}, !- People Activity Level Schedule Name
  {a247d3f6-25de-405e-a216-68dd2c179003}, !- Lighting Schedule Name
  {d83416f7-adf2-4341-a349-6e64e881449e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32ac096f-ed2d-49f2-9e36-bf4159318f1e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a247d3f6-25de-405e-a216-68dd2c179003}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {e65703d2-4019-478e-ab1e-a6a2e0c2d7a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e65703d2-4019-478e-ab1e-a6a2e0c2d7a5}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b1ea0db6-ded2-4de7-8b5b-612f9d749132}, !- Handle
  Schedule Rule 17,                       !- Name
  {a247d3f6-25de-405e-a216-68dd2c179003}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f75396db-6a23-4f85-8ed8-fd4aa1133fee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f75396db-6a23-4f85-8ed8-fd4aa1133fee}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0e410635-8ecc-4f9b-990a-8a97be6ebc12}, !- Handle
  Schedule Rule 18,                       !- Name
  {a247d3f6-25de-405e-a216-68dd2c179003}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df6980a6-eb2d-4c8c-984d-be74fc71510e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df6980a6-eb2d-4c8c-984d-be74fc71510e}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {cf110826-4259-47ab-ace7-d07299f8eab7}, !- Handle
  Schedule Rule 19,                       !- Name
  {a247d3f6-25de-405e-a216-68dd2c179003}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e1947f5-e926-48d3-b31a-14e1d29faa31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e1947f5-e926-48d3-b31a-14e1d29faa31}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {5a0d940f-b320-4111-81bb-ce4888ddce93}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db0afdd3-1649-46d0-97bd-709317b206a6}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {bcaaae2e-4304-42f7-9098-68715423b88d}, !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {66981a6f-cde3-40db-b441-dd55aa53b663}, !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {bcaaae2e-4304-42f7-9098-68715423b88d}, !- People Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0650b390-2324-422c-9a4f-6ce9568f0e10}, !- Work Efficiency Schedule Name
  {3a7f8892-0d72-4618-8df9-e5c6c188649a}, !- Clothing Insulation Schedule Name
  {6d924bf5-badf-4ccc-bc26-346a82199f41}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1dbc7c2d-9523-4238-8f9c-b5de4941ac44}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.3999180220583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {125536bd-cae8-4ac3-94ad-bf0f340ff5c7}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {1dbc7c2d-9523-4238-8f9c-b5de4941ac44}, !- Lights Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d8e9f024-6291-4483-bef9-048fb1fa7eeb}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7b8626d7-e17f-447d-b053-9a358e54dc8a}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {d8e9f024-6291-4483-bef9-048fb1fa7eeb}, !- Electric Equipment Definition Name
  {736ef72e-afee-4290-a3a5-ca8b4f085eb8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {98e13b10-4f43-44be-b050-f7c1b88c1390}, !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003556,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {249c3d35-24ad-4549-8fc7-21269e23baaa}, !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {580e8884-2b92-415d-bb77-df9084106ccb}, !- Number of People Schedule Name
  {5caee97a-e75a-4964-aa72-81c8d0d89380}, !- People Activity Level Schedule Name
  {c2ac8b54-d9f5-449e-8dc0-056ea394013d}, !- Lighting Schedule Name
  {fbe53a4e-8109-48d7-bacb-fde227804dd0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32ac096f-ed2d-49f2-9e36-bf4159318f1e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {580e8884-2b92-415d-bb77-df9084106ccb}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {70227887-dc18-4d0a-9591-ddfbbd601575}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70227887-dc18-4d0a-9591-ddfbbd601575}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d7e3761f-a9f6-4b5e-86d3-c222ed0fc1f2}, !- Handle
  Schedule Rule 20,                       !- Name
  {580e8884-2b92-415d-bb77-df9084106ccb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ff0287a-5b67-44f6-a22c-3b0766f788d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ff0287a-5b67-44f6-a22c-3b0766f788d1}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cb24aef9-4a23-422a-a79a-ce750f6f94d1}, !- Handle
  Schedule Rule 21,                       !- Name
  {580e8884-2b92-415d-bb77-df9084106ccb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04be2265-fa5b-4379-8be3-eaccd96a65b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04be2265-fa5b-4379-8be3-eaccd96a65b7}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f61c16c2-63b8-4bb1-8c52-c26e363dcc50}, !- Handle
  Schedule Rule 22,                       !- Name
  {580e8884-2b92-415d-bb77-df9084106ccb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2395a313-8b87-4c62-8d02-f648627f762f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2395a313-8b87-4c62-8d02-f648627f762f}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2ac8b54-d9f5-449e-8dc0-056ea394013d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Ruleset, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {ca8abf44-45f6-40be-9b25-fe807ac9f0ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca8abf44-45f6-40be-9b25-fe807ac9f0ac}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {ee0d5aaf-c36c-4015-bc81-2aff881315ba}, !- Handle
  Schedule Rule 23,                       !- Name
  {c2ac8b54-d9f5-449e-8dc0-056ea394013d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a544a0a-6bba-4f85-bbac-b51a32e534f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a544a0a-6bba-4f85-bbac-b51a32e534f6}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1794,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5382,                                 !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.299,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1794,                                 !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0598,                                 !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0299;                                 !- Value Until Time 11

OS:Schedule:Rule,
  {2146af68-a252-4adb-aab1-c15d2dcca2d8}, !- Handle
  Schedule Rule 24,                       !- Name
  {c2ac8b54-d9f5-449e-8dc0-056ea394013d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f3b1d1f-7cdc-43f8-a81f-80aad8a57c17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f3b1d1f-7cdc-43f8-a81f-80aad8a57c17}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sat-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b3d030bc-3eda-4cad-a4e2-4cbac6900dcc}, !- Handle
  Schedule Rule 25,                       !- Name
  {c2ac8b54-d9f5-449e-8dc0-056ea394013d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85eec2b3-3eb5-4aa2-8e6f-1f7b021b934d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85eec2b3-3eb5-4aa2-8e6f-1f7b021b934d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sun|Hol-Light Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0299;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbe53a4e-8109-48d7-bacb-fde227804dd0}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {c12296c4-13dd-453f-8a66-7247d9d1190f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c12296c4-13dd-453f-8a66-7247d9d1190f}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {c4bb19c6-b82a-4a07-a943-525f72389212}, !- Handle
  Schedule Rule 26,                       !- Name
  {fbe53a4e-8109-48d7-bacb-fde227804dd0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd141f8a-8e3b-4d2f-91a8-6b56c0c3207b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd141f8a-8e3b-4d2f-91a8-6b56c0c3207b}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {15547f27-128e-45e1-b92b-7aeaec7e8a15}, !- Handle
  Schedule Rule 27,                       !- Name
  {fbe53a4e-8109-48d7-bacb-fde227804dd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {649ad60d-49b6-4077-ab1c-a19af2e9b8a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {649ad60d-49b6-4077-ab1c-a19af2e9b8a6}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d11be74d-f0cc-45c8-a0c6-a6401b33476c}, !- Handle
  Schedule Rule 28,                       !- Name
  {fbe53a4e-8109-48d7-bacb-fde227804dd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c18aa88e-e09e-4c29-84da-becf26e2bd4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c18aa88e-e09e-4c29-84da-becf26e2bd4d}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24a94302-b406-4cd9-b38a-c9cc135ee789}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Heating Setpoint Temperature Schedule Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {6cdb8d7f-2b23-4e56-9fe3-d7b3ab6dc284}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cdb8d7f-2b23-4e56-9fe3-d7b3ab6dc284}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {90629260-51ff-4e22-a889-adf9182ecea3}, !- Handle
  Schedule Rule 29,                       !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a436a7b-be0a-41a7-bd2c-c708ac7ab926}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a436a7b-be0a-41a7-bd2c-c708ac7ab926}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fdb74648-65b8-486b-9012-32d2a0f5dae1}, !- Handle
  Schedule Rule 30,                       !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {676a1c98-f125-4968-818f-668282374266}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {676a1c98-f125-4968-818f-668282374266}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {57c15828-06e3-4c4a-93d2-b120ac56855e}, !- Handle
  Schedule Rule 31,                       !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eee24491-393c-4f11-af85-46f95e0d0a88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eee24491-393c-4f11-af85-46f95e0d0a88}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {81ccb8dc-c952-4f91-bcf2-c875b4dc377c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81ccb8dc-c952-4f91-bcf2-c875b4dc377c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {186769a4-3e2e-4758-a284-239b8febeebd}, !- Handle
  Schedule Rule 32,                       !- Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b03b045b-585e-4bcb-81e7-60dbd28e0350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b03b045b-585e-4bcb-81e7-60dbd28e0350}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {96634139-e7ca-4650-8c4c-17e7fff42c53}, !- Handle
  Schedule Rule 33,                       !- Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eaa7aa75-eeb8-4f99-a2b1-f0dd4c15be12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa7aa75-eeb8-4f99-a2b1-f0dd4c15be12}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f14e9577-c8b6-4a2a-afd4-591768a12e32}, !- Handle
  Schedule Rule 34,                       !- Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19a95696-670e-41af-b7d0-5ab8e883ca83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a95696-670e-41af-b7d0-5ab8e883ca83}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {63c51958-e686-4591-863e-37b78b752643}, !- Handle
  Always On Discrete,                     !- Name
  {d66c149c-dd22-4719-94c5-144dc4131e14}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d66c149c-dd22-4719-94c5-144dc4131e14}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {74d72297-d15c-4b69-81ea-92410bc37b96}, !- Handle
  Back_Space Infiltration,                !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee9888b6-18ac-486b-b28e-e7cfa0601fc9}, !- Handle
  Core_Retail Infiltration,               !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f430930-6d25-4342-8442-f14ac1f6ca19}, !- Handle
  Front_Entry Infiltration,               !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {161da46e-1274-408b-800d-d4a380027bd0}, !- Handle
  Front_Retail Infiltration,              !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd214055-6257-4dbd-acf5-94390a6ee225}, !- Handle
  Point_Of_Sale Infiltration,             !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {dbb26dff-fcd0-452e-b98a-f05f6a070e49}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f197ffa7-e68b-499f-a175-8a3304eed060}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {83d5ac08-dca5-41ee-bd8a-3976d5511ce4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {914356e3-3d49-45c7-9660-f4d49350d458}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7ffcc110-ade8-4639-8544-ac03e87d5502}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a40fe2f-8905-47dc-93a0-c92396f27137}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {83d5ac08-dca5-41ee-bd8a-3976d5511ce4}, !- Layer 1
  {914356e3-3d49-45c7-9660-f4d49350d458}, !- Layer 2
  {7ffcc110-ade8-4639-8544-ac03e87d5502}; !- Layer 3

OS:Material,
  {317ac169-cff1-42a3-b4c3-35ee1e9bc830}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9e6ddb2f-6f70-431d-8e5e-677229ee266a}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {da2d3893-5463-4652-b9cb-76f472b2e58e}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9e6ddb2f-6f70-431d-8e5e-677229ee266a}; !- Layer 1

OS:Construction,
  {691b8672-2c4b-4a70-ade9-ce834b8b942a}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9e6ddb2f-6f70-431d-8e5e-677229ee266a}, !- Layer 1
  {83d5ac08-dca5-41ee-bd8a-3976d5511ce4}; !- Layer 2

OS:DefaultConstructionSet,
  {f7bd2c01-d7fb-4942-8272-8d93fd4cbd3c}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {e0496e91-3abc-42ef-bacb-0cfc8c70f5fd}, !- Default Exterior Surface Constructions Name
  {ca3b9fec-30db-430f-994a-81f479154eb9}, !- Default Interior Surface Constructions Name
  {edf160e7-ee4e-492f-8fd4-756d400ee41d}, !- Default Ground Contact Surface Constructions Name
  {ba7e76bb-e317-47ad-9386-a405e171d5c8}, !- Default Exterior SubSurface Constructions Name
  {acc80b30-9289-4ed6-94d5-bdfb95625cc2}, !- Default Interior SubSurface Constructions Name
  {dc8b1523-6910-4cc7-a19e-6eb56904259d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0f3712aa-8436-4984-947c-28b6eb785401}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5762143d-cba5-464a-9ac6-c38881324b63}, !- Floor Construction Name
  {4845eb3b-554d-4ab4-b209-718aa2ebb1ce}, !- Wall Construction Name
  {33f9a386-4714-4035-bd7e-2d095b48d2ca}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ca3b9fec-30db-430f-994a-81f479154eb9}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ce15fbf0-0d3b-4b39-9bc7-efff6ea358c3}, !- Floor Construction Name
  {c3939ca3-00ef-4485-8409-4df1cb6bcb13}, !- Wall Construction Name
  {806737a0-83fa-4ab0-adf8-6607e6a6cf0e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c538e675-a9e6-4fd9-8bcb-c8731b164cec}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Floor Construction Name
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Wall Construction Name
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {22d5a15a-3b09-40f8-b5f1-c8d7b8b7e203}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Fixed Window Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Operable Window Construction Name
  {4f11744a-e8c2-4c67-89c4-555ac6aee3fe}, !- Door Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Glass Door Construction Name
  {7f3df50b-33fb-45c0-a7c7-aae421aed5d6}, !- Overhead Door Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Skylight Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Tubular Daylight Dome Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {acc80b30-9289-4ed6-94d5-bdfb95625cc2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Fixed Window Construction Name
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Operable Window Construction Name
  {dc8b1523-6910-4cc7-a19e-6eb56904259d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {86a96a07-e26f-434c-9f2c-e2284c121a80}, !- Handle
  {dc8b1523-6910-4cc7-a19e-6eb56904259d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5762143d-cba5-464a-9ac6-c38881324b63}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}, !- Layer 1
  {2837b9f8-71cf-4a81-96f4-f8743a66496a}, !- Layer 2
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Layer 3

OS:StandardsInformation:Construction,
  {baaf573f-3e4c-420a-981a-31270428c35f}, !- Handle
  {5762143d-cba5-464a-9ac6-c38881324b63}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4845eb3b-554d-4ab4-b209-718aa2ebb1ce}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {fb07dc6d-45fb-4825-9fa9-c162787d46d7}, !- Layer 1
  {6aa11958-67ab-4526-994d-b35ff9711553}, !- Layer 2
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}, !- Layer 3
  {7e64621f-7e00-441b-b73b-1c665f40c936}; !- Layer 4

OS:StandardsInformation:Construction,
  {a19dfa24-9422-4c4f-b7e6-ac5b072a222c}, !- Handle
  {4845eb3b-554d-4ab4-b209-718aa2ebb1ce}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {33f9a386-4714-4035-bd7e-2d095b48d2ca}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {2fc21b6a-7bc0-49b3-b84c-e7f29b1bb309}, !- Layer 1
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}; !- Layer 2

OS:StandardsInformation:Construction,
  {7e06c9b9-4f41-49f2-964f-26ed5bbab34c}, !- Handle
  {33f9a386-4714-4035-bd7e-2d095b48d2ca}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ce15fbf0-0d3b-4b39-9bc7-efff6ea358c3}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {914356e3-3d49-45c7-9660-f4d49350d458}, !- Layer 1
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Layer 2

OS:StandardsInformation:Construction,
  {c1c8ad55-6967-49fe-9db3-dc2092e06734}, !- Handle
  {ce15fbf0-0d3b-4b39-9bc7-efff6ea358c3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c3939ca3-00ef-4485-8409-4df1cb6bcb13}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {317ac169-cff1-42a3-b4c3-35ee1e9bc830}, !- Layer 1
  {317ac169-cff1-42a3-b4c3-35ee1e9bc830}; !- Layer 2

OS:StandardsInformation:Construction,
  {2084baf3-72ea-46a8-a7fa-7a0794ff0664}, !- Handle
  {c3939ca3-00ef-4485-8409-4df1cb6bcb13}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {806737a0-83fa-4ab0-adf8-6607e6a6cf0e}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {35087ddf-3da0-473c-8345-2493f0e7ce53}, !- Layer 1
  {914356e3-3d49-45c7-9660-f4d49350d458}; !- Layer 2

OS:StandardsInformation:Construction,
  {2461ea48-aaca-46f3-9e5c-a55d5a017b76}, !- Handle
  {806737a0-83fa-4ab0-adf8-6607e6a6cf0e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {26935512-f589-45a7-8c15-4d98f6a976d3}, !- Layer 1
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Layer 2

OS:StandardsInformation:Construction,
  {21e4675c-99c0-451b-9ec3-8fec036e593f}, !- Handle
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {5f022deb-7e0f-48ee-ad10-b8f40fc50cac}, !- Handle
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {4fce6fdb-2384-4774-9fa3-36314e6c401c}, !- Handle
  {50d21dcb-a8b6-4fe4-8bfb-fdb110dbec13}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {67183388-9a81-4f1b-9ce1-fcec2bec21fe}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {4f11744a-e8c2-4c67-89c4-555ac6aee3fe}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {53fe58d5-7130-4dd8-b44d-a21413fa57fd}, !- Layer 1
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}; !- Layer 2

OS:StandardsInformation:Construction,
  {f7c0e958-19af-427c-84ee-f216e7bac9b6}, !- Handle
  {4f11744a-e8c2-4c67-89c4-555ac6aee3fe}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {dc606d51-3029-4b6e-9c24-b189324c7940}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {7f3df50b-33fb-45c0-a7c7-aae421aed5d6}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}; !- Layer 1

OS:StandardsInformation:Construction,
  {b71951ec-e88f-4e47-8653-e55fd7212c69}, !- Handle
  {7f3df50b-33fb-45c0-a7c7-aae421aed5d6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {70623724-2c66-44a7-a4b6-ad04a97020a7}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {fc7b5e86-32e9-4daa-ae68-3d15b4fc4a44}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4d422890-3b5e-4ddc-8c6c-5594755ba078}; !- Layer 1

OS:StandardsInformation:Construction,
  {4ea8a9e3-2f0b-4c7e-a8cd-b61f7b1df575}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {6d989bf0-23b3-40db-9448-955664195a71}, !- Handle
  {d87a1fdf-9b54-4e81-9b5e-40bc56e93038}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dc8b1523-6910-4cc7-a19e-6eb56904259d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f487b40f-f094-4099-81aa-b95c12eeecbe}; !- Layer 1

OS:StandardsInformation:Construction,
  {90b53364-e303-4f8c-8bad-1e6ea0be5c64}, !- Handle
  {dc8b1523-6910-4cc7-a19e-6eb56904259d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f487b40f-f094-4099-81aa-b95c12eeecbe}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b6bd641c-69a1-4dc2-bbb0-631ba3e6616d}, !- Handle
  {f487b40f-f094-4099-81aa-b95c12eeecbe}; !- Material Name

OS:Material:NoMass,
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0013ded1-1c18-4f35-854f-a5807b6de3ad}, !- Handle
  {79e3f193-00ed-4f6e-a063-6f20ae5e9797}; !- Material Name

OS:Material,
  {2837b9f8-71cf-4a81-96f4-f8743a66496a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dafb9c55-8185-4e36-8f64-8fb4958f6f58}, !- Handle
  {2837b9f8-71cf-4a81-96f4-f8743a66496a}; !- Material Name

OS:Material:NoMass,
  {35087ddf-3da0-473c-8345-2493f0e7ce53}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b46b886f-c7dd-45e1-9c75-19ba16eda91f}, !- Handle
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Material Name

OS:Material,
  {fb07dc6d-45fb-4825-9fa9-c162787d46d7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {e790b398-5da5-41d3-a79b-7d96cd823e81}, !- Handle
  {fb07dc6d-45fb-4825-9fa9-c162787d46d7}; !- Material Name

OS:Material,
  {6aa11958-67ab-4526-994d-b35ff9711553}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b15f97b-cdc3-4b9a-9e62-c7317182f01a}, !- Handle
  {6aa11958-67ab-4526-994d-b35ff9711553}; !- Material Name

OS:Material,
  {7e64621f-7e00-441b-b73b-1c665f40c936}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e7597aa-fb47-40a8-961e-8902e2067923}, !- Handle
  {7e64621f-7e00-441b-b73b-1c665f40c936}; !- Material Name

OS:Material,
  {2fc21b6a-7bc0-49b3-b84c-e7f29b1bb309}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c74efa3-0ce7-48fc-99b5-d82cc3aebcb6}, !- Handle
  {2fc21b6a-7bc0-49b3-b84c-e7f29b1bb309}; !- Material Name

OS:StandardsInformation:Material,
  {536580f1-1b78-4be1-992f-9f46675e6527}, !- Handle
  {914356e3-3d49-45c7-9660-f4d49350d458}; !- Material Name

OS:StandardsInformation:Material,
  {a60cc96f-766d-4984-911b-2fc68b02a40a}, !- Handle
  {317ac169-cff1-42a3-b4c3-35ee1e9bc830}; !- Material Name

OS:Material,
  {26935512-f589-45a7-8c15-4d98f6a976d3}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9bf666e9-4225-4e1b-acb9-6d10c631d69f}, !- Handle
  {26935512-f589-45a7-8c15-4d98f6a976d3}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4d422890-3b5e-4ddc-8c6c-5594755ba078}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {3cac44f0-d3cd-4ed5-8e9e-23157fb14fc0}, !- Handle
  {4d422890-3b5e-4ddc-8c6c-5594755ba078}; !- Material Name

OS:Material,
  {53fe58d5-7130-4dd8-b44d-a21413fa57fd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a425557-9c1e-409c-b055-0a411f7a4106}, !- Handle
  {53fe58d5-7130-4dd8-b44d-a21413fa57fd}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e0496e91-3abc-42ef-bacb-0cfc8c70f5fd}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {086fa457-6a75-4d79-9fd4-b059d7100f26}, !- Floor Construction Name
  {80337dc9-f110-43f4-b366-839e524ed4a5}, !- Wall Construction Name
  {f6c8e1b5-4063-4a1e-92f6-a65f88a6fa61}; !- Roof Ceiling Construction Name

OS:Construction,
  {086fa457-6a75-4d79-9fd4-b059d7100f26}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {d5c54dbc-9674-43b8-b561-8ed386ce9e3d}, !- Layer 1
  {2837b9f8-71cf-4a81-96f4-f8743a66496a}, !- Layer 2
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Layer 3

OS:StandardsInformation:Construction,
  {d99c2a91-d5a1-428f-82d1-1df127bfcf61}, !- Handle
  {086fa457-6a75-4d79-9fd4-b059d7100f26}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d5c54dbc-9674-43b8-b561-8ed386ce9e3d}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {47821a89-c35d-4e2e-a291-f8e98f6288f7}, !- Handle
  {d5c54dbc-9674-43b8-b561-8ed386ce9e3d}; !- Material Name

OS:StandardsInformation:Material,
  {bbfd1a73-ccd2-49e2-a80d-8536d066c3ce}, !- Handle
  {2837b9f8-71cf-4a81-96f4-f8743a66496a}; !- Material Name

OS:StandardsInformation:Material,
  {c13ec50d-e646-4b04-8af9-b25d23e471bd}, !- Handle
  {35087ddf-3da0-473c-8345-2493f0e7ce53}; !- Material Name

OS:Construction,
  {80337dc9-f110-43f4-b366-839e524ed4a5}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {fb07dc6d-45fb-4825-9fa9-c162787d46d7}, !- Layer 1
  {6aa11958-67ab-4526-994d-b35ff9711553}, !- Layer 2
  {74bbbd4d-c23a-464a-81f3-3e492d257c23}, !- Layer 3
  {7e64621f-7e00-441b-b73b-1c665f40c936}; !- Layer 4

OS:StandardsInformation:Construction,
  {5d901277-b205-4046-9a8b-7f3389e7c6c7}, !- Handle
  {80337dc9-f110-43f4-b366-839e524ed4a5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {933ec5e0-51e4-4303-9fec-50f4141207ae}, !- Handle
  {fb07dc6d-45fb-4825-9fa9-c162787d46d7}; !- Material Name

OS:StandardsInformation:Material,
  {b7ac1e70-31f4-4b6c-99b8-79f60a19fd3f}, !- Handle
  {6aa11958-67ab-4526-994d-b35ff9711553}; !- Material Name

OS:Material:NoMass,
  {74bbbd4d-c23a-464a-81f3-3e492d257c23}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b77de047-e553-40c7-a5dd-f24d8107ccd5}, !- Handle
  {74bbbd4d-c23a-464a-81f3-3e492d257c23}; !- Material Name

OS:StandardsInformation:Material,
  {a6c6db61-581e-4b7b-a2e5-51e224095b32}, !- Handle
  {7e64621f-7e00-441b-b73b-1c665f40c936}; !- Material Name

OS:Construction,
  {f6c8e1b5-4063-4a1e-92f6-a65f88a6fa61}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.12099999999999998, !- Name
  ,                                       !- Surface Rendering Name
  {2fc21b6a-7bc0-49b3-b84c-e7f29b1bb309}, !- Layer 1
  {1974cf86-b4b0-4d85-b95a-157a84536dbc}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7fa7de7-907d-4e49-9c3e-6d5ec99f2cb7}, !- Handle
  {f6c8e1b5-4063-4a1e-92f6-a65f88a6fa61}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {8e34026e-8a3c-4f1e-b3a6-65c790a27ac4}, !- Handle
  {2fc21b6a-7bc0-49b3-b84c-e7f29b1bb309}; !- Material Name

OS:Material:NoMass,
  {1974cf86-b4b0-4d85-b95a-157a84536dbc}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c6b64b9-21c3-42af-8fd9-1e8392a73430}, !- Handle
  {1974cf86-b4b0-4d85-b95a-157a84536dbc}; !- Material Name

OS:DefaultSurfaceConstructions,
  {edf160e7-ee4e-492f-8fd4-756d400ee41d}, !- Handle
  BTAP-Mass at hdd = 8550.0 1,            !- Name
  {cb968489-36d6-43bf-b68d-0a5083c12652}, !- Floor Construction Name
  {ccee9727-648d-4bc8-b961-1bc32d42e008}, !- Wall Construction Name
  {ccee9727-648d-4bc8-b961-1bc32d42e008}; !- Roof Ceiling Construction Name

OS:Construction,
  {cb968489-36d6-43bf-b68d-0a5083c12652}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {26935512-f589-45a7-8c15-4d98f6a976d3}, !- Layer 1
  {9d0ff915-a84f-41a9-8f1a-2cc21b9ea7b4}; !- Layer 2

OS:StandardsInformation:Construction,
  {e209c044-a618-4a74-b436-61a17f6bec7f}, !- Handle
  {cb968489-36d6-43bf-b68d-0a5083c12652}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {a8931dc4-dbb9-46f1-a2b0-43775fffd0bc}, !- Handle
  {26935512-f589-45a7-8c15-4d98f6a976d3}; !- Material Name

OS:Material:NoMass,
  {9d0ff915-a84f-41a9-8f1a-2cc21b9ea7b4}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c66f5520-a782-4652-a695-cf7b3da3e4b1}, !- Handle
  {9d0ff915-a84f-41a9-8f1a-2cc21b9ea7b4}; !- Material Name

OS:StandardsInformation:Construction,
  {eb917410-bc1c-4b3e-89f1-4dd9a9713d8a}, !- Handle
  {ccee9727-648d-4bc8-b961-1bc32d42e008}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {b6f8f443-e884-4d24-86a3-24f0934b6c52}, !- Handle
  {26935512-f589-45a7-8c15-4d98f6a976d3}; !- Material Name

OS:Material:NoMass,
  {0871a1f3-ca7e-489d-b755-5d93d46415fd}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5f4d6853-0826-405e-a93f-857635daabf6}, !- Handle
  {0871a1f3-ca7e-489d-b755-5d93d46415fd}; !- Material Name

OS:Construction,
  {ccee9727-648d-4bc8-b961-1bc32d42e008}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {26935512-f589-45a7-8c15-4d98f6a976d3}, !- Layer 1
  {0871a1f3-ca7e-489d-b755-5d93d46415fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {4e41ed19-48c7-4458-817f-fcbd9baefb14}, !- Handle
  {ccee9727-648d-4bc8-b961-1bc32d42e008}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {1c389c12-566c-40bc-a043-c2299e587a98}, !- Handle
  {26935512-f589-45a7-8c15-4d98f6a976d3}; !- Material Name

OS:StandardsInformation:Material,
  {eb0c0ac8-4807-4a31-aed3-58942d6e8933}, !- Handle
  {0871a1f3-ca7e-489d-b755-5d93d46415fd}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {ba7e76bb-e317-47ad-9386-a405e171d5c8}, !- Handle
  BTAP-Mass at hdd = 8550.0,              !- Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Fixed Window Construction Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Operable Window Construction Name
  {bc9a84fc-b716-48f4-b24a-e8f1bbf1fe69}, !- Door Construction Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Glass Door Construction Name
  {2c8b1feb-7a04-4a4b-aae5-281f48c82d76}, !- Overhead Door Construction Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Skylight Construction Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Tubular Daylight Dome Construction Name
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c0f9c230-b833-4c09-8940-145c2b649b8a}, !- Handle
  SimpleGlazing:U=0.140 SHGC=0.600,       !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {bc9a84fc-b716-48f4-b24a-e8f1bbf1fe69}, !- Handle
  BTAP-Ext-Door:U-1.4,                    !- Name
  ,                                       !- Surface Rendering Name
  {53fe58d5-7130-4dd8-b44d-a21413fa57fd}, !- Layer 1
  {594c10f9-c343-4bd4-b7d0-2313aceaa3ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {77a43e90-e0dc-44aa-936b-ecbca3877e80}, !- Handle
  {bc9a84fc-b716-48f4-b24a-e8f1bbf1fe69}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {016f756b-7245-4cb4-ac26-0cf3bf5f337f}, !- Handle
  {53fe58d5-7130-4dd8-b44d-a21413fa57fd}; !- Material Name

OS:Material:NoMass,
  {594c10f9-c343-4bd4-b7d0-2313aceaa3ee}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.714268046441191,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {694adb3f-96ae-4426-98b6-97f486d6715b}, !- Handle
  {594c10f9-c343-4bd4-b7d0-2313aceaa3ee}; !- Material Name

OS:Construction,
  {2c8b1feb-7a04-4a4b-aae5-281f48c82d76}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.4,            !- Name
  ,                                       !- Surface Rendering Name
  {fe4b078c-e9e6-4998-b637-1142724390b1}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ea6f4e3-ad38-45f3-a95c-d093a57af7e6}, !- Handle
  {2c8b1feb-7a04-4a4b-aae5-281f48c82d76}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fe4b078c-e9e6-4998-b637-1142724390b1}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.714285714285714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f7b13d4-2897-4bb7-ac84-fc0bd57b3832}, !- Handle
  {fe4b078c-e9e6-4998-b637-1142724390b1}; !- Material Name

OS:Construction,
  {861fc9aa-a066-4cf2-a3ae-510f271fe283}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c0f9c230-b833-4c09-8940-145c2b649b8a}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {105df0ee-2b14-4bbe-bc28-81c8008fdf5d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Heating Setpoint Temperature Schedule Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fa901af-c645-4829-a73a-d48211992a72}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {918cde3b-d410-495f-bfeb-476e1555bf86}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78f2d6c3-9110-4334-8827-9838871a386c}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f748b6c2-a16c-407a-be38-22aa38ac15a7}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a096d1bf-bf17-48f8-8f82-3a7bbeb0eb14}, !- Handle
  Back_Space_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 0.0254, 1.9901125884994,         !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  54.27, 6.9746, 0.762,                   !- X,Y,Z Vertex 3 {m}
  54.27, 6.9746, 1.9901125884994;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5c6e6d2-7e39-4471-8440-358feff130b9}, !- Handle
  Back_Space_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.2446, 7, 1.98234231416177,           !- X,Y,Z Vertex 1 {m}
  54.2446, 7, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 7, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 7, 1.98234231416177; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e3ebaa3-2ea8-4946-8614-e78980941ba1}, !- Handle
  Back_Space_Wall_West_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.9746, 1.9901125884994,             !- X,Y,Z Vertex 1 {m}
  0, 6.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.9901125884994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19daefdd-b0a1-4298-a89e-c88de2f96516}, !- Handle
  Core_Retail_Wall_East_2_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 0.0254, 1.98331968021027,        !- X,Y,Z Vertex 1 {m}
  54.27, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  54.27, 29.2446, 0.762,                  !- X,Y,Z Vertex 3 {m}
  54.27, 29.2446, 1.98331968021027;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ad4f692-f37f-4316-a3b5-74ba7a0ca9e0}, !- Handle
  Core_Retail_Wall_West_2_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.2446, 1.98331968021027,           !- X,Y,Z Vertex 1 {m}
  0, 29.2446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.98331968021027; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15d84025-60f3-4d25-b140-a457137939b7}, !- Handle
  Front_Entry_Wall_South_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.99688301428137,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.9746, 0, 1.99688301428137;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6081f5f4-e6a7-4559-9349-eae880e07dec}, !- Handle
  Front_Retail_Walll_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.135, 0.0254, 1.9916107039602,        !- X,Y,Z Vertex 1 {m}
  25.135, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  25.135, 5.9746, 0.762,                  !- X,Y,Z Vertex 3 {m}
  25.135, 5.9746, 1.9916107039602;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f38681-ded7-4409-8d1b-237647c5154e}, !- Handle
  Front_Retail_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98366909847633,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 1.98366909847633;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf78a7e1-f869-4642-b728-ddd38d4f1f5c}, !- Handle
  Point_Of_Sale_Wall_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.98366909847633,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  25.1096, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  25.1096, 0, 1.98366909847633;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {930d7ce2-72d8-4985-9c28-8bf5572ec7dc}, !- Handle
  Point_Of_Sale_Wall_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9746, 1.9916107039602,             !- X,Y,Z Vertex 1 {m}
  0, 5.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.9916107039602; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85349f7c-514e-4dde-977c-7f6129e17e02}, !- Handle
  Back_Space_Roof_Skylight,               !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9724685014994, 3.00502525316942, 6.096, !- X,Y,Z Vertex 1 {m}
  30.9724685014994, 3.99497474683058, 6.096, !- X,Y,Z Vertex 2 {m}
  23.2975314985006, 3.99497474683058, 6.096, !- X,Y,Z Vertex 3 {m}
  23.2975314985006, 3.00502525316942, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b40d5a7-4abc-4a17-a56a-f99896eb38d3}, !- Handle
  Core_Retail_Roof_Skylight,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.4178427124746, -1.71213203435596, 6.096, !- X,Y,Z Vertex 1 {m}
  27.4178427124746, -1.28786796564404, 6.096, !- X,Y,Z Vertex 2 {m}
  26.8521572875254, -1.28786796564404, 6.096, !- X,Y,Z Vertex 3 {m}
  26.8521572875254, -1.71213203435596, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d954771c-23d6-4d9a-9845-174d9dc62e28}, !- Handle
  Core_Retail_Roof 1_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {f4711cc0-0cf3-4424-956b-e2079525ba5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.9724685014994, 12.565298451467, 6.096, !- X,Y,Z Vertex 1 {m}
  30.9724685014994, 16.704701548533, 6.096, !- X,Y,Z Vertex 2 {m}
  23.2975314985006, 16.704701548533, 6.096, !- X,Y,Z Vertex 3 {m}
  23.2975314985006, 12.565298451467, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {241ad026-36c3-4b45-a687-b6d10bd63cd4}, !- Handle
  Front_Entry_Roof_Skylight,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.28284271247462, 1.28786796564404, 6.096, !- X,Y,Z Vertex 1 {m}
  2.28284271247462, 1.71213203435596, 6.096, !- X,Y,Z Vertex 2 {m}
  1.71715728752538, 1.71213203435596, 6.096, !- X,Y,Z Vertex 3 {m}
  1.71715728752538, 1.28786796564404, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea7e8052-1af5-4f81-9578-0c5c3089ae3f}, !- Handle
  Front_Retail_Roof_Skylight,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {81686f66-944c-4647-a238-0e76788e8058}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.3448128945124, 2.57573593128807, 6.096, !- X,Y,Z Vertex 1 {m}
  14.3448128945124, 3.42426406871193, 6.096, !- X,Y,Z Vertex 2 {m}
  10.7901871054876, 3.42426406871193, 6.096, !- X,Y,Z Vertex 3 {m}
  10.7901871054876, 2.57573593128807, 6.096; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1492552-1b88-4495-9f51-524052ad3ea8}, !- Handle
  Point_Of_Sale_Roof_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.3448128945124, 2.57573593128807, 6.096, !- X,Y,Z Vertex 1 {m}
  14.3448128945124, 3.42426406871193, 6.096, !- X,Y,Z Vertex 2 {m}
  10.7901871054876, 3.42426406871193, 6.096, !- X,Y,Z Vertex 3 {m}
  10.7901871054876, 2.57573593128807, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {66693863-1e24-434e-99c3-bc5ff01a770a}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Heating Setpoint Temperature Schedule Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7362bb6a-3123-4834-ab63-83fc7155a3d4}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97f50d8-5e7a-4d4d-ab66-bc0fdd767a1f}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {378150dd-f428-43ea-91b7-0cdd9c0d35dd}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ef4cc00-ef69-4474-b6d0-3fd95dbcbc72}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7565975-841a-4254-b945-a70f5ece7da0}, !- Zone Air Inlet Port List
  {30999f27-ca9d-42c0-a8a2-152531e3f75c}, !- Zone Air Exhaust Port List
  {c29cb30b-cf58-4778-a874-2b8e44601a68}, !- Zone Air Node Name
  {b72c657b-719d-42c4-9cf6-fb63442dede4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {048419ca-4157-4b25-8dd7-07e2bbb06178}, !- Group Rendering Name
  {1baabbf9-4ee6-4f69-ae3c-823e1071db0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dafe310-a13d-4416-9335-5cae45a3ff10}, !- Handle
  Node 1,                                 !- Name
  {c29cb30b-cf58-4778-a874-2b8e44601a68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29cb30b-cf58-4778-a874-2b8e44601a68}, !- Handle
  {d5a92fa0-1b10-4350-ab98-4c5bd71ef70c}, !- Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Source Object
  11,                                     !- Outlet Port
  {7dafe310-a13d-4416-9335-5cae45a3ff10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7565975-841a-4254-b945-a70f5ece7da0}, !- Handle
  {ef90074d-bf84-42a4-bf4b-255324e55587}, !- Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- HVAC Component
  {fadbb2bc-d1cd-4fd6-92ac-b92327bfaedc}; !- Port 1

OS:PortList,
  {30999f27-ca9d-42c0-a8a2-152531e3f75c}, !- Handle
  {52db4e49-f5db-4a3b-a756-e4cd510e96f4}, !- Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}; !- HVAC Component

OS:PortList,
  {b72c657b-719d-42c4-9cf6-fb63442dede4}, !- Handle
  {49ec3db9-14c1-4995-8538-6c5a7b9fdab9}, !- Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- HVAC Component
  {b23e46f0-127b-4fd5-bfcc-b4b86fb6d5db}; !- Port 1

OS:Sizing:Zone,
  {1be00f01-272a-4817-be27-c6a919019d71}, !- Handle
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d58c950-1b89-4be2-8b6e-7a74ba463332}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0c82732-c927-4669-9904-276d66dd01e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {93a7298f-7539-4e59-b441-e2c6d83d9667}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {1baabbf9-4ee6-4f69-ae3c-823e1071db0a}, !- Handle
  Space Function Lobby - elevator Thermostat 3, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90e12f52-2958-4157-9c3c-0b060f90ae8d}, !- Zone Air Inlet Port List
  {fdddddac-0111-495c-a050-e60944a3a525}, !- Zone Air Exhaust Port List
  {6d84d096-4ad9-4a1e-91a6-23254e29e9a7}, !- Zone Air Node Name
  {a5411f6a-7078-453b-b1d8-e485449cdd64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {daf02f5c-eb8d-45a7-97ff-70b57621b631}, !- Group Rendering Name
  {d79397ea-81c0-4f46-803f-93496dae5274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03f15f9e-7fea-492e-9398-4216e09212f0}, !- Handle
  Node 4,                                 !- Name
  {6d84d096-4ad9-4a1e-91a6-23254e29e9a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d84d096-4ad9-4a1e-91a6-23254e29e9a7}, !- Handle
  {362acc67-45ea-43ca-a9a7-bf3d4409ed72}, !- Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Source Object
  11,                                     !- Outlet Port
  {03f15f9e-7fea-492e-9398-4216e09212f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90e12f52-2958-4157-9c3c-0b060f90ae8d}, !- Handle
  {6d531851-6add-4334-8f23-6da8b9e2eb12}, !- Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- HVAC Component
  {90d70656-b516-4582-a65b-e5760fe2af67}; !- Port 1

OS:PortList,
  {fdddddac-0111-495c-a050-e60944a3a525}, !- Handle
  {522dfe1b-6486-4689-b332-22aeb7daeb4e}, !- Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}; !- HVAC Component

OS:PortList,
  {a5411f6a-7078-453b-b1d8-e485449cdd64}, !- Handle
  {7e937e11-d5dc-4916-b7d7-09d106efa6ca}, !- Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- HVAC Component
  {714db9e2-5549-43c3-839a-8062944b0e3b}; !- Port 1

OS:Sizing:Zone,
  {70e496a1-0a9b-4cfd-b3b2-3da2e358a083}, !- Handle
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acb7a197-f54b-49b4-ae74-0012efa9a9f2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfccb407-2af1-4b49-8a80-b45f0a6e06ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {838cef32-64b6-40ab-9807-0de7ebe86199}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {d79397ea-81c0-4f46-803f-93496dae5274}, !- Handle
  Space Function Sales area Thermostat 7, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8bc089a-32a2-45e1-bea6-f608a377d52f}, !- Zone Air Inlet Port List
  {9ab85d13-5d53-44ce-9f5d-65c3966bec69}, !- Zone Air Exhaust Port List
  {c52d494e-b3c4-48f4-9167-1ca177984450}, !- Zone Air Node Name
  {a13ec1e0-b08a-487d-86e8-29572ec6e1a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d817487-e632-40a6-81bd-94a4fc2b3c84}, !- Group Rendering Name
  {80d72146-9262-48af-81ef-d3dea04e5d50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b34aa81-1f4f-4b12-bc84-cf50c9ee72c0}, !- Handle
  Node 7,                                 !- Name
  {c52d494e-b3c4-48f4-9167-1ca177984450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c52d494e-b3c4-48f4-9167-1ca177984450}, !- Handle
  {dd39183e-93f9-4402-a8fd-7c25b9000a18}, !- Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Source Object
  11,                                     !- Outlet Port
  {8b34aa81-1f4f-4b12-bc84-cf50c9ee72c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8bc089a-32a2-45e1-bea6-f608a377d52f}, !- Handle
  {81dc8173-20a0-460c-8216-95d45cc89421}, !- Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- HVAC Component
  {37eeea10-9227-46b3-b0a7-c4e146705015}; !- Port 1

OS:PortList,
  {9ab85d13-5d53-44ce-9f5d-65c3966bec69}, !- Handle
  {77e5aac9-3db1-425f-9eb9-ce4b3c03b6e2}, !- Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}; !- HVAC Component

OS:PortList,
  {a13ec1e0-b08a-487d-86e8-29572ec6e1a2}, !- Handle
  {7076f6dc-110b-4c75-ad0c-c9a0edca84a6}, !- Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- HVAC Component
  {be181440-72db-4e9e-9384-7d1e5d45497c}; !- Port 1

OS:Sizing:Zone,
  {55396447-aab5-42f2-b6fc-4b92dd36a835}, !- Handle
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a19ea8f-1e58-43c2-87ec-a300170b58ee}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99908000-ee2a-46f5-a464-9ce533be0d8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {3e28dd5b-91f5-46a3-9aab-62a95f4a533a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {80d72146-9262-48af-81ef-d3dea04e5d50}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {25303daf-ef3d-4b7b-b4f1-c976b97f7f72}, !- Heating Setpoint Temperature Schedule Name
  {d4b9d98b-99eb-4c92-aef6-3c32111cb339}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {092403bf-b6ef-4966-9a6d-673275f8d2e7}, !- Zone Air Inlet Port List
  {03c80acd-6c81-4e5a-8288-a917cb18f190}, !- Zone Air Exhaust Port List
  {12c4e72d-4f6b-4d88-8a08-f599629d6c67}, !- Zone Air Node Name
  {e31b92a1-9a8e-48d7-b494-8e540c58fd2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2df4514b-da62-4a54-92d6-d9789607bf1e}, !- Group Rendering Name
  {6a64ab25-680f-481d-b183-afb8d5913aee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf74b882-9c5b-43c3-aa4c-3d08d642bae1}, !- Handle
  Node 10,                                !- Name
  {12c4e72d-4f6b-4d88-8a08-f599629d6c67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12c4e72d-4f6b-4d88-8a08-f599629d6c67}, !- Handle
  {6c29e902-07f2-487b-bbab-50a80e27e043}, !- Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Source Object
  11,                                     !- Outlet Port
  {bf74b882-9c5b-43c3-aa4c-3d08d642bae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {092403bf-b6ef-4966-9a6d-673275f8d2e7}, !- Handle
  {37ff2f0b-13f9-4507-9249-56d9f8df0f05}, !- Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- HVAC Component
  {db04fe71-8832-4d59-80c1-2075a88c9459}; !- Port 1

OS:PortList,
  {03c80acd-6c81-4e5a-8288-a917cb18f190}, !- Handle
  {6687db01-a813-4264-99e4-06493542c270}, !- Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}; !- HVAC Component

OS:PortList,
  {e31b92a1-9a8e-48d7-b494-8e540c58fd2a}, !- Handle
  {0cf24826-8936-42ac-a1ce-2741e8cb0942}, !- Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- HVAC Component
  {696cde0f-1c11-4a9b-b49c-ae5ce1609b78}; !- Port 1

OS:Sizing:Zone,
  {e34f01db-be9a-4d94-80b4-b2b8e1cb305b}, !- Handle
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {012644ea-5451-4f46-8419-ea1bb1093a51}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf2bbd9-7657-477a-b555-f38edd699937}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {86e8a243-8a56-4709-8a6b-8fd80e89a192}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {6a64ab25-680f-481d-b183-afb8d5913aee}, !- Handle
  Space Function Sales area Thermostat 8, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8c38527-f22b-473b-923c-d0e755327ea5}, !- Zone Air Inlet Port List
  {c045d231-d548-4c14-b55c-9477b34d62a3}, !- Zone Air Exhaust Port List
  {0b666c73-5590-464b-a05a-0a63fede37da}, !- Zone Air Node Name
  {09784e7b-2eca-443b-ac85-0652aaa28aa4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d619812-9816-4e93-9bbb-c378b86f7bc2}, !- Group Rendering Name
  {d5303dcf-ef59-47ad-87a1-d449b19a0fff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7578e882-641b-4e32-a485-78c4994f500a}, !- Handle
  Node 13,                                !- Name
  {0b666c73-5590-464b-a05a-0a63fede37da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b666c73-5590-464b-a05a-0a63fede37da}, !- Handle
  {b049b56f-e86b-4d3a-bc11-893800d4d90c}, !- Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Source Object
  11,                                     !- Outlet Port
  {7578e882-641b-4e32-a485-78c4994f500a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8c38527-f22b-473b-923c-d0e755327ea5}, !- Handle
  {bdae108f-b6a7-4c33-900e-097c34fdbf96}, !- Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- HVAC Component
  {e0309d30-66a5-42f0-be7c-dbd28656ab8c}; !- Port 1

OS:PortList,
  {c045d231-d548-4c14-b55c-9477b34d62a3}, !- Handle
  {70caef8f-ee08-44ce-8d22-cc90ddccd8be}, !- Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}; !- HVAC Component

OS:PortList,
  {09784e7b-2eca-443b-ac85-0652aaa28aa4}, !- Handle
  {9af7d5a4-0a3c-4040-973b-f2546a729895}, !- Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- HVAC Component
  {99f124d9-72ce-455d-a5b5-1491363a793c}; !- Port 1

OS:Sizing:Zone,
  {72a8231d-e5d5-4274-a1d6-b0785ceb87fb}, !- Handle
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de8fa2c1-4b5c-47e6-81cd-a97f8556cc61}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c6eac18-7240-46e2-b78b-1f7dc911e798}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c05c694e-d2db-42ff-857b-382c992bdaa8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {d5303dcf-ef59-47ad-87a1-d449b19a0fff}, !- Handle
  Space Function Sales area Thermostat 9, !- Name
  {12b75888-ec6e-4a0c-8b9b-6efa0356f840}, !- Heating Setpoint Temperature Schedule Name
  {30befbc6-fd34-4cdf-b346-89400af37d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Controller List Name
  {31169d57-578f-4ecc-9d1a-8a08ec561878}, !- Availability Schedule
  {267b7b4a-1ab9-4e08-a047-a52bc12ed6bc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28670f5f-839d-468b-8499-43344750c345}, !- Supply Side Inlet Node Name
  {47001bbd-6ec4-474e-bdbe-30afa0d1d7ef}, !- Demand Side Outlet Node Name
  {c72bb8b0-aa9b-4da3-b677-95a0c8059efa}, !- Demand Side Inlet Node A
  {1799b2eb-d6c8-441a-aa08-57948c43f6fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dcdf6d69-496a-47ab-9305-d7b83d81738e}, !- Demand Mixer Name
  {1b125e42-b8c8-40cc-af87-bb8162d551b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5894b1cd-00b4-4fb6-8249-4ec8460045b0}, !- Handle
  Node 2,                                 !- Name
  {28670f5f-839d-468b-8499-43344750c345}, !- Inlet Port
  {45c77418-b999-4d68-8eec-0a424820086b}; !- Outlet Port

OS:Node,
  {6fff4f93-029a-4be6-abb1-7b29c7a432e8}, !- Handle
  Node 3,                                 !- Name
  {ca75e848-55ab-4299-823d-a29386d6be08}, !- Inlet Port
  {1799b2eb-d6c8-441a-aa08-57948c43f6fa}; !- Outlet Port

OS:Connection,
  {28670f5f-839d-468b-8499-43344750c345}, !- Handle
  {bc261abe-dff3-4096-a7a8-70bcc0fc800a}, !- Name
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- Source Object
  8,                                      !- Outlet Port
  {5894b1cd-00b4-4fb6-8249-4ec8460045b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1799b2eb-d6c8-441a-aa08-57948c43f6fa}, !- Handle
  {a1ca4427-90fd-4770-b74a-f2416f91fd81}, !- Name
  {6fff4f93-029a-4be6-abb1-7b29c7a432e8}, !- Source Object
  3,                                      !- Outlet Port
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {607d2160-1a45-48bc-9d8e-160ce39d848d}, !- Handle
  Node 5,                                 !- Name
  {c72bb8b0-aa9b-4da3-b677-95a0c8059efa}, !- Inlet Port
  {3311cfca-f334-4c43-a162-7599966df226}; !- Outlet Port

OS:Node,
  {501d3d27-607d-4b89-a348-e01b5e80d07c}, !- Handle
  Node 6,                                 !- Name
  {477053b4-855f-475d-bcb0-17d28650ce03}, !- Inlet Port
  {47001bbd-6ec4-474e-bdbe-30afa0d1d7ef}; !- Outlet Port

OS:Node,
  {f4be9981-70be-43e3-8037-be14ae3374f5}, !- Handle
  Node 8,                                 !- Name
  {e9f36ccd-4fef-4b21-8a67-80d867936ddc}, !- Inlet Port
  {37eeea10-9227-46b3-b0a7-c4e146705015}; !- Outlet Port

OS:Connection,
  {c72bb8b0-aa9b-4da3-b677-95a0c8059efa}, !- Handle
  {8841a268-5370-45ba-b8db-4fdd5dfe30ff}, !- Name
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- Source Object
  10,                                     !- Outlet Port
  {607d2160-1a45-48bc-9d8e-160ce39d848d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47001bbd-6ec4-474e-bdbe-30afa0d1d7ef}, !- Handle
  {8f99ca48-fb64-4560-a087-abaff3bdc6a1}, !- Name
  {501d3d27-607d-4b89-a348-e01b5e80d07c}, !- Source Object
  3,                                      !- Outlet Port
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b125e42-b8c8-40cc-af87-bb8162d551b5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3311cfca-f334-4c43-a162-7599966df226}, !- Inlet Node Name
  {afda9176-91e8-4fdb-8e72-c8bca5a996de}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dcdf6d69-496a-47ab-9305-d7b83d81738e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {477053b4-855f-475d-bcb0-17d28650ce03}, !- Outlet Node Name
  {a7103377-1cb9-45e3-bb3e-89c7aac6beb8}; !- Inlet Node Name 1

OS:Connection,
  {3311cfca-f334-4c43-a162-7599966df226}, !- Handle
  {a65f4eea-0b96-455c-9376-1b3780f3a5a9}, !- Name
  {607d2160-1a45-48bc-9d8e-160ce39d848d}, !- Source Object
  3,                                      !- Outlet Port
  {1b125e42-b8c8-40cc-af87-bb8162d551b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477053b4-855f-475d-bcb0-17d28650ce03}, !- Handle
  {cb458626-eba4-44cb-bbee-fbef46c1a8c6}, !- Name
  {dcdf6d69-496a-47ab-9305-d7b83d81738e}, !- Source Object
  2,                                      !- Outlet Port
  {501d3d27-607d-4b89-a348-e01b5e80d07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {750a8a1b-814f-433c-9110-dcd2b6c34aa2}, !- Handle
  {7a8cd5a8-e046-48dd-8d26-3420b36044ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {267b7b4a-1ab9-4e08-a047-a52bc12ed6bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {093318f2-521a-43ca-88bb-db3e4a6596a5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bef157d7-bfd4-4bb1-827a-0f24bee5f922}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {67e3c524-cebe-4e4a-83af-e33119519dd0}, !- Air Inlet Node Name
  {ca75e848-55ab-4299-823d-a29386d6be08}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b05d33c-c367-427e-b4a6-33cf0666f592}, !- Handle
  Coil Heating Electric 1,                !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {81fc19ba-775e-4ec1-b3f6-c5a0d48f1650}, !- Air Inlet Node Name
  {bba01ed3-16d6-47e7-bab7-008dfff0f6a4}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {062c7b29-c3a2-42f3-bdc9-7b67358f7db6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d9dde18-7354-4781-a0f0-06f3ca4ce511}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fae451c-38ed-47be-9e91-a43aac579745}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87012f14-f0ff-49bf-9ebc-9029325c590a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cfc1a133-2158-4707-9520-50713b0c2a88}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d8f30aa-6b0b-4c06-905e-5a19d4827357}, !- Handle
  Coil Cooling DX Single Speed 1 62kBtu/hr 14.0SEER, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {78d8ddff-39b8-4062-8b75-13ff3f42ceae}, !- Air Inlet Node Name
  {71dc2c78-c152-44c1-8247-b01c61abfd2b}, !- Air Outlet Node Name
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Energy Input Ratio Function of Temperature Curve Name
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e39587f5-417f-4df1-9b54-465618f0f1a8}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31169d57-578f-4ecc-9d1a-8a08ec561878}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3eedb7b4-4e19-4fe5-b243-b910da40b0e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3eedb7b4-4e19-4fe5-b243-b910da40b0e1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9c93261-0c63-433d-851c-de161b29746e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {e39587f5-417f-4df1-9b54-465618f0f1a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ca41c6b-8604-4061-9620-21dd244c9ac9}, !- Mixed Air Node Name
  {75c5ccf6-c55b-4d88-ac80-cb71bee48e82}, !- Outdoor Air Stream Node Name
  {037a1e0d-bf12-44d0-9c6d-be4db0b0b3bd}, !- Relief Air Stream Node Name
  {45c77418-b999-4d68-8eec-0a424820086b}; !- Return Air Stream Node Name

OS:Node,
  {e6c08c7d-7670-4476-9270-5be3cf86464c}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {19cde1fc-f255-49c1-a421-1d67a2f617a1}; !- Outlet Port

OS:Node,
  {e7d58215-564b-42cf-bb4b-f62302190305}, !- Handle
  Node 11,                                !- Name
  {35a624d9-154b-470d-8b62-8bf9dd3b43e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca75e848-55ab-4299-823d-a29386d6be08}, !- Handle
  {619d00a1-c276-4641-be1c-3c7dc4ef7bba}, !- Name
  {bef157d7-bfd4-4bb1-827a-0f24bee5f922}, !- Source Object
  9,                                      !- Outlet Port
  {6fff4f93-029a-4be6-abb1-7b29c7a432e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ab9f79c-5698-4600-a39d-9184f5ab86d2}, !- Handle
  Node 12,                                !- Name
  {bba01ed3-16d6-47e7-bab7-008dfff0f6a4}, !- Inlet Port
  {67e3c524-cebe-4e4a-83af-e33119519dd0}; !- Outlet Port

OS:Connection,
  {bba01ed3-16d6-47e7-bab7-008dfff0f6a4}, !- Handle
  {d84aee30-fc5d-483f-93e1-82794f5b9a71}, !- Name
  {4b05d33c-c367-427e-b4a6-33cf0666f592}, !- Source Object
  6,                                      !- Outlet Port
  {9ab9f79c-5698-4600-a39d-9184f5ab86d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e3c524-cebe-4e4a-83af-e33119519dd0}, !- Handle
  {7122e6c4-2773-4e52-af6c-3b34da6e7a95}, !- Name
  {9ab9f79c-5698-4600-a39d-9184f5ab86d2}, !- Source Object
  3,                                      !- Outlet Port
  {bef157d7-bfd4-4bb1-827a-0f24bee5f922}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {86269db8-ca9b-4d6c-b3f6-1ff2e4da69eb}, !- Handle
  Node 14,                                !- Name
  {71dc2c78-c152-44c1-8247-b01c61abfd2b}, !- Inlet Port
  {81fc19ba-775e-4ec1-b3f6-c5a0d48f1650}; !- Outlet Port

OS:Connection,
  {71dc2c78-c152-44c1-8247-b01c61abfd2b}, !- Handle
  {45ac2e2f-ba8e-41fe-b2ac-646e036ac0c0}, !- Name
  {8d8f30aa-6b0b-4c06-905e-5a19d4827357}, !- Source Object
  9,                                      !- Outlet Port
  {86269db8-ca9b-4d6c-b3f6-1ff2e4da69eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fc19ba-775e-4ec1-b3f6-c5a0d48f1650}, !- Handle
  {45331592-69df-4100-827f-7e28b23dd244}, !- Name
  {86269db8-ca9b-4d6c-b3f6-1ff2e4da69eb}, !- Source Object
  3,                                      !- Outlet Port
  {4b05d33c-c367-427e-b4a6-33cf0666f592}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {213ec58a-0d7b-49a3-8d95-1affdff397e7}, !- Handle
  Node 15,                                !- Name
  {4ca41c6b-8604-4061-9620-21dd244c9ac9}, !- Inlet Port
  {78d8ddff-39b8-4062-8b75-13ff3f42ceae}; !- Outlet Port

OS:Connection,
  {45c77418-b999-4d68-8eec-0a424820086b}, !- Handle
  {fb3e71ac-3ae8-4e07-801b-503a2f28b3a9}, !- Name
  {5894b1cd-00b4-4fb6-8249-4ec8460045b0}, !- Source Object
  3,                                      !- Outlet Port
  {c9c93261-0c63-433d-851c-de161b29746e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ca41c6b-8604-4061-9620-21dd244c9ac9}, !- Handle
  {35ebcd43-24b6-418a-bc64-762738cfc73f}, !- Name
  {c9c93261-0c63-433d-851c-de161b29746e}, !- Source Object
  5,                                      !- Outlet Port
  {213ec58a-0d7b-49a3-8d95-1affdff397e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d8ddff-39b8-4062-8b75-13ff3f42ceae}, !- Handle
  {044347a0-37c7-4958-8a9b-fbdeeacf7e45}, !- Name
  {213ec58a-0d7b-49a3-8d95-1affdff397e7}, !- Source Object
  3,                                      !- Outlet Port
  {8d8f30aa-6b0b-4c06-905e-5a19d4827357}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ffc56c75-adf0-43b0-aac9-834558244616}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {60c199b7-d5b6-4767-b8f4-f056c6f6e571}, !- Control Zone Name
  {6fff4f93-029a-4be6-abb1-7b29c7a432e8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99908000-ee2a-46f5-a464-9ce533be0d8f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  {3e683858-0178-4776-92d1-e3734bcde02b}, !- Air Inlet Node Name
  {e9f36ccd-4fef-4b21-8a67-80d867936ddc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32535603-4afa-4d4c-8826-9d3c609ac3b4}, !- Handle
  Node 16,                                !- Name
  {be181440-72db-4e9e-9384-7d1e5d45497c}, !- Inlet Port
  {a7103377-1cb9-45e3-bb3e-89c7aac6beb8}; !- Outlet Port

OS:Connection,
  {37eeea10-9227-46b3-b0a7-c4e146705015}, !- Handle
  {2dd00706-a246-4287-bc8a-b24c98c5aa31}, !- Name
  {f4be9981-70be-43e3-8037-be14ae3374f5}, !- Source Object
  3,                                      !- Outlet Port
  {e8bc089a-32a2-45e1-bea6-f608a377d52f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be181440-72db-4e9e-9384-7d1e5d45497c}, !- Handle
  {7f18f06e-f5db-4318-b920-5264fffb58ea}, !- Name
  {a13ec1e0-b08a-487d-86e8-29572ec6e1a2}, !- Source Object
  3,                                      !- Outlet Port
  {32535603-4afa-4d4c-8826-9d3c609ac3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7103377-1cb9-45e3-bb3e-89c7aac6beb8}, !- Handle
  {d8bd31c1-83f7-4d3c-a581-d9203d70432a}, !- Name
  {32535603-4afa-4d4c-8826-9d3c609ac3b4}, !- Source Object
  3,                                      !- Outlet Port
  {dcdf6d69-496a-47ab-9305-d7b83d81738e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6cf0c603-01b0-4034-ab08-2ae29aac1358}, !- Handle
  Node 17,                                !- Name
  {afda9176-91e8-4fdb-8e72-c8bca5a996de}, !- Inlet Port
  {3e683858-0178-4776-92d1-e3734bcde02b}; !- Outlet Port

OS:Connection,
  {afda9176-91e8-4fdb-8e72-c8bca5a996de}, !- Handle
  {51c599db-009b-4d20-ae69-0a12575a9e57}, !- Name
  {1b125e42-b8c8-40cc-af87-bb8162d551b5}, !- Source Object
  3,                                      !- Outlet Port
  {6cf0c603-01b0-4034-ab08-2ae29aac1358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e683858-0178-4776-92d1-e3734bcde02b}, !- Handle
  {f0e1d99d-09ca-445a-9172-eff2b26fcf26}, !- Name
  {6cf0c603-01b0-4034-ab08-2ae29aac1358}, !- Source Object
  3,                                      !- Outlet Port
  {99908000-ee2a-46f5-a464-9ce533be0d8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9f36ccd-4fef-4b21-8a67-80d867936ddc}, !- Handle
  {d22ffa56-7487-468a-ac28-28b1c689a7d9}, !- Name
  {99908000-ee2a-46f5-a464-9ce533be0d8f}, !- Source Object
  4,                                      !- Outlet Port
  {f4be9981-70be-43e3-8037-be14ae3374f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e28dd5b-91f5-46a3-9aab-62a95f4a533a}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {51170eb8-a292-459e-9442-6e127a5ee437}, !- Availability Schedule
  {424d09f9-fbe5-475c-a2f6-eb3eccea303f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a1b05f2-058e-4f99-b400-1e71bd0a28ca}, !- Supply Side Inlet Node Name
  {bba74706-4a72-4319-ad16-c1bbb7df2260}, !- Demand Side Outlet Node Name
  {f81a2555-26e0-4cea-8e88-9ce702c4739c}, !- Demand Side Inlet Node A
  {44fa3b77-fbdf-4f21-b25b-89abb3ee980b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2408cb13-ac97-4c8e-8201-8c58bc029499}, !- Demand Mixer Name
  {5728038c-deb9-4a07-9ae2-833c3901a288}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37e6b705-d372-4710-b257-09da20cd022b}, !- Handle
  Node 18,                                !- Name
  {0a1b05f2-058e-4f99-b400-1e71bd0a28ca}, !- Inlet Port
  {3b484247-a94e-4729-a1a4-24effc5c2cb3}; !- Outlet Port

OS:Node,
  {c8c334ae-e72a-4ea6-ab64-a7f5f916bd96}, !- Handle
  Node 19,                                !- Name
  {5b250445-7ba8-4976-9b02-3b847e9f8cdf}, !- Inlet Port
  {44fa3b77-fbdf-4f21-b25b-89abb3ee980b}; !- Outlet Port

OS:Connection,
  {0a1b05f2-058e-4f99-b400-1e71bd0a28ca}, !- Handle
  {8bd998dc-a1bd-4263-9516-99b4ecc3619b}, !- Name
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- Source Object
  8,                                      !- Outlet Port
  {37e6b705-d372-4710-b257-09da20cd022b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fa3b77-fbdf-4f21-b25b-89abb3ee980b}, !- Handle
  {31a3cc16-db02-46f7-a087-0555db5ee8c7}, !- Name
  {c8c334ae-e72a-4ea6-ab64-a7f5f916bd96}, !- Source Object
  3,                                      !- Outlet Port
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a1187829-338f-46db-b808-963770213f44}, !- Handle
  Node 20,                                !- Name
  {f81a2555-26e0-4cea-8e88-9ce702c4739c}, !- Inlet Port
  {58afaf14-1a42-481c-9cfd-14dcc5dfc044}; !- Outlet Port

OS:Node,
  {cb114705-239c-4f43-863f-4e5c7960d3a2}, !- Handle
  Node 21,                                !- Name
  {57617004-044c-45bd-9cf4-9d9c9ac66fc5}, !- Inlet Port
  {bba74706-4a72-4319-ad16-c1bbb7df2260}; !- Outlet Port

OS:Node,
  {b78458b9-6912-4053-94e9-20b91eda6548}, !- Handle
  Node 22,                                !- Name
  {1cc31c86-bba9-454d-9a16-cffbe3891f72}, !- Inlet Port
  {fadbb2bc-d1cd-4fd6-92ac-b92327bfaedc}; !- Outlet Port

OS:Connection,
  {f81a2555-26e0-4cea-8e88-9ce702c4739c}, !- Handle
  {63cc74f6-c90a-42eb-a6e0-624336825ac6}, !- Name
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- Source Object
  10,                                     !- Outlet Port
  {a1187829-338f-46db-b808-963770213f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba74706-4a72-4319-ad16-c1bbb7df2260}, !- Handle
  {fd823073-7b98-49e8-af4c-1d9de15b2fd1}, !- Name
  {cb114705-239c-4f43-863f-4e5c7960d3a2}, !- Source Object
  3,                                      !- Outlet Port
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5728038c-deb9-4a07-9ae2-833c3901a288}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {58afaf14-1a42-481c-9cfd-14dcc5dfc044}, !- Inlet Node Name
  {f48fecba-bd5a-4958-a641-66762febfa0b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2408cb13-ac97-4c8e-8201-8c58bc029499}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {57617004-044c-45bd-9cf4-9d9c9ac66fc5}, !- Outlet Node Name
  {76ece7fb-ee9d-4ac8-88ee-8e96a4c29a83}; !- Inlet Node Name 1

OS:Connection,
  {58afaf14-1a42-481c-9cfd-14dcc5dfc044}, !- Handle
  {a0dffd91-839f-4f3b-a20b-e11d38b8573e}, !- Name
  {a1187829-338f-46db-b808-963770213f44}, !- Source Object
  3,                                      !- Outlet Port
  {5728038c-deb9-4a07-9ae2-833c3901a288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57617004-044c-45bd-9cf4-9d9c9ac66fc5}, !- Handle
  {d525d8e5-9ca7-4a84-8a2a-2ac065866a39}, !- Name
  {2408cb13-ac97-4c8e-8201-8c58bc029499}, !- Source Object
  2,                                      !- Outlet Port
  {cb114705-239c-4f43-863f-4e5c7960d3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a4579f4-17c7-49bd-9499-b869ad9e53f8}, !- Handle
  {a49360af-7cad-471e-9af3-04621af94ea4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {424d09f9-fbe5-475c-a2f6-eb3eccea303f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4a3c7755-7975-4bb2-bddb-14e2c05c55df}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {64ae0db8-4d69-4d6c-b72c-e96f0508e112}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f0ee803a-4e2d-470c-a5a1-1003851996bc}, !- Air Inlet Node Name
  {5b250445-7ba8-4976-9b02-3b847e9f8cdf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {068d059d-c69e-473e-a899-f2918c0c1980}, !- Handle
  Coil Heating Electric 2,                !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ca32b758-8943-48a7-8473-c25a10da5fa0}, !- Air Inlet Node Name
  {be120634-3d89-4344-a1c7-443df93d3826}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2912ce0a-42eb-4743-a393-79f17e6c8474}, !- Handle
  Coil Cooling DX Single Speed 2 8kBtu/hr 14.0SEER, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ddef2be4-8d11-44cc-8991-75c5c20e9957}, !- Air Inlet Node Name
  {62c7ebf8-d610-4720-93d4-c999e3b7fe36}, !- Air Outlet Node Name
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Energy Input Ratio Function of Temperature Curve Name
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {967c8950-bd57-4220-9f95-cb4005af4a0f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d8f0350-3cb1-4dd6-94ff-6063bb59b743}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a909803-3943-4122-b376-c0f93939ea91}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23a5b1d6-7551-46ea-850b-100151943f19}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {100ec1b4-73c0-4726-850d-1f0a61809290}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {756e24fb-9a57-4c0d-a3bf-fff9cbdd946e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {51170eb8-a292-459e-9442-6e127a5ee437}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fb9e48af-80b7-4680-a629-c1c9290659aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fb9e48af-80b7-4680-a629-c1c9290659aa}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0a25cd4-1ea3-4e9d-a47c-985a471b1987}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {756e24fb-9a57-4c0d-a3bf-fff9cbdd946e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85e32d23-fa29-4365-8474-ce8fd7170a0a}, !- Mixed Air Node Name
  {d815e98f-683b-4b54-be9b-781f9b45b0fd}, !- Outdoor Air Stream Node Name
  {80f2957a-5327-4162-90f9-5dc144b690da}, !- Relief Air Stream Node Name
  {3b484247-a94e-4729-a1a4-24effc5c2cb3}; !- Return Air Stream Node Name

OS:Node,
  {65631917-ec43-4f69-8b11-c071c0921348}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {f297fbef-8669-421c-84d7-6f476e1fea00}; !- Outlet Port

OS:Node,
  {413f07a7-c49f-4530-a7cd-4bddb799c04b}, !- Handle
  Node 24,                                !- Name
  {f37d8916-a6ae-428f-8d82-bb075328b73b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b250445-7ba8-4976-9b02-3b847e9f8cdf}, !- Handle
  {15329e80-e270-4134-a584-d228a043f578}, !- Name
  {64ae0db8-4d69-4d6c-b72c-e96f0508e112}, !- Source Object
  9,                                      !- Outlet Port
  {c8c334ae-e72a-4ea6-ab64-a7f5f916bd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c09b41c2-ad6b-41f6-ae35-a6b7e7d2b907}, !- Handle
  Node 25,                                !- Name
  {be120634-3d89-4344-a1c7-443df93d3826}, !- Inlet Port
  {f0ee803a-4e2d-470c-a5a1-1003851996bc}; !- Outlet Port

OS:Connection,
  {be120634-3d89-4344-a1c7-443df93d3826}, !- Handle
  {406d376b-5e59-4d9e-b09a-63f07e258a76}, !- Name
  {068d059d-c69e-473e-a899-f2918c0c1980}, !- Source Object
  6,                                      !- Outlet Port
  {c09b41c2-ad6b-41f6-ae35-a6b7e7d2b907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ee803a-4e2d-470c-a5a1-1003851996bc}, !- Handle
  {105b5d76-b1e6-4cdf-9419-78ec124c0b7f}, !- Name
  {c09b41c2-ad6b-41f6-ae35-a6b7e7d2b907}, !- Source Object
  3,                                      !- Outlet Port
  {64ae0db8-4d69-4d6c-b72c-e96f0508e112}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1023d9ca-6409-48b5-a196-aa33acd393e9}, !- Handle
  Node 26,                                !- Name
  {62c7ebf8-d610-4720-93d4-c999e3b7fe36}, !- Inlet Port
  {ca32b758-8943-48a7-8473-c25a10da5fa0}; !- Outlet Port

OS:Connection,
  {62c7ebf8-d610-4720-93d4-c999e3b7fe36}, !- Handle
  {c2e83a9e-dc0e-46b3-bbbc-82529944ec89}, !- Name
  {2912ce0a-42eb-4743-a393-79f17e6c8474}, !- Source Object
  9,                                      !- Outlet Port
  {1023d9ca-6409-48b5-a196-aa33acd393e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca32b758-8943-48a7-8473-c25a10da5fa0}, !- Handle
  {51c467ff-a08c-454c-acba-1fc14e3ed78f}, !- Name
  {1023d9ca-6409-48b5-a196-aa33acd393e9}, !- Source Object
  3,                                      !- Outlet Port
  {068d059d-c69e-473e-a899-f2918c0c1980}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9dfc367a-8b3a-4901-a8f3-06ae3954b9a0}, !- Handle
  Node 27,                                !- Name
  {85e32d23-fa29-4365-8474-ce8fd7170a0a}, !- Inlet Port
  {ddef2be4-8d11-44cc-8991-75c5c20e9957}; !- Outlet Port

OS:Connection,
  {3b484247-a94e-4729-a1a4-24effc5c2cb3}, !- Handle
  {3f002d10-3dea-48c0-9cbf-b984e566ab45}, !- Name
  {37e6b705-d372-4710-b257-09da20cd022b}, !- Source Object
  3,                                      !- Outlet Port
  {e0a25cd4-1ea3-4e9d-a47c-985a471b1987}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {85e32d23-fa29-4365-8474-ce8fd7170a0a}, !- Handle
  {72e3028b-1c06-449a-b772-14bb0269b2b9}, !- Name
  {e0a25cd4-1ea3-4e9d-a47c-985a471b1987}, !- Source Object
  5,                                      !- Outlet Port
  {9dfc367a-8b3a-4901-a8f3-06ae3954b9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddef2be4-8d11-44cc-8991-75c5c20e9957}, !- Handle
  {7d4ab9ae-82ca-42c0-bcd2-32b826a5e1af}, !- Name
  {9dfc367a-8b3a-4901-a8f3-06ae3954b9a0}, !- Source Object
  3,                                      !- Outlet Port
  {2912ce0a-42eb-4743-a393-79f17e6c8474}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {22edc2b9-3a09-401c-8663-00b4ed8a435b}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1e276b12-8f97-4fea-860c-08a00e2dd0fc}, !- Control Zone Name
  {c8c334ae-e72a-4ea6-ab64-a7f5f916bd96}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0c82732-c927-4669-9904-276d66dd01e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  {6e079fe8-dbd1-4390-b2f3-ca957d050e06}, !- Air Inlet Node Name
  {1cc31c86-bba9-454d-9a16-cffbe3891f72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb50086c-a14c-4430-979f-7204eb9316a3}, !- Handle
  Node 28,                                !- Name
  {b23e46f0-127b-4fd5-bfcc-b4b86fb6d5db}, !- Inlet Port
  {76ece7fb-ee9d-4ac8-88ee-8e96a4c29a83}; !- Outlet Port

OS:Connection,
  {fadbb2bc-d1cd-4fd6-92ac-b92327bfaedc}, !- Handle
  {c44cc4cd-7cb9-4884-ac80-468569dc7709}, !- Name
  {b78458b9-6912-4053-94e9-20b91eda6548}, !- Source Object
  3,                                      !- Outlet Port
  {c7565975-841a-4254-b945-a70f5ece7da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b23e46f0-127b-4fd5-bfcc-b4b86fb6d5db}, !- Handle
  {2e26e31c-e06b-4bd0-a3d5-4bf044a2802e}, !- Name
  {b72c657b-719d-42c4-9cf6-fb63442dede4}, !- Source Object
  3,                                      !- Outlet Port
  {bb50086c-a14c-4430-979f-7204eb9316a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ece7fb-ee9d-4ac8-88ee-8e96a4c29a83}, !- Handle
  {be836eb3-5295-49da-b4db-1a77da342b80}, !- Name
  {bb50086c-a14c-4430-979f-7204eb9316a3}, !- Source Object
  3,                                      !- Outlet Port
  {2408cb13-ac97-4c8e-8201-8c58bc029499}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {307c64f7-cf65-4d96-8586-5c1e17925391}, !- Handle
  Node 29,                                !- Name
  {f48fecba-bd5a-4958-a641-66762febfa0b}, !- Inlet Port
  {6e079fe8-dbd1-4390-b2f3-ca957d050e06}; !- Outlet Port

OS:Connection,
  {f48fecba-bd5a-4958-a641-66762febfa0b}, !- Handle
  {bd476f2a-294c-4377-9386-b8d13219dca7}, !- Name
  {5728038c-deb9-4a07-9ae2-833c3901a288}, !- Source Object
  3,                                      !- Outlet Port
  {307c64f7-cf65-4d96-8586-5c1e17925391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e079fe8-dbd1-4390-b2f3-ca957d050e06}, !- Handle
  {ba8e0ee8-72f1-4ff8-8b51-3427b6e7c430}, !- Name
  {307c64f7-cf65-4d96-8586-5c1e17925391}, !- Source Object
  3,                                      !- Outlet Port
  {b0c82732-c927-4669-9904-276d66dd01e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cc31c86-bba9-454d-9a16-cffbe3891f72}, !- Handle
  {4d8948e2-ac32-4ba5-addf-59baed304745}, !- Name
  {b0c82732-c927-4669-9904-276d66dd01e6}, !- Source Object
  4,                                      !- Outlet Port
  {b78458b9-6912-4053-94e9-20b91eda6548}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93a7298f-7539-4e59-b441-e2c6d83d9667}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {522e7b1f-958c-481a-97dc-2e0008a34ec9}, !- Availability Schedule
  {71accfad-a81c-4769-ae2a-7f5e8449ccd6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebbb655a-1086-47f1-9963-a85f94e6481f}, !- Supply Side Inlet Node Name
  {e361f1c2-4ff3-4d15-b5ee-f2e2a9cc0195}, !- Demand Side Outlet Node Name
  {daf2ac03-46c4-45dd-ac1a-a0c8ccbfc8e1}, !- Demand Side Inlet Node A
  {96a41387-1f67-472d-ac7e-34ded8e893a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2bdffa09-834d-4dd7-969c-85410c884f9c}, !- Demand Mixer Name
  {3ae910f3-2189-4de3-9289-439ec4c8b18d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0da63b80-adee-4c6f-b21e-bc81e676a6b1}, !- Handle
  Node 30,                                !- Name
  {ebbb655a-1086-47f1-9963-a85f94e6481f}, !- Inlet Port
  {1b5b1547-dcc3-4e1a-b996-f7d217d29598}; !- Outlet Port

OS:Node,
  {064473f9-b2a5-4f6b-976d-01346f85a90a}, !- Handle
  Node 31,                                !- Name
  {3e7f77e9-2e95-4fd8-9011-03d79a88b48d}, !- Inlet Port
  {96a41387-1f67-472d-ac7e-34ded8e893a8}; !- Outlet Port

OS:Connection,
  {ebbb655a-1086-47f1-9963-a85f94e6481f}, !- Handle
  {e35c2a74-a008-4d03-ae25-dc326f94214d}, !- Name
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- Source Object
  8,                                      !- Outlet Port
  {0da63b80-adee-4c6f-b21e-bc81e676a6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a41387-1f67-472d-ac7e-34ded8e893a8}, !- Handle
  {8fb2c469-c566-4a89-879a-72c8a8a4cc21}, !- Name
  {064473f9-b2a5-4f6b-976d-01346f85a90a}, !- Source Object
  3,                                      !- Outlet Port
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ca79ac81-661e-45ed-9f59-c194a5be77c4}, !- Handle
  Node 32,                                !- Name
  {daf2ac03-46c4-45dd-ac1a-a0c8ccbfc8e1}, !- Inlet Port
  {26c9baac-7e0f-472f-a29a-bb095ee082d5}; !- Outlet Port

OS:Node,
  {08918314-3ca2-4e2f-9caa-a65f9fd0b7f0}, !- Handle
  Node 33,                                !- Name
  {14c32c80-94b2-4b4d-8850-1e0da7374633}, !- Inlet Port
  {e361f1c2-4ff3-4d15-b5ee-f2e2a9cc0195}; !- Outlet Port

OS:Node,
  {d5a944e7-e735-4f05-912b-a79ccf74c339}, !- Handle
  Node 34,                                !- Name
  {845fb11a-a87c-4621-9e64-da8fff70fc62}, !- Inlet Port
  {90d70656-b516-4582-a65b-e5760fe2af67}; !- Outlet Port

OS:Connection,
  {daf2ac03-46c4-45dd-ac1a-a0c8ccbfc8e1}, !- Handle
  {f9d828cd-e500-49d0-8caa-f5ae4f0bb6e8}, !- Name
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- Source Object
  10,                                     !- Outlet Port
  {ca79ac81-661e-45ed-9f59-c194a5be77c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e361f1c2-4ff3-4d15-b5ee-f2e2a9cc0195}, !- Handle
  {503909b4-5c60-4f0a-9d10-d7ce09dcf401}, !- Name
  {08918314-3ca2-4e2f-9caa-a65f9fd0b7f0}, !- Source Object
  3,                                      !- Outlet Port
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ae910f3-2189-4de3-9289-439ec4c8b18d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {26c9baac-7e0f-472f-a29a-bb095ee082d5}, !- Inlet Node Name
  {ce92ec48-4d6a-48e1-95a5-a71f6eada4e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2bdffa09-834d-4dd7-969c-85410c884f9c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {14c32c80-94b2-4b4d-8850-1e0da7374633}, !- Outlet Node Name
  {f04b5905-e5fa-4257-8f9a-d6c4fb45e60a}; !- Inlet Node Name 1

OS:Connection,
  {26c9baac-7e0f-472f-a29a-bb095ee082d5}, !- Handle
  {e5fbb0ad-196e-4b93-9bff-b4ab027474b8}, !- Name
  {ca79ac81-661e-45ed-9f59-c194a5be77c4}, !- Source Object
  3,                                      !- Outlet Port
  {3ae910f3-2189-4de3-9289-439ec4c8b18d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c32c80-94b2-4b4d-8850-1e0da7374633}, !- Handle
  {925a5139-0dc0-4a93-8060-03427b14c74c}, !- Name
  {2bdffa09-834d-4dd7-969c-85410c884f9c}, !- Source Object
  2,                                      !- Outlet Port
  {08918314-3ca2-4e2f-9caa-a65f9fd0b7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a84ed8a3-4145-449c-8dfc-220a59f14871}, !- Handle
  {57b91ebb-1152-44c0-9a9e-f455892d3ea6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {71accfad-a81c-4769-ae2a-7f5e8449ccd6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {abd4d341-b0c3-4302-928d-5f407d3fcd5a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8c65f3c1-a3a4-4732-bf23-9e35696ad9db}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bff9bfb4-40d5-4126-bb35-7a0d3e1f93df}, !- Air Inlet Node Name
  {3e7f77e9-2e95-4fd8-9011-03d79a88b48d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1830fbf4-bbdf-436d-856b-55e09c2c115d}, !- Handle
  Coil Heating Electric 3,                !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {17e03bca-3830-45c4-87ad-49ae8cd1e6f7}, !- Air Inlet Node Name
  {5d8af348-75a3-46bd-9f23-254996231213}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0b9bd5bf-cf30-4583-abd9-edcbc60e8e7e}, !- Handle
  Coil Cooling DX Single Speed 3 234kBtu/hr 9.26EER, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9724a86a-d4e5-474d-a7a7-0f48d45bab8e}, !- Air Inlet Node Name
  {4dc326af-5ec3-4929-827e-16842287f667}, !- Air Outlet Node Name
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Energy Input Ratio Function of Temperature Curve Name
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14a0652b-090d-47e0-b882-257921caa9a0}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38c72da7-4829-4611-b207-3e449f681770}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e109909-4745-4993-8295-696bdd52c82e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {715a4b4d-edf5-4dd6-bef6-d06b575292a2}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9d1081f-c53c-45cc-af10-313ea1b1c53b}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {fda58449-cdab-48a7-9ec6-4b0b0b6ef8e5}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {522e7b1f-958c-481a-97dc-2e0008a34ec9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {70c99c89-d0e2-4b5a-9e2c-162b617d7217}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {70c99c89-d0e2-4b5a-9e2c-162b617d7217}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63bb0492-3b82-41fa-a39b-519c6a9c971d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {fda58449-cdab-48a7-9ec6-4b0b0b6ef8e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {294ac793-6c46-4079-a6fa-f9b7aa773fb7}, !- Mixed Air Node Name
  {63e6e487-db65-404a-97cc-502a67d4dea4}, !- Outdoor Air Stream Node Name
  {88e7f254-321f-482f-995d-95d2f00341ef}, !- Relief Air Stream Node Name
  {1b5b1547-dcc3-4e1a-b996-f7d217d29598}; !- Return Air Stream Node Name

OS:Node,
  {94326fdf-e3e6-40ad-bb7a-be6bc0e5b3cc}, !- Handle
  Node 35,                                !- Name
  ,                                       !- Inlet Port
  {8c984364-2dc8-4daa-ae72-e26c4d387e02}; !- Outlet Port

OS:Node,
  {b9ecb3a7-e2f3-49c1-ab23-f380ea9dd469}, !- Handle
  Node 36,                                !- Name
  {065ee623-9321-49ea-bedc-743fa5904683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e7f77e9-2e95-4fd8-9011-03d79a88b48d}, !- Handle
  {76d68a28-c3a6-484e-8e7d-ac41c34eae7c}, !- Name
  {8c65f3c1-a3a4-4732-bf23-9e35696ad9db}, !- Source Object
  9,                                      !- Outlet Port
  {064473f9-b2a5-4f6b-976d-01346f85a90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5e9b648-aa5e-4b09-b084-5b7056e54327}, !- Handle
  Node 37,                                !- Name
  {5d8af348-75a3-46bd-9f23-254996231213}, !- Inlet Port
  {bff9bfb4-40d5-4126-bb35-7a0d3e1f93df}; !- Outlet Port

OS:Connection,
  {5d8af348-75a3-46bd-9f23-254996231213}, !- Handle
  {7789a39f-f210-42fa-9556-2ef8773b95fb}, !- Name
  {1830fbf4-bbdf-436d-856b-55e09c2c115d}, !- Source Object
  6,                                      !- Outlet Port
  {a5e9b648-aa5e-4b09-b084-5b7056e54327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff9bfb4-40d5-4126-bb35-7a0d3e1f93df}, !- Handle
  {8d0d878e-fcbc-49e5-bb12-65579c86df8e}, !- Name
  {a5e9b648-aa5e-4b09-b084-5b7056e54327}, !- Source Object
  3,                                      !- Outlet Port
  {8c65f3c1-a3a4-4732-bf23-9e35696ad9db}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f6437859-4867-4746-b215-38b6f5eb7ae3}, !- Handle
  Node 38,                                !- Name
  {4dc326af-5ec3-4929-827e-16842287f667}, !- Inlet Port
  {17e03bca-3830-45c4-87ad-49ae8cd1e6f7}; !- Outlet Port

OS:Connection,
  {4dc326af-5ec3-4929-827e-16842287f667}, !- Handle
  {327a4253-eeb9-4d7f-9d6a-7dd685bdc24e}, !- Name
  {0b9bd5bf-cf30-4583-abd9-edcbc60e8e7e}, !- Source Object
  9,                                      !- Outlet Port
  {f6437859-4867-4746-b215-38b6f5eb7ae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e03bca-3830-45c4-87ad-49ae8cd1e6f7}, !- Handle
  {b233aff5-4dc9-4168-a9a3-bd6688080a75}, !- Name
  {f6437859-4867-4746-b215-38b6f5eb7ae3}, !- Source Object
  3,                                      !- Outlet Port
  {1830fbf4-bbdf-436d-856b-55e09c2c115d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d00b10ff-59e3-479c-a9b0-0e3c75e3a6b0}, !- Handle
  Node 39,                                !- Name
  {294ac793-6c46-4079-a6fa-f9b7aa773fb7}, !- Inlet Port
  {9724a86a-d4e5-474d-a7a7-0f48d45bab8e}; !- Outlet Port

OS:Connection,
  {1b5b1547-dcc3-4e1a-b996-f7d217d29598}, !- Handle
  {d0c9d6e6-fff9-41a4-a3de-3aa14bc64c7c}, !- Name
  {0da63b80-adee-4c6f-b21e-bc81e676a6b1}, !- Source Object
  3,                                      !- Outlet Port
  {63bb0492-3b82-41fa-a39b-519c6a9c971d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {294ac793-6c46-4079-a6fa-f9b7aa773fb7}, !- Handle
  {1992578e-d11a-45e0-8703-cffcb2834182}, !- Name
  {63bb0492-3b82-41fa-a39b-519c6a9c971d}, !- Source Object
  5,                                      !- Outlet Port
  {d00b10ff-59e3-479c-a9b0-0e3c75e3a6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9724a86a-d4e5-474d-a7a7-0f48d45bab8e}, !- Handle
  {df97e6e2-4488-4838-a2bf-041779d24d6e}, !- Name
  {d00b10ff-59e3-479c-a9b0-0e3c75e3a6b0}, !- Source Object
  3,                                      !- Outlet Port
  {0b9bd5bf-cf30-4583-abd9-edcbc60e8e7e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {832d480d-a14e-4ca0-8a0c-e1327472176a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {304bbb17-1158-41c6-a62a-b99618343d3f}, !- Control Zone Name
  {064473f9-b2a5-4f6b-976d-01346f85a90a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dfccb407-2af1-4b49-8a80-b45f0a6e06ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  {2eaa7ca8-05bd-4bde-a32c-db9563a0ec7a}, !- Air Inlet Node Name
  {845fb11a-a87c-4621-9e64-da8fff70fc62}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a096fe5-1ce6-4dde-962e-72b05dbd475f}, !- Handle
  Node 40,                                !- Name
  {714db9e2-5549-43c3-839a-8062944b0e3b}, !- Inlet Port
  {f04b5905-e5fa-4257-8f9a-d6c4fb45e60a}; !- Outlet Port

OS:Connection,
  {90d70656-b516-4582-a65b-e5760fe2af67}, !- Handle
  {caeb7899-9a0e-400a-b240-09541c0cd154}, !- Name
  {d5a944e7-e735-4f05-912b-a79ccf74c339}, !- Source Object
  3,                                      !- Outlet Port
  {90e12f52-2958-4157-9c3c-0b060f90ae8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {714db9e2-5549-43c3-839a-8062944b0e3b}, !- Handle
  {1844722a-fd76-415a-b290-e00cb9da5d57}, !- Name
  {a5411f6a-7078-453b-b1d8-e485449cdd64}, !- Source Object
  3,                                      !- Outlet Port
  {7a096fe5-1ce6-4dde-962e-72b05dbd475f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04b5905-e5fa-4257-8f9a-d6c4fb45e60a}, !- Handle
  {9b590f6d-76f6-4a24-b8ba-f8346e537117}, !- Name
  {7a096fe5-1ce6-4dde-962e-72b05dbd475f}, !- Source Object
  3,                                      !- Outlet Port
  {2bdffa09-834d-4dd7-969c-85410c884f9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d3c8d89-c61f-420c-8e05-271bbf8d12f7}, !- Handle
  Node 41,                                !- Name
  {ce92ec48-4d6a-48e1-95a5-a71f6eada4e1}, !- Inlet Port
  {2eaa7ca8-05bd-4bde-a32c-db9563a0ec7a}; !- Outlet Port

OS:Connection,
  {ce92ec48-4d6a-48e1-95a5-a71f6eada4e1}, !- Handle
  {1f2087cb-3c4c-400e-a3ed-33d38edcdf7f}, !- Name
  {3ae910f3-2189-4de3-9289-439ec4c8b18d}, !- Source Object
  3,                                      !- Outlet Port
  {4d3c8d89-c61f-420c-8e05-271bbf8d12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaa7ca8-05bd-4bde-a32c-db9563a0ec7a}, !- Handle
  {b9872380-77e5-42d3-a81a-d2f9c4044a31}, !- Name
  {4d3c8d89-c61f-420c-8e05-271bbf8d12f7}, !- Source Object
  3,                                      !- Outlet Port
  {dfccb407-2af1-4b49-8a80-b45f0a6e06ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {845fb11a-a87c-4621-9e64-da8fff70fc62}, !- Handle
  {f7991954-9102-4815-a239-94e991f971d8}, !- Name
  {dfccb407-2af1-4b49-8a80-b45f0a6e06ec}, !- Source Object
  4,                                      !- Outlet Port
  {d5a944e7-e735-4f05-912b-a79ccf74c339}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {838cef32-64b6-40ab-9807-0de7ebe86199}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Controller List Name
  {30ca49ba-5062-450a-aba5-b9de339439b0}, !- Availability Schedule
  {325ca4a8-c0f7-4ea5-9b21-96b29f21e5d0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {71ec3eca-c9e9-4727-9230-d92a7444cbec}, !- Supply Side Inlet Node Name
  {cc7b0c6d-f208-4ed0-a6c1-5ae7fb297b84}, !- Demand Side Outlet Node Name
  {e20ca6d7-12d7-4b52-a32f-46ac692f3223}, !- Demand Side Inlet Node A
  {5b04c0b2-cb7c-4aac-9599-0e8964b08d5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d238cdc1-8da3-4c65-acc2-096810ec63ce}, !- Demand Mixer Name
  {facc23fd-6658-44ef-a88c-3eba05f86707}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {252807ff-c238-4c50-9b3f-2bb3662a2278}, !- Handle
  Node 42,                                !- Name
  {71ec3eca-c9e9-4727-9230-d92a7444cbec}, !- Inlet Port
  {f025ae7d-c535-4a42-887e-1db16c1c9946}; !- Outlet Port

OS:Node,
  {f265ec20-461b-45e1-87f5-664de40b491c}, !- Handle
  Node 43,                                !- Name
  {feb7e8ba-5796-4ce9-852b-ee6da3bbc82a}, !- Inlet Port
  {5b04c0b2-cb7c-4aac-9599-0e8964b08d5a}; !- Outlet Port

OS:Connection,
  {71ec3eca-c9e9-4727-9230-d92a7444cbec}, !- Handle
  {736c2a57-8367-4ad8-9814-c881687bb18d}, !- Name
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- Source Object
  8,                                      !- Outlet Port
  {252807ff-c238-4c50-9b3f-2bb3662a2278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b04c0b2-cb7c-4aac-9599-0e8964b08d5a}, !- Handle
  {2493237c-a19f-437f-a47c-7daf5a964cc0}, !- Name
  {f265ec20-461b-45e1-87f5-664de40b491c}, !- Source Object
  3,                                      !- Outlet Port
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4ec45667-e26f-4af1-bd9c-070a48bc9659}, !- Handle
  Node 44,                                !- Name
  {e20ca6d7-12d7-4b52-a32f-46ac692f3223}, !- Inlet Port
  {d8a82c17-03f5-4feb-a71c-ff01c5df841e}; !- Outlet Port

OS:Node,
  {6c22a965-bb7d-4d04-b056-841955c6119f}, !- Handle
  Node 45,                                !- Name
  {067604f7-0ab4-4f92-9286-9b348d09bcc8}, !- Inlet Port
  {cc7b0c6d-f208-4ed0-a6c1-5ae7fb297b84}; !- Outlet Port

OS:Node,
  {1e948bcd-6c61-41db-bf60-73e236212d15}, !- Handle
  Node 46,                                !- Name
  {d80292b4-6efa-49a2-bec5-f1d6cd6035ac}, !- Inlet Port
  {db04fe71-8832-4d59-80c1-2075a88c9459}; !- Outlet Port

OS:Connection,
  {e20ca6d7-12d7-4b52-a32f-46ac692f3223}, !- Handle
  {b9c818f1-a65e-4a55-a57f-9d1f5c4e3e98}, !- Name
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- Source Object
  10,                                     !- Outlet Port
  {4ec45667-e26f-4af1-bd9c-070a48bc9659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7b0c6d-f208-4ed0-a6c1-5ae7fb297b84}, !- Handle
  {470eeca7-7849-4df2-aef5-cefe11514f0f}, !- Name
  {6c22a965-bb7d-4d04-b056-841955c6119f}, !- Source Object
  3,                                      !- Outlet Port
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {facc23fd-6658-44ef-a88c-3eba05f86707}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d8a82c17-03f5-4feb-a71c-ff01c5df841e}, !- Inlet Node Name
  {5d9c69ca-38b4-456b-a4eb-144252d8cca5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d238cdc1-8da3-4c65-acc2-096810ec63ce}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {067604f7-0ab4-4f92-9286-9b348d09bcc8}, !- Outlet Node Name
  {c901e420-ae99-4325-a52a-4ae066569bd3}; !- Inlet Node Name 1

OS:Connection,
  {d8a82c17-03f5-4feb-a71c-ff01c5df841e}, !- Handle
  {edbe5419-c1c8-4d5b-9f0a-957dce5ccce0}, !- Name
  {4ec45667-e26f-4af1-bd9c-070a48bc9659}, !- Source Object
  3,                                      !- Outlet Port
  {facc23fd-6658-44ef-a88c-3eba05f86707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067604f7-0ab4-4f92-9286-9b348d09bcc8}, !- Handle
  {8bfdd734-0930-468b-be53-4039ed34c778}, !- Name
  {d238cdc1-8da3-4c65-acc2-096810ec63ce}, !- Source Object
  2,                                      !- Outlet Port
  {6c22a965-bb7d-4d04-b056-841955c6119f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5ae7834-9412-49ce-9eaa-9382ace094ab}, !- Handle
  {db24dfbb-851c-4f1b-b77b-e930f9a630b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {325ca4a8-c0f7-4ea5-9b21-96b29f21e5d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {6b9fc1b6-220d-4a45-bd20-a783878e4e60}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e03c5ba2-6da1-4eeb-a759-277927ec50f2}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cff7e20f-3fe7-4c79-bcbf-f43926399222}, !- Air Inlet Node Name
  {feb7e8ba-5796-4ce9-852b-ee6da3bbc82a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2d88bb99-8d3b-4d91-a150-fee37f30b5ae}, !- Handle
  Coil Heating Electric 4,                !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15c5e2b8-e835-4c86-bf6a-648c1ced2f06}, !- Air Inlet Node Name
  {7309b2a6-ad28-4ab3-858d-fcb18b4a626b}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a60db59a-8e75-4ba1-af90-8c57779382fd}, !- Handle
  Coil Cooling DX Single Speed 4 59kBtu/hr 14.0SEER, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9b43f0b6-3bf1-4ef8-b39b-972b6b819315}, !- Air Inlet Node Name
  {72a3b40c-78d5-4d59-a92b-47df8aec0660}, !- Air Outlet Node Name
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Energy Input Ratio Function of Temperature Curve Name
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {23b06fd2-d0f2-4f7b-a5b8-a54e2ac74099}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d806ea01-c6e6-4468-9638-dfc08e6ebc28}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2df593db-474a-487b-9223-a30e8545aaf9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {471a7341-12e3-4df6-a7c4-94666bc000fc}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {318226a2-7d77-4e80-8fb4-0872fc4d31de}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {88606bef-69c8-4c7b-8c53-123c2386cd19}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {30ca49ba-5062-450a-aba5-b9de339439b0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {68ec0e3a-1432-4cf9-aa5a-818da3afffa2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {68ec0e3a-1432-4cf9-aa5a-818da3afffa2}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {706f1ad7-ba26-46e9-ab1f-70e732d7f0e0}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {88606bef-69c8-4c7b-8c53-123c2386cd19}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03f2a0a4-d6fa-4a7b-88e7-e60a33957d42}, !- Mixed Air Node Name
  {24cdd783-1ecb-40ee-9e9c-9637e059f294}, !- Outdoor Air Stream Node Name
  {6bc6d139-e256-422f-8813-87c6ffa3b87a}, !- Relief Air Stream Node Name
  {f025ae7d-c535-4a42-887e-1db16c1c9946}; !- Return Air Stream Node Name

OS:Node,
  {a681d7a4-e507-4fda-a248-6c681fa21a12}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {527681b7-7d8b-4312-b162-1177e3d78e49}; !- Outlet Port

OS:Node,
  {98c62960-67fd-4cb5-b4ba-0bf15b37bc76}, !- Handle
  Node 48,                                !- Name
  {cb997293-beaa-44bd-aa51-2a83ede163d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {feb7e8ba-5796-4ce9-852b-ee6da3bbc82a}, !- Handle
  {ca489cab-8527-4131-861d-88aa096b33b8}, !- Name
  {e03c5ba2-6da1-4eeb-a759-277927ec50f2}, !- Source Object
  9,                                      !- Outlet Port
  {f265ec20-461b-45e1-87f5-664de40b491c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e49aa3d-af25-4ed7-ae26-da3fedddbb09}, !- Handle
  Node 49,                                !- Name
  {7309b2a6-ad28-4ab3-858d-fcb18b4a626b}, !- Inlet Port
  {cff7e20f-3fe7-4c79-bcbf-f43926399222}; !- Outlet Port

OS:Connection,
  {7309b2a6-ad28-4ab3-858d-fcb18b4a626b}, !- Handle
  {729f8e29-421c-4c69-b9a1-eeaab65680b6}, !- Name
  {2d88bb99-8d3b-4d91-a150-fee37f30b5ae}, !- Source Object
  6,                                      !- Outlet Port
  {7e49aa3d-af25-4ed7-ae26-da3fedddbb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff7e20f-3fe7-4c79-bcbf-f43926399222}, !- Handle
  {4caa0de6-7394-4dd4-b8ef-a7256d33a578}, !- Name
  {7e49aa3d-af25-4ed7-ae26-da3fedddbb09}, !- Source Object
  3,                                      !- Outlet Port
  {e03c5ba2-6da1-4eeb-a759-277927ec50f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {297f5c0e-ac6a-4bcb-990b-f291c0742110}, !- Handle
  Node 50,                                !- Name
  {72a3b40c-78d5-4d59-a92b-47df8aec0660}, !- Inlet Port
  {15c5e2b8-e835-4c86-bf6a-648c1ced2f06}; !- Outlet Port

OS:Connection,
  {72a3b40c-78d5-4d59-a92b-47df8aec0660}, !- Handle
  {85a97387-cae1-4e64-9392-06e9565b06d7}, !- Name
  {a60db59a-8e75-4ba1-af90-8c57779382fd}, !- Source Object
  9,                                      !- Outlet Port
  {297f5c0e-ac6a-4bcb-990b-f291c0742110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c5e2b8-e835-4c86-bf6a-648c1ced2f06}, !- Handle
  {e2ba6e9d-bc4d-43e1-8753-678f3a7511e1}, !- Name
  {297f5c0e-ac6a-4bcb-990b-f291c0742110}, !- Source Object
  3,                                      !- Outlet Port
  {2d88bb99-8d3b-4d91-a150-fee37f30b5ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {136907ea-0fd5-4818-8dc1-5bcf4e10b301}, !- Handle
  Node 51,                                !- Name
  {03f2a0a4-d6fa-4a7b-88e7-e60a33957d42}, !- Inlet Port
  {9b43f0b6-3bf1-4ef8-b39b-972b6b819315}; !- Outlet Port

OS:Connection,
  {f025ae7d-c535-4a42-887e-1db16c1c9946}, !- Handle
  {fd1ad48f-7f65-4e42-9122-eb9e1e3df93a}, !- Name
  {252807ff-c238-4c50-9b3f-2bb3662a2278}, !- Source Object
  3,                                      !- Outlet Port
  {706f1ad7-ba26-46e9-ab1f-70e732d7f0e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03f2a0a4-d6fa-4a7b-88e7-e60a33957d42}, !- Handle
  {48bce9f5-675a-4770-ae3a-8012f45ed160}, !- Name
  {706f1ad7-ba26-46e9-ab1f-70e732d7f0e0}, !- Source Object
  5,                                      !- Outlet Port
  {136907ea-0fd5-4818-8dc1-5bcf4e10b301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b43f0b6-3bf1-4ef8-b39b-972b6b819315}, !- Handle
  {eaa0fc7a-68a5-4a96-987a-72f1aac67389}, !- Name
  {136907ea-0fd5-4818-8dc1-5bcf4e10b301}, !- Source Object
  3,                                      !- Outlet Port
  {a60db59a-8e75-4ba1-af90-8c57779382fd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {541e3148-4802-4452-9e2f-bd755a17ef6d}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b8fc4252-e7f3-4990-b6e7-05fbdd013de6}, !- Control Zone Name
  {f265ec20-461b-45e1-87f5-664de40b491c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdf2bbd9-7657-477a-b555-f38edd699937}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  {03ab9adc-5ee3-4dc0-8f95-0663f4e654fe}, !- Air Inlet Node Name
  {d80292b4-6efa-49a2-bec5-f1d6cd6035ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32ae9f08-2a3f-4e81-8ee2-28a748fe00d5}, !- Handle
  Node 52,                                !- Name
  {696cde0f-1c11-4a9b-b49c-ae5ce1609b78}, !- Inlet Port
  {c901e420-ae99-4325-a52a-4ae066569bd3}; !- Outlet Port

OS:Connection,
  {db04fe71-8832-4d59-80c1-2075a88c9459}, !- Handle
  {045de1b9-50b1-481a-8344-5ad3d942c93b}, !- Name
  {1e948bcd-6c61-41db-bf60-73e236212d15}, !- Source Object
  3,                                      !- Outlet Port
  {092403bf-b6ef-4966-9a6d-673275f8d2e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {696cde0f-1c11-4a9b-b49c-ae5ce1609b78}, !- Handle
  {fc094316-7ed0-45fb-ba61-4c82ca3a9390}, !- Name
  {e31b92a1-9a8e-48d7-b494-8e540c58fd2a}, !- Source Object
  3,                                      !- Outlet Port
  {32ae9f08-2a3f-4e81-8ee2-28a748fe00d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c901e420-ae99-4325-a52a-4ae066569bd3}, !- Handle
  {d0387260-e423-40e9-868d-06cd96d7ef5c}, !- Name
  {32ae9f08-2a3f-4e81-8ee2-28a748fe00d5}, !- Source Object
  3,                                      !- Outlet Port
  {d238cdc1-8da3-4c65-acc2-096810ec63ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5abf3596-da22-4f39-979d-18b8e0207b48}, !- Handle
  Node 53,                                !- Name
  {5d9c69ca-38b4-456b-a4eb-144252d8cca5}, !- Inlet Port
  {03ab9adc-5ee3-4dc0-8f95-0663f4e654fe}; !- Outlet Port

OS:Connection,
  {5d9c69ca-38b4-456b-a4eb-144252d8cca5}, !- Handle
  {ccc7ca0a-18f4-44cd-bb4a-94130461bda4}, !- Name
  {facc23fd-6658-44ef-a88c-3eba05f86707}, !- Source Object
  3,                                      !- Outlet Port
  {5abf3596-da22-4f39-979d-18b8e0207b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ab9adc-5ee3-4dc0-8f95-0663f4e654fe}, !- Handle
  {24ac0481-921e-499f-bea6-1fd7b9c31933}, !- Name
  {5abf3596-da22-4f39-979d-18b8e0207b48}, !- Source Object
  3,                                      !- Outlet Port
  {bdf2bbd9-7657-477a-b555-f38edd699937}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d80292b4-6efa-49a2-bec5-f1d6cd6035ac}, !- Handle
  {f064e893-13f0-45da-be32-33fbf7e0b146}, !- Name
  {bdf2bbd9-7657-477a-b555-f38edd699937}, !- Source Object
  4,                                      !- Outlet Port
  {1e948bcd-6c61-41db-bf60-73e236212d15}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {86e8a243-8a56-4709-8a6b-8fd80e89a192}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Controller List Name
  {ed65bc01-7ffb-44a4-a59e-10a6021baf34}, !- Availability Schedule
  {2b6e4ab2-7fab-4b83-939c-601d8fd7163e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c3de4f6-a58c-4e24-a84e-78576350ae96}, !- Supply Side Inlet Node Name
  {e7414c06-88fc-43fc-931f-8292637af789}, !- Demand Side Outlet Node Name
  {1ffd04a4-0f74-43bc-bd2a-e4683d96eb6e}, !- Demand Side Inlet Node A
  {f2e5b277-d509-4747-a296-064ead579ce3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77d36809-3f4f-49f3-aa51-f39fea7acf87}, !- Demand Mixer Name
  {c09b0c5b-a47b-4ecc-861c-07b047b4420a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cecd4dd7-de4b-4fe0-ba86-af887b896951}, !- Handle
  Node 54,                                !- Name
  {9c3de4f6-a58c-4e24-a84e-78576350ae96}, !- Inlet Port
  {d35aff9b-48ac-41f8-9633-5508aeb6e199}; !- Outlet Port

OS:Node,
  {a72d4971-7c5e-4ce1-b1f7-1fc25bfb7700}, !- Handle
  Node 55,                                !- Name
  {215f19a7-d145-4bdb-8bef-2a77dd6c5ea8}, !- Inlet Port
  {f2e5b277-d509-4747-a296-064ead579ce3}; !- Outlet Port

OS:Connection,
  {9c3de4f6-a58c-4e24-a84e-78576350ae96}, !- Handle
  {29b5036c-d313-4313-8f7a-f2b3ecde354b}, !- Name
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- Source Object
  8,                                      !- Outlet Port
  {cecd4dd7-de4b-4fe0-ba86-af887b896951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e5b277-d509-4747-a296-064ead579ce3}, !- Handle
  {62e0574e-5789-4024-9567-d62a2fd0c592}, !- Name
  {a72d4971-7c5e-4ce1-b1f7-1fc25bfb7700}, !- Source Object
  3,                                      !- Outlet Port
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dc2e3258-78e6-40f6-8a7f-6066ad4f5605}, !- Handle
  Node 56,                                !- Name
  {1ffd04a4-0f74-43bc-bd2a-e4683d96eb6e}, !- Inlet Port
  {d175811a-b960-4410-9c3f-8cf8861f8872}; !- Outlet Port

OS:Node,
  {d2600d40-b67e-4854-8619-f8179c778722}, !- Handle
  Node 57,                                !- Name
  {9be3a142-b87d-4815-921b-2384783a0407}, !- Inlet Port
  {e7414c06-88fc-43fc-931f-8292637af789}; !- Outlet Port

OS:Node,
  {68ab0128-ca3e-41ab-91c7-f151efaf4a9f}, !- Handle
  Node 58,                                !- Name
  {6db261bd-b8ba-4071-9267-ab24d6e10338}, !- Inlet Port
  {e0309d30-66a5-42f0-be7c-dbd28656ab8c}; !- Outlet Port

OS:Connection,
  {1ffd04a4-0f74-43bc-bd2a-e4683d96eb6e}, !- Handle
  {63b3c658-3efe-4e96-85f1-cc750ed2c222}, !- Name
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- Source Object
  10,                                     !- Outlet Port
  {dc2e3258-78e6-40f6-8a7f-6066ad4f5605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7414c06-88fc-43fc-931f-8292637af789}, !- Handle
  {53ca561e-da3a-4c1f-a591-5040d538020b}, !- Name
  {d2600d40-b67e-4854-8619-f8179c778722}, !- Source Object
  3,                                      !- Outlet Port
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c09b0c5b-a47b-4ecc-861c-07b047b4420a}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d175811a-b960-4410-9c3f-8cf8861f8872}, !- Inlet Node Name
  {88e070a0-d1e6-43e7-bc80-920b6f4fc659}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77d36809-3f4f-49f3-aa51-f39fea7acf87}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9be3a142-b87d-4815-921b-2384783a0407}, !- Outlet Node Name
  {54889920-d468-4915-8ad7-f97e91003f1d}; !- Inlet Node Name 1

OS:Connection,
  {d175811a-b960-4410-9c3f-8cf8861f8872}, !- Handle
  {a0d88b57-df35-48eb-804e-48ab6bc1b2bb}, !- Name
  {dc2e3258-78e6-40f6-8a7f-6066ad4f5605}, !- Source Object
  3,                                      !- Outlet Port
  {c09b0c5b-a47b-4ecc-861c-07b047b4420a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be3a142-b87d-4815-921b-2384783a0407}, !- Handle
  {6853da27-e1a2-4079-a2b0-f7878fa35999}, !- Name
  {77d36809-3f4f-49f3-aa51-f39fea7acf87}, !- Source Object
  2,                                      !- Outlet Port
  {d2600d40-b67e-4854-8619-f8179c778722}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3129ce7-d8da-4b68-a3d8-7c72f8bd302d}, !- Handle
  {ad5dfe37-4400-4cef-8f42-d6c2ad0f7532}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2b6e4ab2-7fab-4b83-939c-601d8fd7163e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e3ce7a7b-5ffc-41d5-be86-c51f6c3a9c32}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {944a1f53-e2e2-47f8-96fe-5dab4888760b}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7877aeca-7335-433b-968d-d9a0edce4b42}, !- Air Inlet Node Name
  {215f19a7-d145-4bdb-8bef-2a77dd6c5ea8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3769bec8-d939-433c-a7df-6e17f76e349c}, !- Handle
  Coil Heating Electric 5,                !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a0bfb10d-5112-4c21-9f90-44d396b760a8}, !- Air Inlet Node Name
  {42b9e55d-0f67-4774-9fd5-803a8a65e441}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4708f66a-0357-41f0-ad23-fae5eaa4a2c0}, !- Handle
  Coil Cooling DX Single Speed 5 59kBtu/hr 14.0SEER, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4273f36a-1f60-4223-924c-0a7887181065}, !- Air Inlet Node Name
  {fe2ec452-4dd2-49c1-9dfd-4af013b5f466}, !- Air Outlet Node Name
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Energy Input Ratio Function of Temperature Curve Name
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {58eff2c3-c4e5-4965-9117-d52447f0a1eb}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72d755e5-380a-4bf0-9d69-a29f88e93aa4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {062c61eb-ea55-4be2-87ba-9e2312b147eb}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4b9fad1-ff54-4092-9b4a-4dba6cff6256}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc65a831-ce0a-4fad-9fa5-49b593101e78}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ad0bf95c-1b15-4c4b-8803-76d85d7b2164}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed65bc01-7ffb-44a4-a59e-10a6021baf34}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5992189a-87c8-45f1-a2f6-5c4223bfaf7d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5992189a-87c8-45f1-a2f6-5c4223bfaf7d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2ab7915-68d5-4cc0-99d6-359006af0484}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {ad0bf95c-1b15-4c4b-8803-76d85d7b2164}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14b41641-cf3d-4b36-aefb-d54e56345080}, !- Mixed Air Node Name
  {235622ec-8287-4da0-b510-3f983ca4eb49}, !- Outdoor Air Stream Node Name
  {8b4cb502-0f50-4bb6-a2c4-a381b243bf36}, !- Relief Air Stream Node Name
  {d35aff9b-48ac-41f8-9633-5508aeb6e199}; !- Return Air Stream Node Name

OS:Node,
  {b5970fa6-947c-467f-80f5-af18dfe50ec4}, !- Handle
  Node 59,                                !- Name
  ,                                       !- Inlet Port
  {5d5b8e37-0960-4513-b416-f70fc9440054}; !- Outlet Port

OS:Node,
  {20edff8b-1c16-4689-820c-85a5ab942462}, !- Handle
  Node 60,                                !- Name
  {ecd4fa93-131c-476e-8212-68f5a896e743}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {215f19a7-d145-4bdb-8bef-2a77dd6c5ea8}, !- Handle
  {9668c792-41fc-446b-b49f-8b54148136ea}, !- Name
  {944a1f53-e2e2-47f8-96fe-5dab4888760b}, !- Source Object
  9,                                      !- Outlet Port
  {a72d4971-7c5e-4ce1-b1f7-1fc25bfb7700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b326c16c-64a7-48e1-9b22-ed63cf2d7cc0}, !- Handle
  Node 61,                                !- Name
  {42b9e55d-0f67-4774-9fd5-803a8a65e441}, !- Inlet Port
  {7877aeca-7335-433b-968d-d9a0edce4b42}; !- Outlet Port

OS:Connection,
  {42b9e55d-0f67-4774-9fd5-803a8a65e441}, !- Handle
  {25d4a5c6-7db2-4bbb-af70-804404cb4b92}, !- Name
  {3769bec8-d939-433c-a7df-6e17f76e349c}, !- Source Object
  6,                                      !- Outlet Port
  {b326c16c-64a7-48e1-9b22-ed63cf2d7cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7877aeca-7335-433b-968d-d9a0edce4b42}, !- Handle
  {9663c974-4fb6-4329-968f-6bf0c55901da}, !- Name
  {b326c16c-64a7-48e1-9b22-ed63cf2d7cc0}, !- Source Object
  3,                                      !- Outlet Port
  {944a1f53-e2e2-47f8-96fe-5dab4888760b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {78e4b0a9-6921-4623-8d44-e300de7a2a65}, !- Handle
  Node 62,                                !- Name
  {fe2ec452-4dd2-49c1-9dfd-4af013b5f466}, !- Inlet Port
  {a0bfb10d-5112-4c21-9f90-44d396b760a8}; !- Outlet Port

OS:Connection,
  {fe2ec452-4dd2-49c1-9dfd-4af013b5f466}, !- Handle
  {3833159a-f466-4ca6-be07-418d70f1d7dc}, !- Name
  {4708f66a-0357-41f0-ad23-fae5eaa4a2c0}, !- Source Object
  9,                                      !- Outlet Port
  {78e4b0a9-6921-4623-8d44-e300de7a2a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bfb10d-5112-4c21-9f90-44d396b760a8}, !- Handle
  {f1f0c226-c4dc-4780-8900-509e29f50d4e}, !- Name
  {78e4b0a9-6921-4623-8d44-e300de7a2a65}, !- Source Object
  3,                                      !- Outlet Port
  {3769bec8-d939-433c-a7df-6e17f76e349c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a37db59c-76bb-4192-b94e-f75f9feda6fa}, !- Handle
  Node 63,                                !- Name
  {14b41641-cf3d-4b36-aefb-d54e56345080}, !- Inlet Port
  {4273f36a-1f60-4223-924c-0a7887181065}; !- Outlet Port

OS:Connection,
  {d35aff9b-48ac-41f8-9633-5508aeb6e199}, !- Handle
  {1b1b6591-3eb5-4778-bb39-b4c5f1c17966}, !- Name
  {cecd4dd7-de4b-4fe0-ba86-af887b896951}, !- Source Object
  3,                                      !- Outlet Port
  {d2ab7915-68d5-4cc0-99d6-359006af0484}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14b41641-cf3d-4b36-aefb-d54e56345080}, !- Handle
  {9ea8ac7b-8809-4081-b99c-e99aee087587}, !- Name
  {d2ab7915-68d5-4cc0-99d6-359006af0484}, !- Source Object
  5,                                      !- Outlet Port
  {a37db59c-76bb-4192-b94e-f75f9feda6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4273f36a-1f60-4223-924c-0a7887181065}, !- Handle
  {00814c67-caee-4c86-b123-3d694cdb2781}, !- Name
  {a37db59c-76bb-4192-b94e-f75f9feda6fa}, !- Source Object
  3,                                      !- Outlet Port
  {4708f66a-0357-41f0-ad23-fae5eaa4a2c0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4492f496-853d-4987-8498-6007d6531239}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {65a10c65-430b-4241-b7ac-021883c85d4f}, !- Control Zone Name
  {a72d4971-7c5e-4ce1-b1f7-1fc25bfb7700}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c6eac18-7240-46e2-b78b-1f7dc911e798}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule Name
  {c903789e-ad7c-443e-9eca-d1b927729996}, !- Air Inlet Node Name
  {6db261bd-b8ba-4071-9267-ab24d6e10338}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c07abed6-0933-487b-9116-e795d2c70798}, !- Handle
  Node 64,                                !- Name
  {99f124d9-72ce-455d-a5b5-1491363a793c}, !- Inlet Port
  {54889920-d468-4915-8ad7-f97e91003f1d}; !- Outlet Port

OS:Connection,
  {e0309d30-66a5-42f0-be7c-dbd28656ab8c}, !- Handle
  {e842ba03-c868-42d4-8817-d3d8080e398a}, !- Name
  {68ab0128-ca3e-41ab-91c7-f151efaf4a9f}, !- Source Object
  3,                                      !- Outlet Port
  {d8c38527-f22b-473b-923c-d0e755327ea5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99f124d9-72ce-455d-a5b5-1491363a793c}, !- Handle
  {312a953a-6a31-4b85-a9b3-de5d076e0f29}, !- Name
  {09784e7b-2eca-443b-ac85-0652aaa28aa4}, !- Source Object
  3,                                      !- Outlet Port
  {c07abed6-0933-487b-9116-e795d2c70798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54889920-d468-4915-8ad7-f97e91003f1d}, !- Handle
  {2b7b0976-028e-4458-ae8e-982feda66914}, !- Name
  {c07abed6-0933-487b-9116-e795d2c70798}, !- Source Object
  3,                                      !- Outlet Port
  {77d36809-3f4f-49f3-aa51-f39fea7acf87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d64f65c2-aec3-4874-abf9-7bd406d55652}, !- Handle
  Node 65,                                !- Name
  {88e070a0-d1e6-43e7-bc80-920b6f4fc659}, !- Inlet Port
  {c903789e-ad7c-443e-9eca-d1b927729996}; !- Outlet Port

OS:Connection,
  {88e070a0-d1e6-43e7-bc80-920b6f4fc659}, !- Handle
  {726097de-2825-4058-8591-f771faca85ec}, !- Name
  {c09b0c5b-a47b-4ecc-861c-07b047b4420a}, !- Source Object
  3,                                      !- Outlet Port
  {d64f65c2-aec3-4874-abf9-7bd406d55652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c903789e-ad7c-443e-9eca-d1b927729996}, !- Handle
  {85074747-295f-419f-8444-a5417277561a}, !- Name
  {d64f65c2-aec3-4874-abf9-7bd406d55652}, !- Source Object
  3,                                      !- Outlet Port
  {8c6eac18-7240-46e2-b78b-1f7dc911e798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db261bd-b8ba-4071-9267-ab24d6e10338}, !- Handle
  {aa1a1ed0-80ab-4b47-8c0e-6226e12dc811}, !- Name
  {8c6eac18-7240-46e2-b78b-1f7dc911e798}, !- Source Object
  4,                                      !- Outlet Port
  {68ab0128-ca3e-41ab-91c7-f151efaf4a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c05c694e-d2db-42ff-857b-382c992bdaa8}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Rendering:Color,
  {048419ca-4157-4b25-8dd7-07e2bbb06178}, !- Handle
  ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {daf02f5c-eb8d-45a7-97ff-70b57621b631}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2df4514b-da62-4a54-92d6-d9789607bf1e}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d619812-9816-4e93-9bbb-c378b86f7bc2}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d817487-e632-40a6-81bd-94a4fc2b3c84}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1b3392c-f4be-4155-bc92-ca4e34031d66}, !- Handle
  Space Function Lobby - elevator 2,      !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {636cd9dc-d4eb-41b6-9354-7ce2a4d7c949}, !- Handle
  Space Function Sales area 1,            !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd1989dd-b98c-4afa-8eda-62dea884bcfd}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:PlantLoop,
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {afe5d60b-8013-4e45-8501-f5a8da12c616}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {49b9e631-43ef-48af-b230-ab5274ed508c}, !- Plant Side Inlet Node Name
  {18fb0036-1852-4383-a170-dab1c52524b3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a4052be0-d7bd-43c1-954e-189714b73217}, !- Demand Side Inlet Node Name
  {aa14d6a5-fdc1-46e5-af36-115ecb0a382d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f25c709b-5cce-4091-913e-548f413f0570}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Demand Mixer Name
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Demand Splitter Name
  {4371b29b-e9cc-4028-abc1-99bc22d802a7}, !- Supply Mixer Name
  {ede448dc-59c8-4e10-8aae-f91a530562e4}; !- Supply Splitter Name

OS:Node,
  {017a31cb-800c-4ff8-9dcb-757c4334851a}, !- Handle
  Node 66,                                !- Name
  {49b9e631-43ef-48af-b230-ab5274ed508c}, !- Inlet Port
  {ed1b6574-83d5-48f0-b736-879e7d10943a}; !- Outlet Port

OS:Node,
  {afe5d60b-8013-4e45-8501-f5a8da12c616}, !- Handle
  Node 67,                                !- Name
  {8e507ec5-1a6a-4aaf-880a-2643248d8b05}, !- Inlet Port
  {18fb0036-1852-4383-a170-dab1c52524b3}; !- Outlet Port

OS:Node,
  {57745b68-1f5b-48e4-b82d-20a6b09ac485}, !- Handle
  Node 68,                                !- Name
  {37a1073f-f274-47ad-8f78-c040fa71f29a}, !- Inlet Port
  {7da382d3-38d7-4cfe-a975-d093833d75da}; !- Outlet Port

OS:Connector:Mixer,
  {4371b29b-e9cc-4028-abc1-99bc22d802a7}, !- Handle
  Connector Mixer 1,                      !- Name
  {7a813cbf-ab0b-4d0e-b168-8142d7ece5e5}, !- Outlet Branch Name
  {5b0b06ed-2aa4-43ec-92d8-10041051d93a}, !- Inlet Branch Name 1
  {90fb1055-9cfb-478e-8446-cccb1fada6b3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ede448dc-59c8-4e10-8aae-f91a530562e4}, !- Handle
  Connector Splitter 1,                   !- Name
  {77b7df3f-c199-455b-b852-c53695e98e18}, !- Inlet Branch Name
  {37a1073f-f274-47ad-8f78-c040fa71f29a}, !- Outlet Branch Name 1
  {50a19476-8757-4b3c-b9ea-e9e6a4510809}; !- Outlet Branch Name 2

OS:Connection,
  {49b9e631-43ef-48af-b230-ab5274ed508c}, !- Handle
  {98fe232a-4355-4688-9e35-8b626433da75}, !- Name
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Source Object
  14,                                     !- Outlet Port
  {017a31cb-800c-4ff8-9dcb-757c4334851a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a1073f-f274-47ad-8f78-c040fa71f29a}, !- Handle
  {670fd7ec-67bf-4e9e-bab9-6d591a57974f}, !- Name
  {ede448dc-59c8-4e10-8aae-f91a530562e4}, !- Source Object
  3,                                      !- Outlet Port
  {57745b68-1f5b-48e4-b82d-20a6b09ac485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fb0036-1852-4383-a170-dab1c52524b3}, !- Handle
  {73a8ccce-2678-40ca-82ee-8b9dc23caa31}, !- Name
  {afe5d60b-8013-4e45-8501-f5a8da12c616}, !- Source Object
  3,                                      !- Outlet Port
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2a7c0789-3bc0-4e4b-90c1-282af209320c}, !- Handle
  Node 69,                                !- Name
  {a4052be0-d7bd-43c1-954e-189714b73217}, !- Inlet Port
  {a8e7a714-43e9-421a-91c6-389205622b09}; !- Outlet Port

OS:Node,
  {06cb03ed-e985-4e70-936c-7850cbe61a06}, !- Handle
  Node 70,                                !- Name
  {5a73177f-f10f-4c29-ab12-0c78e16823f0}, !- Inlet Port
  {aa14d6a5-fdc1-46e5-af36-115ecb0a382d}; !- Outlet Port

OS:Node,
  {042a7789-e513-437f-ad26-1b9f98a26ade}, !- Handle
  Node 71,                                !- Name
  {e2e64e62-68fc-4460-a9ec-8fb38f21067d}, !- Inlet Port
  {8c811aeb-7063-408d-afe3-4744e9b9a0bd}; !- Outlet Port

OS:Connector:Mixer,
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Handle
  Connector Mixer 2,                      !- Name
  {918b5e7f-4a4c-4518-92ab-9347f87f3c27}, !- Outlet Branch Name
  {849526e1-a787-4200-8ef3-123cf1bce463}, !- Inlet Branch Name 1
  {4b2ff8ed-c01c-440b-9acc-ab51dfdb5a77}, !- Inlet Branch Name 2
  {b848750f-6a5d-432a-b96e-81ca634c6183}, !- Inlet Branch Name 3
  {141e70a6-abbb-4433-b534-b6fe344e18f5}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Handle
  Connector Splitter 2,                   !- Name
  {a8e7a714-43e9-421a-91c6-389205622b09}, !- Inlet Branch Name
  {e2e64e62-68fc-4460-a9ec-8fb38f21067d}, !- Outlet Branch Name 1
  {9d77fd60-12c4-484c-9a48-5dc0d89c1bda}, !- Outlet Branch Name 2
  {40c2a111-f3ab-4c0e-8683-03b2590ba6f5}, !- Outlet Branch Name 3
  {6061f315-ce87-4a85-935e-fadfd8377913}; !- Outlet Branch Name 4

OS:Connection,
  {a4052be0-d7bd-43c1-954e-189714b73217}, !- Handle
  {0f038c3b-fe02-4384-8e04-23e989a63cd7}, !- Name
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Source Object
  17,                                     !- Outlet Port
  {2a7c0789-3bc0-4e4b-90c1-282af209320c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e7a714-43e9-421a-91c6-389205622b09}, !- Handle
  {947e116c-2980-4165-98bc-9b9212fe83af}, !- Name
  {2a7c0789-3bc0-4e4b-90c1-282af209320c}, !- Source Object
  3,                                      !- Outlet Port
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e64e62-68fc-4460-a9ec-8fb38f21067d}, !- Handle
  {9ed89773-8973-4bc2-a81c-7f4a9133e288}, !- Name
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Source Object
  3,                                      !- Outlet Port
  {042a7789-e513-437f-ad26-1b9f98a26ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa14d6a5-fdc1-46e5-af36-115ecb0a382d}, !- Handle
  {cc44dd26-ab99-41b6-83d9-4cc3c2a01fed}, !- Name
  {06cb03ed-e985-4e70-936c-7850cbe61a06}, !- Source Object
  3,                                      !- Outlet Port
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7617860c-beb3-4ebc-bc26-ff3f1134c8bd}, !- Handle
  {fe83f5a5-2509-4fc2-8b68-ae09029c5a1c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f25c709b-5cce-4091-913e-548f413f0570}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {86afe435-b494-436f-abb9-de057079d9ff}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {62d3bd19-6682-4cb6-855a-9f83cc6baec3}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {86afe435-b494-436f-abb9-de057079d9ff}, !- Schedule Type Limits Name
  {6648bd24-9e00-41e2-8162-a9b5e5f70812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6648bd24-9e00-41e2-8162-a9b5e5f70812}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {86afe435-b494-436f-abb9-de057079d9ff}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7eefb0c2-a0f4-4403-ba30-be427877719d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {62d3bd19-6682-4cb6-855a-9f83cc6baec3}, !- Schedule Name
  {afe5d60b-8013-4e45-8501-f5a8da12c616}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2fc4b5e5-a62b-45a9-914f-9d8d7eaa207d}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {ed1b6574-83d5-48f0-b736-879e7d10943a}, !- Inlet Node Name
  {dae39ba4-0969-4b20-88ad-ac22681dce08}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  124.479761503919,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {703518d6-8f0c-4342-b212-7295a3bedf1a}, !- Handle
  Node 72,                                !- Name
  {dae39ba4-0969-4b20-88ad-ac22681dce08}, !- Inlet Port
  {77b7df3f-c199-455b-b852-c53695e98e18}; !- Outlet Port

OS:Connection,
  {ed1b6574-83d5-48f0-b736-879e7d10943a}, !- Handle
  {4c03eeef-a726-4bad-a022-961b46bd99c0}, !- Name
  {017a31cb-800c-4ff8-9dcb-757c4334851a}, !- Source Object
  3,                                      !- Outlet Port
  {2fc4b5e5-a62b-45a9-914f-9d8d7eaa207d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae39ba4-0969-4b20-88ad-ac22681dce08}, !- Handle
  {55fbb89b-8dbd-4dc0-adb3-3ce48d52ac37}, !- Name
  {2fc4b5e5-a62b-45a9-914f-9d8d7eaa207d}, !- Source Object
  3,                                      !- Outlet Port
  {703518d6-8f0c-4342-b212-7295a3bedf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b7df3f-c199-455b-b852-c53695e98e18}, !- Handle
  {5c88031e-9df1-4dbb-84a7-d9754d2df283}, !- Name
  {703518d6-8f0c-4342-b212-7295a3bedf1a}, !- Source Object
  3,                                      !- Outlet Port
  {ede448dc-59c8-4e10-8aae-f91a530562e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d0603d2d-fbbe-4939-a79f-953f861a1d9e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a6ffbe02-513e-413f-925a-d936c84ba3ac}, !- Handle
  12gal Electricity Water Heater - 8kBtu/hr 1.0 Therm Eff, !- Name
  0.0460674823921918,                     !- Tank Volume {m3}
  {62d3bd19-6682-4cb6-855a-9f83cc6baec3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2407.02595499202,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  12.4494140691633,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  12.4494140691633,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b44e8f5c-eabc-4142-8d63-3d8c02187676}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.26548990944556,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.26548990944556,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7da382d3-38d7-4cfe-a975-d093833d75da}, !- Use Side Inlet Node Name
  {02265ac2-1e8c-4204-b554-b90308be7b27}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {eeaa3d14-06dd-4230-bec5-0ab198401afe}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {1b1efecb-2e24-488f-9bd0-62cf95555d0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b1efecb-2e24-488f-9bd0-62cf95555d0d}, !- Handle
  Schedule Day 3,                         !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {638e8e28-1e9e-4380-9ddf-7d113dc023c4}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  {6f520ad1-5df0-4eaa-a4d0-60b525652a4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f520ad1-5df0-4eaa-a4d0-60b525652a4d}, !- Handle
  Schedule Day 4,                         !- Name
  {081c612e-649f-4dab-af6c-f55929ea1f02}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b44e8f5c-eabc-4142-8d63-3d8c02187676}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {d0603d2d-fbbe-4939-a79f-953f861a1d9e}, !- Schedule Type Limits Name
  {b3704566-b97b-41bc-bd3b-57e892945c14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3704566-b97b-41bc-bd3b-57e892945c14}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {d0603d2d-fbbe-4939-a79f-953f861a1d9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0b5f331b-8a67-4ce7-9de5-507d23920377}, !- Handle
  Node 73,                                !- Name
  {02265ac2-1e8c-4204-b554-b90308be7b27}, !- Inlet Port
  {5b0b06ed-2aa4-43ec-92d8-10041051d93a}; !- Outlet Port

OS:Connection,
  {7da382d3-38d7-4cfe-a975-d093833d75da}, !- Handle
  {31e3d821-1baf-4d39-a0c6-7e0292d25754}, !- Name
  {57745b68-1f5b-48e4-b82d-20a6b09ac485}, !- Source Object
  3,                                      !- Outlet Port
  {a6ffbe02-513e-413f-925a-d936c84ba3ac}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {02265ac2-1e8c-4204-b554-b90308be7b27}, !- Handle
  {a8818a84-1389-4a12-9020-ac6393054ecc}, !- Name
  {a6ffbe02-513e-413f-925a-d936c84ba3ac}, !- Source Object
  32,                                     !- Outlet Port
  {0b5f331b-8a67-4ce7-9de5-507d23920377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0b06ed-2aa4-43ec-92d8-10041051d93a}, !- Handle
  {dd17c66b-9aea-4d4c-88cd-99280300d51a}, !- Name
  {0b5f331b-8a67-4ce7-9de5-507d23920377}, !- Source Object
  3,                                      !- Outlet Port
  {4371b29b-e9cc-4028-abc1-99bc22d802a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59cd08f1-7d8a-4d3b-b4cc-6c7d8ef92f9e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {062454bf-a8f1-4c7a-8710-66f513e756e0}, !- Inlet Node Name
  {3f3e0d90-784c-44b2-9346-b60ed6d00df3}; !- Outlet Node Name

OS:Node,
  {408ce36d-f25d-48eb-b3f5-289860befdbb}, !- Handle
  Node 74,                                !- Name
  {50a19476-8757-4b3c-b9ea-e9e6a4510809}, !- Inlet Port
  {062454bf-a8f1-4c7a-8710-66f513e756e0}; !- Outlet Port

OS:Connection,
  {50a19476-8757-4b3c-b9ea-e9e6a4510809}, !- Handle
  {4a6ab5cd-c501-480d-b55d-10cf32890eff}, !- Name
  {ede448dc-59c8-4e10-8aae-f91a530562e4}, !- Source Object
  4,                                      !- Outlet Port
  {408ce36d-f25d-48eb-b3f5-289860befdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b48cc863-0939-4a3c-9c2c-91efe30978bd}, !- Handle
  Node 75,                                !- Name
  {3f3e0d90-784c-44b2-9346-b60ed6d00df3}, !- Inlet Port
  {90fb1055-9cfb-478e-8446-cccb1fada6b3}; !- Outlet Port

OS:Connection,
  {062454bf-a8f1-4c7a-8710-66f513e756e0}, !- Handle
  {08db5f8e-223a-4cbc-83ca-29a329770117}, !- Name
  {408ce36d-f25d-48eb-b3f5-289860befdbb}, !- Source Object
  3,                                      !- Outlet Port
  {59cd08f1-7d8a-4d3b-b4cc-6c7d8ef92f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f3e0d90-784c-44b2-9346-b60ed6d00df3}, !- Handle
  {ad26b36e-64f2-4c84-aa22-664b0cf1e5f8}, !- Name
  {59cd08f1-7d8a-4d3b-b4cc-6c7d8ef92f9e}, !- Source Object
  3,                                      !- Outlet Port
  {b48cc863-0939-4a3c-9c2c-91efe30978bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90fb1055-9cfb-478e-8446-cccb1fada6b3}, !- Handle
  {68300d7a-5881-4105-bd76-e820214306a9}, !- Name
  {b48cc863-0939-4a3c-9c2c-91efe30978bd}, !- Source Object
  3,                                      !- Outlet Port
  {4371b29b-e9cc-4028-abc1-99bc22d802a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3bb0a58f-bb11-4ac6-ac75-79981dcf57ee}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8c811aeb-7063-408d-afe3-4744e9b9a0bd}, !- Inlet Node Name
  {4b26de80-2e50-4b52-8018-583838934d7f}; !- Outlet Node Name

OS:Node,
  {ed06706b-5d0a-483d-b03a-8d2327dead74}, !- Handle
  Node 76,                                !- Name
  {4b26de80-2e50-4b52-8018-583838934d7f}, !- Inlet Port
  {849526e1-a787-4200-8ef3-123cf1bce463}; !- Outlet Port

OS:Connection,
  {8c811aeb-7063-408d-afe3-4744e9b9a0bd}, !- Handle
  {0e9228e4-2416-45ab-8f8a-45a82baa0fa5}, !- Name
  {042a7789-e513-437f-ad26-1b9f98a26ade}, !- Source Object
  3,                                      !- Outlet Port
  {3bb0a58f-bb11-4ac6-ac75-79981dcf57ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b26de80-2e50-4b52-8018-583838934d7f}, !- Handle
  {2e1c0991-91c7-4d45-a5de-3b41c14a48ad}, !- Name
  {3bb0a58f-bb11-4ac6-ac75-79981dcf57ee}, !- Source Object
  3,                                      !- Outlet Port
  {ed06706b-5d0a-483d-b03a-8d2327dead74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849526e1-a787-4200-8ef3-123cf1bce463}, !- Handle
  {b1ab0378-4be9-41b1-bf32-d56f8e7839a4}, !- Name
  {ed06706b-5d0a-483d-b03a-8d2327dead74}, !- Source Object
  3,                                      !- Outlet Port
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8de19f41-795c-4cbf-8e6e-49ee5a611d58}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {456fce07-6c2f-4e78-8673-c6696d952709}, !- Inlet Node Name
  {8e507ec5-1a6a-4aaf-880a-2643248d8b05}; !- Outlet Node Name

OS:Node,
  {f27a87ba-078a-473e-9d92-89c80c4a93fc}, !- Handle
  Node 77,                                !- Name
  {7a813cbf-ab0b-4d0e-b168-8142d7ece5e5}, !- Inlet Port
  {456fce07-6c2f-4e78-8673-c6696d952709}; !- Outlet Port

OS:Connection,
  {7a813cbf-ab0b-4d0e-b168-8142d7ece5e5}, !- Handle
  {7bd0b2ea-a62c-4944-9805-9e35ddada41d}, !- Name
  {4371b29b-e9cc-4028-abc1-99bc22d802a7}, !- Source Object
  2,                                      !- Outlet Port
  {f27a87ba-078a-473e-9d92-89c80c4a93fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456fce07-6c2f-4e78-8673-c6696d952709}, !- Handle
  {88094ee0-30a0-4748-b181-57f7bfd9c18b}, !- Name
  {f27a87ba-078a-473e-9d92-89c80c4a93fc}, !- Source Object
  3,                                      !- Outlet Port
  {8de19f41-795c-4cbf-8e6e-49ee5a611d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e507ec5-1a6a-4aaf-880a-2643248d8b05}, !- Handle
  {30ce2e39-7c67-4ce5-95ae-1caab394f3f6}, !- Name
  {8de19f41-795c-4cbf-8e6e-49ee5a611d58}, !- Source Object
  3,                                      !- Outlet Port
  {afe5d60b-8013-4e45-8501-f5a8da12c616}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {180e9a24-c7af-44f1-b3b4-4c1493b6ecf6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c0eb93a1-f8a7-4b09-aaf3-2965f0bba8c3}, !- Inlet Node Name
  {5a73177f-f10f-4c29-ab12-0c78e16823f0}; !- Outlet Node Name

OS:Node,
  {18c564e8-50e6-4ac2-849d-8da13dfe49e7}, !- Handle
  Node 78,                                !- Name
  {918b5e7f-4a4c-4518-92ab-9347f87f3c27}, !- Inlet Port
  {c0eb93a1-f8a7-4b09-aaf3-2965f0bba8c3}; !- Outlet Port

OS:Connection,
  {918b5e7f-4a4c-4518-92ab-9347f87f3c27}, !- Handle
  {bae3404b-7a63-485a-9919-74a06557624f}, !- Name
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Source Object
  2,                                      !- Outlet Port
  {18c564e8-50e6-4ac2-849d-8da13dfe49e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0eb93a1-f8a7-4b09-aaf3-2965f0bba8c3}, !- Handle
  {074dee7b-75d5-41c6-8ee6-03d7b628cfbc}, !- Name
  {18c564e8-50e6-4ac2-849d-8da13dfe49e7}, !- Source Object
  3,                                      !- Outlet Port
  {180e9a24-c7af-44f1-b3b4-4c1493b6ecf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a73177f-f10f-4c29-ab12-0c78e16823f0}, !- Handle
  {48bb91e7-d6ea-493e-b295-a9e5fac703c7}, !- Name
  {180e9a24-c7af-44f1-b3b4-4c1493b6ecf6}, !- Source Object
  3,                                      !- Outlet Port
  {06cb03ed-e985-4e70-936c-7850cbe61a06}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e24acda4-0488-40e3-bb01-d46ed4c707bf}, !- Handle
  Water Use Connections 1,                !- Name
  {e3f67405-cc4c-471a-83b3-8656f5e08fad}, !- Inlet Node Name
  {273cb83c-c59b-4b5b-85fe-efe2c4bd4a3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4c5ec319-dd7a-4e3e-9b83-48e9bfae12cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33a07a7b-7656-483f-a24e-98affc6cd7de}, !- Handle
  Core_retail Service Water Use Def 0.18gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.13340572798077e-05,                   !- Peak Flow Rate {m3/s}
  {60c22cc9-d871-47e7-a74f-46aaeecaeee1}, !- Target Temperature Schedule Name
  {407a7b26-4636-450e-90b1-7ab1a77ac40b}, !- Sensible Fraction Schedule Name
  {e66d7ccf-690a-4df8-8700-bf67caff475f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {407a7b26-4636-450e-90b1-7ab1a77ac40b}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa582bba-6aea-4508-b280-e043a14bea21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa582bba-6aea-4508-b280-e043a14bea21}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e66d7ccf-690a-4df8-8700-bf67caff475f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {075d4e82-612d-425f-afb7-648cfd932414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {075d4e82-612d-425f-afb7-648cfd932414}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60c22cc9-d871-47e7-a74f-46aaeecaeee1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f886cfc0-2623-402e-b0c2-4e3dd5d8ba60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f886cfc0-2623-402e-b0c2-4e3dd5d8ba60}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4c5ec319-dd7a-4e3e-9b83-48e9bfae12cc}, !- Handle
  Core_retail Service Water Use 0.18gal/min, !- Name
  {33a07a7b-7656-483f-a24e-98affc6cd7de}, !- Water Use Equipment Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {94d77d6e-8977-4624-be3b-6460015ddb3f}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {0bbb5a45-5e22-47b7-bf19-ef15e1fa413b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bbb5a45-5e22-47b7-bf19-ef15e1fa413b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {48152c29-109f-4e8e-869a-9b1d33d5713e}, !- Handle
  Schedule Rule 35,                       !- Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0db8edd-91ba-482b-9864-69eff3bf8318}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0db8edd-91ba-482b-9864-69eff3bf8318}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6f809ab6-d941-4531-a48b-b27de6d20b03}, !- Handle
  Schedule Rule 36,                       !- Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76aa2a2d-cff6-4022-8eb1-05a9a98e9583}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76aa2a2d-cff6-4022-8eb1-05a9a98e9583}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {54aabd9c-3bf3-40c1-bc9c-62d76beaedce}, !- Handle
  Schedule Rule 37,                       !- Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0861fe0b-2b69-4831-8e42-cedf04fe99f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0861fe0b-2b69-4831-8e42-cedf04fe99f1}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {d6aec428-337e-44a5-b873-1779580d9de2}, !- Handle
  Node 79,                                !- Name
  {9d77fd60-12c4-484c-9a48-5dc0d89c1bda}, !- Inlet Port
  {e3f67405-cc4c-471a-83b3-8656f5e08fad}; !- Outlet Port

OS:Connection,
  {9d77fd60-12c4-484c-9a48-5dc0d89c1bda}, !- Handle
  {454fce75-9b63-45c1-959a-09e06600920c}, !- Name
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Source Object
  4,                                      !- Outlet Port
  {d6aec428-337e-44a5-b873-1779580d9de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0514f716-c5f6-46d3-8bf4-3ee5efca9034}, !- Handle
  Node 80,                                !- Name
  {273cb83c-c59b-4b5b-85fe-efe2c4bd4a3a}, !- Inlet Port
  {4b2ff8ed-c01c-440b-9acc-ab51dfdb5a77}; !- Outlet Port

OS:Connection,
  {e3f67405-cc4c-471a-83b3-8656f5e08fad}, !- Handle
  {d7254b80-f7b1-4ec7-a331-cd69b8b13bea}, !- Name
  {d6aec428-337e-44a5-b873-1779580d9de2}, !- Source Object
  3,                                      !- Outlet Port
  {e24acda4-0488-40e3-bb01-d46ed4c707bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273cb83c-c59b-4b5b-85fe-efe2c4bd4a3a}, !- Handle
  {1aa4d583-3858-494f-a8a8-eee14672686b}, !- Name
  {e24acda4-0488-40e3-bb01-d46ed4c707bf}, !- Source Object
  3,                                      !- Outlet Port
  {0514f716-c5f6-46d3-8bf4-3ee5efca9034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2ff8ed-c01c-440b-9acc-ab51dfdb5a77}, !- Handle
  {6ece284d-5d7a-4118-961e-fad409f14ffa}, !- Name
  {0514f716-c5f6-46d3-8bf4-3ee5efca9034}, !- Source Object
  3,                                      !- Outlet Port
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {70c24c68-34c6-401c-bb34-526424b387ab}, !- Handle
  Water Use Connections 2,                !- Name
  {dd9229d9-c350-4936-b81b-48d4224aea6f}, !- Inlet Node Name
  {0ac22d88-c60b-4063-a4ca-41b92b326f30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a495be22-0e7d-43d4-ab2d-fa8635376196}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a6eef20-a4c9-4d80-87ae-6b37704f93c4}, !- Handle
  Front_retail Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06798340573823e-06,                   !- Peak Flow Rate {m3/s}
  {2b3d3882-dfee-4fff-9398-d195822e2a68}, !- Target Temperature Schedule Name
  {0a9e760e-cf40-429b-8d22-aad9fc0ef19e}, !- Sensible Fraction Schedule Name
  {423ffecc-5a89-4bb1-9641-b00b3dd74622}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a9e760e-cf40-429b-8d22-aad9fc0ef19e}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4dd24ce4-1f89-4afe-8137-a1340738c223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dd24ce4-1f89-4afe-8137-a1340738c223}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {423ffecc-5a89-4bb1-9641-b00b3dd74622}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {95926a37-70e4-4c65-9dff-f07e1e198a24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95926a37-70e4-4c65-9dff-f07e1e198a24}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b3d3882-dfee-4fff-9398-d195822e2a68}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a54aa5ab-1d9d-4b4e-86a0-a4b2ca7a95cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a54aa5ab-1d9d-4b4e-86a0-a4b2ca7a95cc}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a495be22-0e7d-43d4-ab2d-fa8635376196}, !- Handle
  Front_retail Service Water Use 0.02gal/min, !- Name
  {6a6eef20-a4c9-4d80-87ae-6b37704f93c4}, !- Water Use Equipment Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {682c5f24-33e6-4c32-b79e-d40e50cf1d57}, !- Handle
  Node 81,                                !- Name
  {40c2a111-f3ab-4c0e-8683-03b2590ba6f5}, !- Inlet Port
  {dd9229d9-c350-4936-b81b-48d4224aea6f}; !- Outlet Port

OS:Connection,
  {40c2a111-f3ab-4c0e-8683-03b2590ba6f5}, !- Handle
  {a2503e13-2785-42d7-a83f-5737de9d7cc1}, !- Name
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Source Object
  5,                                      !- Outlet Port
  {682c5f24-33e6-4c32-b79e-d40e50cf1d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {601b95b9-996b-4bc3-bd00-b2352f971846}, !- Handle
  Node 82,                                !- Name
  {0ac22d88-c60b-4063-a4ca-41b92b326f30}, !- Inlet Port
  {b848750f-6a5d-432a-b96e-81ca634c6183}; !- Outlet Port

OS:Connection,
  {dd9229d9-c350-4936-b81b-48d4224aea6f}, !- Handle
  {3f7d961f-481c-4818-a714-caffa96dfc43}, !- Name
  {682c5f24-33e6-4c32-b79e-d40e50cf1d57}, !- Source Object
  3,                                      !- Outlet Port
  {70c24c68-34c6-401c-bb34-526424b387ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac22d88-c60b-4063-a4ca-41b92b326f30}, !- Handle
  {804ae83f-529e-41b6-9aac-50c72384d735}, !- Name
  {70c24c68-34c6-401c-bb34-526424b387ab}, !- Source Object
  3,                                      !- Outlet Port
  {601b95b9-996b-4bc3-bd00-b2352f971846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b848750f-6a5d-432a-b96e-81ca634c6183}, !- Handle
  {7f7042fe-970e-4732-b885-88afcd4d2c5f}, !- Name
  {601b95b9-996b-4bc3-bd00-b2352f971846}, !- Source Object
  3,                                      !- Outlet Port
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9e8af6c5-ca9c-444b-868f-af467899544f}, !- Handle
  Water Use Connections 3,                !- Name
  {9cba805a-0081-40c1-b618-51e5e879a6b9}, !- Inlet Node Name
  {e0efda6f-9550-47a5-b447-f2e015e90bcc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85d44c5f-9392-433c-a66e-2530d71b5614}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {048710c5-5a37-482a-ad16-46ce4901a673}, !- Handle
  Point_of_sale Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06798340573823e-06,                   !- Peak Flow Rate {m3/s}
  {89379d6f-0dc8-4f7e-ade4-95e52d9448f3}, !- Target Temperature Schedule Name
  {d1a564a2-4068-4a67-a49a-838e9f246ccf}, !- Sensible Fraction Schedule Name
  {072daa0b-0210-4f81-ad07-56d7c87ab1a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d1a564a2-4068-4a67-a49a-838e9f246ccf}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {819c53b9-b881-4152-91cd-c2009896b3f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {819c53b9-b881-4152-91cd-c2009896b3f3}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {072daa0b-0210-4f81-ad07-56d7c87ab1a7}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c5aebd6-62eb-4775-8284-98bb52a691d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c5aebd6-62eb-4775-8284-98bb52a691d7}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {89379d6f-0dc8-4f7e-ade4-95e52d9448f3}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f006b6dc-b0dc-43c5-af62-4e0c2982f921}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f006b6dc-b0dc-43c5-af62-4e0c2982f921}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85d44c5f-9392-433c-a66e-2530d71b5614}, !- Handle
  Point_of_sale Service Water Use 0.02gal/min, !- Name
  {048710c5-5a37-482a-ad16-46ce4901a673}, !- Water Use Equipment Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  {94d77d6e-8977-4624-be3b-6460015ddb3f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79929ccb-fdd7-406d-8748-eabd7d75ad55}, !- Handle
  Node 83,                                !- Name
  {6061f315-ce87-4a85-935e-fadfd8377913}, !- Inlet Port
  {9cba805a-0081-40c1-b618-51e5e879a6b9}; !- Outlet Port

OS:Connection,
  {6061f315-ce87-4a85-935e-fadfd8377913}, !- Handle
  {345b59ea-6bc0-4354-b156-3dda3d4c7d63}, !- Name
  {1dcc262c-3c84-4f7d-a5fa-111d2e68787e}, !- Source Object
  6,                                      !- Outlet Port
  {79929ccb-fdd7-406d-8748-eabd7d75ad55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5053a56-f25f-492a-a812-60b2ab3105b7}, !- Handle
  Node 84,                                !- Name
  {e0efda6f-9550-47a5-b447-f2e015e90bcc}, !- Inlet Port
  {141e70a6-abbb-4433-b534-b6fe344e18f5}; !- Outlet Port

OS:Connection,
  {9cba805a-0081-40c1-b618-51e5e879a6b9}, !- Handle
  {79749fa7-888d-4ea9-a61d-3e9b895bada5}, !- Name
  {79929ccb-fdd7-406d-8748-eabd7d75ad55}, !- Source Object
  3,                                      !- Outlet Port
  {9e8af6c5-ca9c-444b-868f-af467899544f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0efda6f-9550-47a5-b447-f2e015e90bcc}, !- Handle
  {8cedd137-ced5-49b2-8274-2820b9cec02d}, !- Name
  {9e8af6c5-ca9c-444b-868f-af467899544f}, !- Source Object
  3,                                      !- Outlet Port
  {f5053a56-f25f-492a-a812-60b2ab3105b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {141e70a6-abbb-4433-b534-b6fe344e18f5}, !- Handle
  {ea9a865b-6ead-446c-99ef-da1cf4413bcc}, !- Name
  {f5053a56-f25f-492a-a812-60b2ab3105b7}, !- Source Object
  3,                                      !- Outlet Port
  {e21f339c-5386-4c6f-8e7c-b2d2d9b72009}, !- Target Object
  6;                                      !- Inlet Port

OS:Sizing:Parameters,
  {a8653f03-f41a-4969-a289-91f464e1d05b}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {c1f6a817-58fe-448c-964b-fdc8ba1bae6b}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ec6b5a59-7b67-401c-893e-787a66fee82b}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {90234106-8759-440f-a31b-9765a8073ca9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90234106-8759-440f-a31b-9765a8073ca9}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b7c539a5-eadc-40c1-a52c-d2b925b9ccc3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C ERV, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f297fbef-8669-421c-84d7-6f476e1fea00}, !- Supply Air Inlet Node
  {e3abff00-08bf-42f7-b7af-36ccaba55a58}, !- Supply Air Outlet Node
  {f2585278-4309-4f9f-857d-80ec1bbdbe3a}, !- Exhaust Air Inlet Node
  {f37d8916-a6ae-428f-8d82-bb075328b73b}, !- Exhaust Air Outlet Node
  84.8598236,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2256ac43-cd93-4b80-951c-4559466374e0}, !- Handle
  Node 86,                                !- Name
  {e3abff00-08bf-42f7-b7af-36ccaba55a58}, !- Inlet Port
  {d815e98f-683b-4b54-be9b-781f9b45b0fd}; !- Outlet Port

OS:Connection,
  {f297fbef-8669-421c-84d7-6f476e1fea00}, !- Handle
  {0576b095-3e37-4e13-b121-13173525742a}, !- Name
  {65631917-ec43-4f69-8b11-c071c0921348}, !- Source Object
  3,                                      !- Outlet Port
  {b7c539a5-eadc-40c1-a52c-d2b925b9ccc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e3abff00-08bf-42f7-b7af-36ccaba55a58}, !- Handle
  {01f3eaa5-22f5-4bbb-a79f-5c5dc2c701e3}, !- Name
  {b7c539a5-eadc-40c1-a52c-d2b925b9ccc3}, !- Source Object
  13,                                     !- Outlet Port
  {2256ac43-cd93-4b80-951c-4559466374e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d815e98f-683b-4b54-be9b-781f9b45b0fd}, !- Handle
  {8b51bbff-814a-41b5-9269-7ed14d346d7d}, !- Name
  {2256ac43-cd93-4b80-951c-4559466374e0}, !- Source Object
  3,                                      !- Outlet Port
  {e0a25cd4-1ea3-4e9d-a47c-985a471b1987}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8378a34b-63a7-4275-84ae-9123b736ebcb}, !- Handle
  Node 87,                                !- Name
  {80f2957a-5327-4162-90f9-5dc144b690da}, !- Inlet Port
  {f2585278-4309-4f9f-857d-80ec1bbdbe3a}; !- Outlet Port

OS:Connection,
  {80f2957a-5327-4162-90f9-5dc144b690da}, !- Handle
  {aa16c62c-8bb3-4b60-a976-c159f2dbb5ba}, !- Name
  {e0a25cd4-1ea3-4e9d-a47c-985a471b1987}, !- Source Object
  7,                                      !- Outlet Port
  {8378a34b-63a7-4275-84ae-9123b736ebcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2585278-4309-4f9f-857d-80ec1bbdbe3a}, !- Handle
  {69900cef-b8fe-4b52-812b-822a5d54097a}, !- Name
  {8378a34b-63a7-4275-84ae-9123b736ebcb}, !- Source Object
  3,                                      !- Outlet Port
  {b7c539a5-eadc-40c1-a52c-d2b925b9ccc3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f37d8916-a6ae-428f-8d82-bb075328b73b}, !- Handle
  {984fe4b5-a93d-49c8-b616-5988329418f1}, !- Name
  {b7c539a5-eadc-40c1-a52c-d2b925b9ccc3}, !- Source Object
  15,                                     !- Outlet Port
  {413f07a7-c49f-4530-a7cd-4bddb799c04b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e4f08da3-e141-4f60-be0f-e0e96cee4422}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9dfc367a-8b3a-4901-a8f3-06ae3954b9a0}, !- Reference Setpoint Node Name
  {9dfc367a-8b3a-4901-a8f3-06ae3954b9a0}, !- Mixed Air Stream Node Name
  {65631917-ec43-4f69-8b11-c071c0921348}, !- Outdoor Air Stream Node Name
  {37e6b705-d372-4710-b257-09da20cd022b}, !- Return Air Stream Node Name
  {2256ac43-cd93-4b80-951c-4559466374e0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4a3c7755-7975-4bb2-bddb-14e2c05c55df}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4a2108cc-7d2a-4b84-8b97-419a2227c1f3}, !- Control Zone or Zone List Name
  {2700f07a-94f5-41d7-b6de-dba47e1e081e}, !- Cooling Control Zone or Zone List Name
  {f17a69b5-c051-4a5c-b6ac-fb82d9d522cd}, !- Heating Control Zone or Zone List Name
  {3339fbf7-6b02-4ad6-aff3-4dc9f4314daa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a2108cc-7d2a-4b84-8b97-419a2227c1f3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2700f07a-94f5-41d7-b6de-dba47e1e081e}, !- Handle
  {8e191518-1cd1-407f-a910-4e6d6babdaab}; !- Name

OS:ModelObjectList,
  {f17a69b5-c051-4a5c-b6ac-fb82d9d522cd}, !- Handle
  {f94a87c2-5782-416b-a330-e95ff42d0e1d}; !- Name

OS:ModelObjectList,
  {3339fbf7-6b02-4ad6-aff3-4dc9f4314daa}, !- Handle
  {fbd879b2-7978-4592-8ced-ca3ab34bc2d8}; !- Name

OS:Schedule:Ruleset,
  {51170eb8-a292-459e-9442-6e127a5ee437}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {b507e05d-feb4-49ef-8808-4f9b3cdc82f0}, !- Default Day Schedule Name
  {4592ff14-4a5b-4afe-a048-d096caf76be8}, !- Summer Design Day Schedule Name
  {e1ee5b34-f826-47b6-9d3b-23c89de1c040}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b507e05d-feb4-49ef-8808-4f9b3cdc82f0}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {65fca625-00f3-48f9-b234-eb002ec1bd05}, !- Handle
  {51170eb8-a292-459e-9442-6e127a5ee437}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.20043610595276,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:42:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:42:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {15963c42-7d8d-43f3-ace6-36dc4ea183a8}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1ee5b34-f826-47b6-9d3b-23c89de1c040}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {570c33c6-265f-449b-98fc-cab27c3cfe6a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4592ff14-4a5b-4afe-a048-d096caf76be8}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {490d13e2-48db-42f9-a55c-2116d04175bb}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {51170eb8-a292-459e-9442-6e127a5ee437}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eb072e7-b53c-4e0d-a3cd-241d9618dfa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eb072e7-b53c-4e0d-a3cd-241d9618dfa5}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - elevator_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {74fb2430-8ccd-4563-902e-8077303f4b42}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C ERV, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8c984364-2dc8-4daa-ae72-e26c4d387e02}, !- Supply Air Inlet Node
  {644712af-21ac-42da-aadd-c26788e799e2}, !- Supply Air Outlet Node
  {ee4baa94-9d93-44ec-a93d-fc312e98c66e}, !- Exhaust Air Inlet Node
  {065ee623-9321-49ea-bedc-743fa5904683}, !- Exhaust Air Outlet Node
  1391.7280281083,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {133fad1f-e1ce-489e-a78a-5687c0581e56}, !- Handle
  Node 88,                                !- Name
  {644712af-21ac-42da-aadd-c26788e799e2}, !- Inlet Port
  {63e6e487-db65-404a-97cc-502a67d4dea4}; !- Outlet Port

OS:Connection,
  {8c984364-2dc8-4daa-ae72-e26c4d387e02}, !- Handle
  {af9b07c9-701e-43b7-965d-ccbb1f7b6d56}, !- Name
  {94326fdf-e3e6-40ad-bb7a-be6bc0e5b3cc}, !- Source Object
  3,                                      !- Outlet Port
  {74fb2430-8ccd-4563-902e-8077303f4b42}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {644712af-21ac-42da-aadd-c26788e799e2}, !- Handle
  {2b88aa8f-ab64-413e-8592-27a87986486e}, !- Name
  {74fb2430-8ccd-4563-902e-8077303f4b42}, !- Source Object
  13,                                     !- Outlet Port
  {133fad1f-e1ce-489e-a78a-5687c0581e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e6e487-db65-404a-97cc-502a67d4dea4}, !- Handle
  {5d42101c-f72f-4ffc-83f8-eadaf5df0681}, !- Name
  {133fad1f-e1ce-489e-a78a-5687c0581e56}, !- Source Object
  3,                                      !- Outlet Port
  {63bb0492-3b82-41fa-a39b-519c6a9c971d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cafa6e9f-42fb-4b70-850f-a2b717086561}, !- Handle
  Node 89,                                !- Name
  {88e7f254-321f-482f-995d-95d2f00341ef}, !- Inlet Port
  {ee4baa94-9d93-44ec-a93d-fc312e98c66e}; !- Outlet Port

OS:Connection,
  {88e7f254-321f-482f-995d-95d2f00341ef}, !- Handle
  {72f8fe7b-5d11-4287-adb8-140b658e0256}, !- Name
  {63bb0492-3b82-41fa-a39b-519c6a9c971d}, !- Source Object
  7,                                      !- Outlet Port
  {cafa6e9f-42fb-4b70-850f-a2b717086561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4baa94-9d93-44ec-a93d-fc312e98c66e}, !- Handle
  {a3eb24a9-1ee4-44e7-b6a2-f54cf5011b8d}, !- Name
  {cafa6e9f-42fb-4b70-850f-a2b717086561}, !- Source Object
  3,                                      !- Outlet Port
  {74fb2430-8ccd-4563-902e-8077303f4b42}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {065ee623-9321-49ea-bedc-743fa5904683}, !- Handle
  {2a0b68db-ce54-47d3-907c-4269df327b56}, !- Name
  {74fb2430-8ccd-4563-902e-8077303f4b42}, !- Source Object
  15,                                     !- Outlet Port
  {b9ecb3a7-e2f3-49c1-ab23-f380ea9dd469}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fb75d4e3-4e50-413d-8f4e-3ed46dfb666e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d00b10ff-59e3-479c-a9b0-0e3c75e3a6b0}, !- Reference Setpoint Node Name
  {d00b10ff-59e3-479c-a9b0-0e3c75e3a6b0}, !- Mixed Air Stream Node Name
  {94326fdf-e3e6-40ad-bb7a-be6bc0e5b3cc}, !- Outdoor Air Stream Node Name
  {0da63b80-adee-4c6f-b21e-bc81e676a6b1}, !- Return Air Stream Node Name
  {133fad1f-e1ce-489e-a78a-5687c0581e56}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {abd4d341-b0c3-4302-928d-5f407d3fcd5a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6611872a-c1af-490f-88e0-04ceb31d04c6}, !- Control Zone or Zone List Name
  {f04aa480-86fb-46c9-9afb-958a4d0a6ac5}, !- Cooling Control Zone or Zone List Name
  {61e08020-85f0-4382-b9e8-669772c4e210}, !- Heating Control Zone or Zone List Name
  {abac53fe-5aa5-471b-914a-35ed2ad0e86b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6611872a-c1af-490f-88e0-04ceb31d04c6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f04aa480-86fb-46c9-9afb-958a4d0a6ac5}, !- Handle
  {f39a4b64-737e-40c9-95c7-24244340a733}; !- Name

OS:ModelObjectList,
  {61e08020-85f0-4382-b9e8-669772c4e210}, !- Handle
  {4fed41fb-5147-4702-9c39-717813641dae}; !- Name

OS:ModelObjectList,
  {abac53fe-5aa5-471b-914a-35ed2ad0e86b}, !- Handle
  {ffb1a59e-101f-4276-95ad-22fc57a2068d}; !- Name

OS:Schedule:Ruleset,
  {522e7b1f-958c-481a-97dc-2e0008a34ec9}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {a2843e39-265c-4e74-8b4f-c579409c62b2}, !- Default Day Schedule Name
  {efec2c42-c9ca-4c82-852a-6716068e74f6}, !- Summer Design Day Schedule Name
  {5b352240-f1d7-4860-b346-a6c5992e5bf2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2843e39-265c-4e74-8b4f-c579409c62b2}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a05a5486-2632-4645-991c-727f00caa794}, !- Handle
  {522e7b1f-958c-481a-97dc-2e0008a34ec9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  53.368818336666024,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:42:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:42:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {973905fa-3671-45e0-bcb8-8ccf8c81a41d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b352240-f1d7-4860-b346-a6c5992e5bf2}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff60ad7-8562-407d-a498-ef772f34f597}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efec2c42-c9ca-4c82-852a-6716068e74f6}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80dc8a8a-fc7e-4990-adea-d9c6c5aa2117}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {522e7b1f-958c-481a-97dc-2e0008a34ec9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa43b254-c4b8-4310-90ae-cf80d91f0404}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa43b254-c4b8-4310-90ae-cf80d91f0404}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4fa7fff5-7190-4b0e-badc-10fe8e31f081}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 ERV, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {527681b7-7d8b-4312-b162-1177e3d78e49}, !- Supply Air Inlet Node
  {7c3648f9-3d9c-4e11-b3e4-974ee7283cb8}, !- Supply Air Outlet Node
  {4a82aaa6-726b-4fc2-9a02-bb23b8750135}, !- Exhaust Air Inlet Node
  {cb997293-beaa-44bd-aa51-2a83ede163d2}, !- Exhaust Air Outlet Node
  176.42809487,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aac48fb1-c20c-4eaf-a492-c4ea9d76f237}, !- Handle
  Node 90,                                !- Name
  {7c3648f9-3d9c-4e11-b3e4-974ee7283cb8}, !- Inlet Port
  {24cdd783-1ecb-40ee-9e9c-9637e059f294}; !- Outlet Port

OS:Connection,
  {527681b7-7d8b-4312-b162-1177e3d78e49}, !- Handle
  {edca9f1e-4fa5-4013-a4a0-ef5f4d752e0c}, !- Name
  {a681d7a4-e507-4fda-a248-6c681fa21a12}, !- Source Object
  3,                                      !- Outlet Port
  {4fa7fff5-7190-4b0e-badc-10fe8e31f081}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7c3648f9-3d9c-4e11-b3e4-974ee7283cb8}, !- Handle
  {02d8383c-52ae-4bb1-a968-e28de279e2fc}, !- Name
  {4fa7fff5-7190-4b0e-badc-10fe8e31f081}, !- Source Object
  13,                                     !- Outlet Port
  {aac48fb1-c20c-4eaf-a492-c4ea9d76f237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cdd783-1ecb-40ee-9e9c-9637e059f294}, !- Handle
  {6144c747-71f3-4d76-ab51-86ba09cfa32d}, !- Name
  {aac48fb1-c20c-4eaf-a492-c4ea9d76f237}, !- Source Object
  3,                                      !- Outlet Port
  {706f1ad7-ba26-46e9-ab1f-70e732d7f0e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a304fa17-b061-4576-9c54-2872fb43f8f2}, !- Handle
  Node 91,                                !- Name
  {6bc6d139-e256-422f-8813-87c6ffa3b87a}, !- Inlet Port
  {4a82aaa6-726b-4fc2-9a02-bb23b8750135}; !- Outlet Port

OS:Connection,
  {6bc6d139-e256-422f-8813-87c6ffa3b87a}, !- Handle
  {5ed0107b-bc13-41cd-98e3-fd0db28f8159}, !- Name
  {706f1ad7-ba26-46e9-ab1f-70e732d7f0e0}, !- Source Object
  7,                                      !- Outlet Port
  {a304fa17-b061-4576-9c54-2872fb43f8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a82aaa6-726b-4fc2-9a02-bb23b8750135}, !- Handle
  {d054b90b-29d3-489b-a388-df0564213e08}, !- Name
  {a304fa17-b061-4576-9c54-2872fb43f8f2}, !- Source Object
  3,                                      !- Outlet Port
  {4fa7fff5-7190-4b0e-badc-10fe8e31f081}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cb997293-beaa-44bd-aa51-2a83ede163d2}, !- Handle
  {f9b7e702-e273-4e0a-8bf7-9c37a8e58ca4}, !- Name
  {4fa7fff5-7190-4b0e-badc-10fe8e31f081}, !- Source Object
  15,                                     !- Outlet Port
  {98c62960-67fd-4cb5-b4ba-0bf15b37bc76}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1bd29142-19e5-44a4-9d71-49ab4538278b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {136907ea-0fd5-4818-8dc1-5bcf4e10b301}, !- Reference Setpoint Node Name
  {136907ea-0fd5-4818-8dc1-5bcf4e10b301}, !- Mixed Air Stream Node Name
  {a681d7a4-e507-4fda-a248-6c681fa21a12}, !- Outdoor Air Stream Node Name
  {252807ff-c238-4c50-9b3f-2bb3662a2278}, !- Return Air Stream Node Name
  {aac48fb1-c20c-4eaf-a492-c4ea9d76f237}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6b9fc1b6-220d-4a45-bd20-a783878e4e60}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7378f1ff-5218-487d-b62d-3994ec1a98e5}, !- Control Zone or Zone List Name
  {89ae25cf-628d-46fc-b010-df152fdf03b1}, !- Cooling Control Zone or Zone List Name
  {c4a7f592-5f92-4181-99d4-77053fcd6664}, !- Heating Control Zone or Zone List Name
  {7301f8b7-4ef2-42e4-a0c7-19b1b4a84610}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7378f1ff-5218-487d-b62d-3994ec1a98e5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {89ae25cf-628d-46fc-b010-df152fdf03b1}, !- Handle
  {f43ff5eb-b09e-4a98-9ab9-d26d20a9b250}; !- Name

OS:ModelObjectList,
  {c4a7f592-5f92-4181-99d4-77053fcd6664}, !- Handle
  {8c3b77df-2338-46c3-8c70-75d91ba2bdad}; !- Name

OS:ModelObjectList,
  {7301f8b7-4ef2-42e4-a0c7-19b1b4a84610}, !- Handle
  {049acbcb-9af9-4897-9b04-cd7bdefe0934}; !- Name

OS:Schedule:Ruleset,
  {30ca49ba-5062-450a-aba5-b9de339439b0}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {f8c552c7-3653-4722-a8c5-e79e38581238}, !- Default Day Schedule Name
  {8ee4cc68-8cea-44eb-b825-ded0444876b9}, !- Summer Design Day Schedule Name
  {e9891b5f-0b7f-41e6-a86b-21c3d15ab740}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8c552c7-3653-4722-a8c5-e79e38581238}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {974a9939-8dcc-4268-a277-34907c908c97}, !- Handle
  {30ca49ba-5062-450a-aba5-b9de339439b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0288269205204275,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:42:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:42:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6244d8f-770b-47f1-8121-01562696fb08}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9891b5f-0b7f-41e6-a86b-21c3d15ab740}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Winter Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89c1c6cb-505c-466a-a24c-329edc25ce36}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ee4cc68-8cea-44eb-b825-ded0444876b9}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Summer Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3619ae5f-9e16-4b41-aba5-0e7054510f37}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Sunday Rule, !- Name
  {30ca49ba-5062-450a-aba5-b9de339439b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11a1a793-0d5b-4c7e-b7aa-0f1f25c8af1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11a1a793-0d5b-4c7e-b7aa-0f1f25c8af1c}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Sunday, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bb538c31-0cb1-4516-8d91-7b54fdb9e36d}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 ERV, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5d5b8e37-0960-4513-b416-f70fc9440054}, !- Supply Air Inlet Node
  {eb530838-4eae-4588-a763-35fa2480ca07}, !- Supply Air Outlet Node
  {4df75097-e0a9-4662-8293-d3b3854c5223}, !- Exhaust Air Inlet Node
  {ecd4fa93-131c-476e-8212-68f5a896e743}, !- Exhaust Air Outlet Node
  176.42809487,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5277f1d3-6ea4-49df-a179-0fd285143837}, !- Handle
  Node 92,                                !- Name
  {eb530838-4eae-4588-a763-35fa2480ca07}, !- Inlet Port
  {235622ec-8287-4da0-b510-3f983ca4eb49}; !- Outlet Port

OS:Connection,
  {5d5b8e37-0960-4513-b416-f70fc9440054}, !- Handle
  {931bddd9-0a4f-400c-97f5-0e6bf4134e9d}, !- Name
  {b5970fa6-947c-467f-80f5-af18dfe50ec4}, !- Source Object
  3,                                      !- Outlet Port
  {bb538c31-0cb1-4516-8d91-7b54fdb9e36d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb530838-4eae-4588-a763-35fa2480ca07}, !- Handle
  {deb61f54-ba4a-4ab7-9a95-037f577d62f9}, !- Name
  {bb538c31-0cb1-4516-8d91-7b54fdb9e36d}, !- Source Object
  13,                                     !- Outlet Port
  {5277f1d3-6ea4-49df-a179-0fd285143837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235622ec-8287-4da0-b510-3f983ca4eb49}, !- Handle
  {f8da129b-05ad-4b41-8b80-d5f5668ab68a}, !- Name
  {5277f1d3-6ea4-49df-a179-0fd285143837}, !- Source Object
  3,                                      !- Outlet Port
  {d2ab7915-68d5-4cc0-99d6-359006af0484}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db8f84b2-5c75-419f-a07a-d9bdfe5fff55}, !- Handle
  Node 93,                                !- Name
  {8b4cb502-0f50-4bb6-a2c4-a381b243bf36}, !- Inlet Port
  {4df75097-e0a9-4662-8293-d3b3854c5223}; !- Outlet Port

OS:Connection,
  {8b4cb502-0f50-4bb6-a2c4-a381b243bf36}, !- Handle
  {5e9d42ee-58e3-4fbd-b0b0-175c5b635dc7}, !- Name
  {d2ab7915-68d5-4cc0-99d6-359006af0484}, !- Source Object
  7,                                      !- Outlet Port
  {db8f84b2-5c75-419f-a07a-d9bdfe5fff55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df75097-e0a9-4662-8293-d3b3854c5223}, !- Handle
  {cc3b595d-b675-41f4-a1ba-7600f5411634}, !- Name
  {db8f84b2-5c75-419f-a07a-d9bdfe5fff55}, !- Source Object
  3,                                      !- Outlet Port
  {bb538c31-0cb1-4516-8d91-7b54fdb9e36d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ecd4fa93-131c-476e-8212-68f5a896e743}, !- Handle
  {4ea11636-1886-4c80-9246-c5a7ac2d0276}, !- Name
  {bb538c31-0cb1-4516-8d91-7b54fdb9e36d}, !- Source Object
  15,                                     !- Outlet Port
  {20edff8b-1c16-4689-820c-85a5ab942462}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7cceb5d1-15a6-4a5f-a432-8e2ebc096693}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a37db59c-76bb-4192-b94e-f75f9feda6fa}, !- Reference Setpoint Node Name
  {a37db59c-76bb-4192-b94e-f75f9feda6fa}, !- Mixed Air Stream Node Name
  {b5970fa6-947c-467f-80f5-af18dfe50ec4}, !- Outdoor Air Stream Node Name
  {cecd4dd7-de4b-4fe0-ba86-af887b896951}, !- Return Air Stream Node Name
  {5277f1d3-6ea4-49df-a179-0fd285143837}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e3ce7a7b-5ffc-41d5-be86-c51f6c3a9c32}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3d44c3ad-3874-4bf9-9ba5-f9d98b4bb71c}, !- Control Zone or Zone List Name
  {bf53edc7-6d6d-4947-9cb2-68e75cdfc777}, !- Cooling Control Zone or Zone List Name
  {48803b60-d043-462b-b464-a05495783327}, !- Heating Control Zone or Zone List Name
  {df936745-3a65-4a49-bf88-8c83584b250b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d44c3ad-3874-4bf9-9ba5-f9d98b4bb71c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bf53edc7-6d6d-4947-9cb2-68e75cdfc777}, !- Handle
  {2f0729e8-92b1-4e7c-ab52-951f1be5f456}; !- Name

OS:ModelObjectList,
  {48803b60-d043-462b-b464-a05495783327}, !- Handle
  {911390d8-b8fa-4604-901c-c4124522bcf5}; !- Name

OS:ModelObjectList,
  {df936745-3a65-4a49-bf88-8c83584b250b}, !- Handle
  {70d6a9b9-ba2d-4f22-918c-104e47a09b53}; !- Name

OS:Schedule:Ruleset,
  {ed65bc01-7ffb-44a4-a59e-10a6021baf34}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {7ec95bd7-a47f-46d1-bf83-da0028a6a836}, !- Default Day Schedule Name
  {a19deccb-2e2a-4979-8cfc-609f5cf9f90f}, !- Summer Design Day Schedule Name
  {e9968338-61cd-47d0-84d4-4e2d7bd685e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ec95bd7-a47f-46d1-bf83-da0028a6a836}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {42ba21fc-b42f-4b67-b280-c9040da8c62f}, !- Handle
  {ed65bc01-7ffb-44a4-a59e-10a6021baf34}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.0288269205204275,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:42:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:42:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {68caa53d-8b54-4ec2-9b0e-a36cc18747ad}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9968338-61cd-47d0-84d4-4e2d7bd685e2}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Winter Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4649bf4c-2500-4691-bb6d-3511b5243560}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a19deccb-2e2a-4979-8cfc-609f5cf9f90f}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Summer Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b32aa78f-322d-4e08-9d16-73ce36cdf1c3}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Sunday Rule, !- Name
  {ed65bc01-7ffb-44a4-a59e-10a6021baf34}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ea5569a-915c-4780-aed0-1fe6c7403a9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea5569a-915c-4780-aed0-1fe6c7403a9c}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Sunday, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4ea88bf1-fbd9-4431-a354-54c0d0fa95d1}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A ERV, !- Name
  {63c51958-e686-4591-863e-37b78b752643}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {19cde1fc-f255-49c1-a421-1d67a2f617a1}, !- Supply Air Inlet Node
  {1337ddc6-336c-452f-ac22-918a2b2457ad}, !- Supply Air Outlet Node
  {3e3d9a22-0a30-4e6e-b423-49b3a3d2a81f}, !- Exhaust Air Inlet Node
  {35a624d9-154b-470d-8b62-8bf9dd3b43e1}, !- Exhaust Air Outlet Node
  146.92627427,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {89cd9dab-f674-4b06-b7d5-54af6943298d}, !- Handle
  Node 94,                                !- Name
  {1337ddc6-336c-452f-ac22-918a2b2457ad}, !- Inlet Port
  {75c5ccf6-c55b-4d88-ac80-cb71bee48e82}; !- Outlet Port

OS:Connection,
  {19cde1fc-f255-49c1-a421-1d67a2f617a1}, !- Handle
  {ed0188ab-461c-4807-9886-de510e9457e2}, !- Name
  {e6c08c7d-7670-4476-9270-5be3cf86464c}, !- Source Object
  3,                                      !- Outlet Port
  {4ea88bf1-fbd9-4431-a354-54c0d0fa95d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1337ddc6-336c-452f-ac22-918a2b2457ad}, !- Handle
  {bb11116c-fca0-4934-92dc-c00ed5cf2495}, !- Name
  {4ea88bf1-fbd9-4431-a354-54c0d0fa95d1}, !- Source Object
  13,                                     !- Outlet Port
  {89cd9dab-f674-4b06-b7d5-54af6943298d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c5ccf6-c55b-4d88-ac80-cb71bee48e82}, !- Handle
  {510ed2de-4a3f-4b21-88d9-8b6a09eaf1e2}, !- Name
  {89cd9dab-f674-4b06-b7d5-54af6943298d}, !- Source Object
  3,                                      !- Outlet Port
  {c9c93261-0c63-433d-851c-de161b29746e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b05425ad-5797-4272-b467-330d0710b4f3}, !- Handle
  Node 95,                                !- Name
  {037a1e0d-bf12-44d0-9c6d-be4db0b0b3bd}, !- Inlet Port
  {3e3d9a22-0a30-4e6e-b423-49b3a3d2a81f}; !- Outlet Port

OS:Connection,
  {037a1e0d-bf12-44d0-9c6d-be4db0b0b3bd}, !- Handle
  {5db13058-a61e-4fd2-b1d2-3603efc5da11}, !- Name
  {c9c93261-0c63-433d-851c-de161b29746e}, !- Source Object
  7,                                      !- Outlet Port
  {b05425ad-5797-4272-b467-330d0710b4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3d9a22-0a30-4e6e-b423-49b3a3d2a81f}, !- Handle
  {fab488a4-67fc-4b6a-9e13-b5db0d6f87ef}, !- Name
  {b05425ad-5797-4272-b467-330d0710b4f3}, !- Source Object
  3,                                      !- Outlet Port
  {4ea88bf1-fbd9-4431-a354-54c0d0fa95d1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35a624d9-154b-470d-8b62-8bf9dd3b43e1}, !- Handle
  {3606c610-a06d-4ed9-b692-5e91ebe5907d}, !- Name
  {4ea88bf1-fbd9-4431-a354-54c0d0fa95d1}, !- Source Object
  15,                                     !- Outlet Port
  {e7d58215-564b-42cf-bb4b-f62302190305}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0b546a00-b8be-4109-b8d6-be3f9e3b2979}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {213ec58a-0d7b-49a3-8d95-1affdff397e7}, !- Reference Setpoint Node Name
  {213ec58a-0d7b-49a3-8d95-1affdff397e7}, !- Mixed Air Stream Node Name
  {e6c08c7d-7670-4476-9270-5be3cf86464c}, !- Outdoor Air Stream Node Name
  {5894b1cd-00b4-4fb6-8249-4ec8460045b0}, !- Return Air Stream Node Name
  {89cd9dab-f674-4b06-b7d5-54af6943298d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {093318f2-521a-43ca-88bb-db3e4a6596a5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {79aca618-ae0b-4d21-8a45-2dcdba5a6eb5}, !- Control Zone or Zone List Name
  {ae31eb69-7030-4468-a975-2771914f99ee}, !- Cooling Control Zone or Zone List Name
  {18eca5ec-edde-41c5-9d5a-4063051909a7}, !- Heating Control Zone or Zone List Name
  {72f71f00-1067-45af-8639-c0e0d3b94f28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79aca618-ae0b-4d21-8a45-2dcdba5a6eb5}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ae31eb69-7030-4468-a975-2771914f99ee}, !- Handle
  {6aa6afc9-e342-455a-97cb-272843d4db58}; !- Name

OS:ModelObjectList,
  {18eca5ec-edde-41c5-9d5a-4063051909a7}, !- Handle
  {34c64ef5-8d2d-410c-b9d5-aff47f7e6cb4}; !- Name

OS:ModelObjectList,
  {72f71f00-1067-45af-8639-c0e0d3b94f28}, !- Handle
  {5d610b00-f381-4ae1-91dc-d237b3f8c0ea}; !- Name

OS:Schedule:Ruleset,
  {31169d57-578f-4ecc-9d1a-8a08ec561878}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  {c485396a-5afc-491c-8471-6182b125efa8}, !- Default Day Schedule Name
  {343a2e6f-6811-4eef-ab0b-39542538b50e}, !- Summer Design Day Schedule Name
  {e53b68d5-85c3-4c19-9307-77d352ddef27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c485396a-5afc-491c-8471-6182b125efa8}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f80bfb4c-1015-44dd-a0ea-8ff5ee96896e}, !- Handle
  {31169d57-578f-4ecc-9d1a-8a08ec561878}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.8002806024199507,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:42:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:42:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {21c06336-958f-4eef-9af6-fdf0553fe139}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e53b68d5-85c3-4c19-9307-77d352ddef27}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {793fd155-bf32-4ea7-98b7-c39565ad3ad0}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {343a2e6f-6811-4eef-ab0b-39542538b50e}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dd6362bb-a005-485d-bfb5-fd53fcb12ef7}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {31169d57-578f-4ecc-9d1a-8a08ec561878}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4eeed0c-3d43-4799-8387-fdf31ccee1d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4eeed0c-3d43-4799-8387-fdf31ccee1d2}, !- Handle
  Sys_4_PSZ_ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {9def112e-4f46-41a7-9c8e-05afe541eff6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {da5f1697-2a78-4cbb-b608-828d80466e52}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c87116d-1c52-4650-8697-973f8f10be3f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f307800a-b9b3-4843-95aa-e637f52dea65}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31535742-9f0c-4bed-853c-57d2442c0ede}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a3ac635a-054c-4b6c-949e-1960bf44e1dc}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

