OS:ModelObjectList,
  {5790c62e-3190-46f2-9e49-288ce9cd13b7}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1ea32463-4bcf-41ad-aa73-198fe0fbca28}, !- Handle
  {9b7d9719-960c-4764-b0cd-69fe41e9d00c}; !- Name

OS:ModelObjectList,
  {e7d8b093-c469-4bde-a3de-b36363f125fe}, !- Handle
  {d2542dbf-a3d9-4b61-bf20-e9a24c30054b}; !- Name

OS:ModelObjectList,
  {2c125c69-c141-4cdc-99f0-4a985ab156d7}, !- Handle
  {f0776429-120b-473b-b044-86c0baef1551}; !- Name

OS:Schedule:Ruleset,
  {ff65a5d4-b9d5-4178-a0a4-e89f7f6efc96}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {19a54f5e-d176-47a8-9d55-3da412f18474}, !- Default Day Schedule Name
  {daf0a1ad-4971-4770-a112-902bd19c0f5d}, !- Summer Design Day Schedule Name
  {e4a26788-9dec-47a0-9646-a313b57c5a5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19a54f5e-d176-47a8-9d55-3da412f18474}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {1d96e727-7e43-4e0f-a158-049f4721bc1b}, !- Handle
  {ff65a5d4-b9d5-4178-a0a4-e89f7f6efc96}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d72ad21d-d9a9-4b71-a3f1-080388c8a022}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4a26788-9dec-47a0-9646-a313b57c5a5f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f660ca-fc36-4b52-a217-e83add131d9e}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daf0a1ad-4971-4770-a112-902bd19c0f5d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebb4629f-07d6-49f1-bd86-28cf8e0ce83c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {ff65a5d4-b9d5-4178-a0a4-e89f7f6efc96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {387bd45a-5df2-45ee-9eb9-7278693aab4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {387bd45a-5df2-45ee-9eb9-7278693aab4b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {41777930-0d29-44de-a428-aa2fede854e1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3b522ae7-6e52-47a8-b303-94c71b3b6c21}, !- Supply Air Inlet Node
  {0d1d0f86-b6bd-4916-89c0-26e9c3a61b4f}, !- Supply Air Outlet Node
  {5659d117-59ce-47a8-aa53-6f32ad9416f9}, !- Exhaust Air Inlet Node
  {6b2cc210-9b35-4773-840e-adaea90a28fe}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b4d1ec55-6582-4f35-9e4a-5862832dffe0}, !- Handle
  Node 439,                               !- Name
  {0d1d0f86-b6bd-4916-89c0-26e9c3a61b4f}, !- Inlet Port
  {b0b641ed-dc87-4972-8175-bb27274f8dea}; !- Outlet Port

OS:Connection,
  {3b522ae7-6e52-47a8-b303-94c71b3b6c21}, !- Handle
  {402a69d0-a9c1-4ab3-ac3a-6bd5da1b57f6}, !- Name
  {b9d88df9-d61a-4b4f-be44-1790a0ea7eeb}, !- Source Object
  3,                                      !- Outlet Port
  {41777930-0d29-44de-a428-aa2fede854e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0d1d0f86-b6bd-4916-89c0-26e9c3a61b4f}, !- Handle
  {ebb3e891-7f90-4d88-a3db-9b2e6031ecdb}, !- Name
  {41777930-0d29-44de-a428-aa2fede854e1}, !- Source Object
  13,                                     !- Outlet Port
  {b4d1ec55-6582-4f35-9e4a-5862832dffe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b641ed-dc87-4972-8175-bb27274f8dea}, !- Handle
  {53261bd0-e964-448e-830b-8292bf73d551}, !- Name
  {b4d1ec55-6582-4f35-9e4a-5862832dffe0}, !- Source Object
  3,                                      !- Outlet Port
  {fc04e31e-2d42-489a-b9f9-379d5b02d337}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d3ec8493-ad5f-479c-b7ed-bb816cb5cf3b}, !- Handle
  Node 440,                               !- Name
  {960d59e4-eaeb-4fdc-bea4-076eb4106f74}, !- Inlet Port
  {5659d117-59ce-47a8-aa53-6f32ad9416f9}; !- Outlet Port

OS:Connection,
  {960d59e4-eaeb-4fdc-bea4-076eb4106f74}, !- Handle
  {f364e630-d5e1-4f6d-83af-2e2bf5ab5e22}, !- Name
  {fc04e31e-2d42-489a-b9f9-379d5b02d337}, !- Source Object
  7,                                      !- Outlet Port
  {d3ec8493-ad5f-479c-b7ed-bb816cb5cf3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5659d117-59ce-47a8-aa53-6f32ad9416f9}, !- Handle
  {9c3b69ab-8202-4679-8fd4-b1080bf7fcdf}, !- Name
  {d3ec8493-ad5f-479c-b7ed-bb816cb5cf3b}, !- Source Object
  3,                                      !- Outlet Port
  {41777930-0d29-44de-a428-aa2fede854e1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6b2cc210-9b35-4773-840e-adaea90a28fe}, !- Handle
  {0c3776c6-8c3a-498a-bf4f-67067749da61}, !- Name
  {41777930-0d29-44de-a428-aa2fede854e1}, !- Source Object
  15,                                     !- Outlet Port
  {50935fd1-7627-4f3e-8474-f59cf075072e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5ae502ac-d937-4d2b-8a56-646c5fc00cce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e1c4c9a0-bbf4-459f-a5dc-4fa57c8b2186}, !- Reference Setpoint Node Name
  {e1c4c9a0-bbf4-459f-a5dc-4fa57c8b2186}, !- Mixed Air Stream Node Name
  {b9d88df9-d61a-4b4f-be44-1790a0ea7eeb}, !- Outdoor Air Stream Node Name
  {e4cc5925-34b4-409b-bae0-110c040f56d0}, !- Return Air Stream Node Name
  {b4d1ec55-6582-4f35-9e4a-5862832dffe0}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {68190b0a-22d7-4b02-b802-12c7331634fc}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a3ba44bc-d319-46ba-8d71-d8b05ca6a6dc}, !- Control Zone or Zone List Name
  {605706cd-2b54-439f-9fa0-bd9a89e4aebd}, !- Cooling Control Zone or Zone List Name
  {8c57ada2-8730-4c1c-8a65-a7f4b416647e}, !- Heating Control Zone or Zone List Name
  {243b4cd2-c605-46a0-b051-ceec7b7074d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a3ba44bc-d319-46ba-8d71-d8b05ca6a6dc}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {605706cd-2b54-439f-9fa0-bd9a89e4aebd}, !- Handle
  {2ff497fa-d6de-426e-9fd8-b360242c2a79}; !- Name

OS:ModelObjectList,
  {8c57ada2-8730-4c1c-8a65-a7f4b416647e}, !- Handle
  {0cb6eaa2-a16c-4daa-8dbc-0b5470709d64}; !- Name

OS:ModelObjectList,
  {243b4cd2-c605-46a0-b051-ceec7b7074d1}, !- Handle
  {6043bb00-0255-4891-b009-019e3c4d4c87}; !- Name

OS:Schedule:Ruleset,
  {84fcf546-742b-4edf-b0cc-72d35c582ed3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {cfc95450-3b59-4063-9ae8-f2d473dbe8e2}, !- Default Day Schedule Name
  {e9271165-a70e-43ff-a029-70e480bfd3c0}, !- Summer Design Day Schedule Name
  {392904d6-2a4a-4383-96ba-b4f745e755ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cfc95450-3b59-4063-9ae8-f2d473dbe8e2}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {10fa38a5-0c06-4f36-b9fc-cd3807dad169}, !- Handle
  {84fcf546-742b-4edf-b0cc-72d35c582ed3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {49ad440f-1c0c-410a-b65c-5a069b331a48}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {392904d6-2a4a-4383-96ba-b4f745e755ad}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20de6936-a937-47b5-9f9d-3c86b67064fa}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9271165-a70e-43ff-a029-70e480bfd3c0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48be786e-294c-4da8-9fe2-fc541dbfddb2}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {84fcf546-742b-4edf-b0cc-72d35c582ed3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39a3d931-ba00-4616-8f4a-4e07c813c223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39a3d931-ba00-4616-8f4a-4e07c813c223}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0bc95e96-3db9-48ae-929e-4cd830e9192c}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1HtgSch0, !- Name
  {e47199d2-0db1-456e-b0ee-f1405ce97e53}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {87a5add8-4f9a-4eac-8cf0-b367598e5204}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1ClgSch0, !- Name
  {7cbe794f-6812-41ef-9d4b-debf389bbeba}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f265dc49-a4cb-451e-a798-582899df05cf}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}<23.9 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}>1.7, !- Program Line 1
  SET {87a5add8-4f9a-4eac-8cf0-b367598e5204} = 29.4, !- Program Line 2
  SET {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}<23.9 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}>1.7, !- Program Line 4
  SET {87a5add8-4f9a-4eac-8cf0-b367598e5204} = 29.4, !- Program Line 5
  SET {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}<23.9 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}>1.7, !- Program Line 7
  SET {87a5add8-4f9a-4eac-8cf0-b367598e5204} = 29.4, !- Program Line 8
  SET {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}<23.9 && {0bc95e96-3db9-48ae-929e-4cd830e9192c}>1.7, !- Program Line 10
  SET {87a5add8-4f9a-4eac-8cf0-b367598e5204} = 29.4, !- Program Line 11
  SET {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {87a5add8-4f9a-4eac-8cf0-b367598e5204} = NULL, !- Program Line 14
  SET {78a7b441-baf5-4a4f-afe2-7ab30ee0a06e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0ff2278c-7a67-4abb-89c5-9ff42578fced}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f265dc49-a4cb-451e-a798-582899df05cf}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2ee7c867-0f90-4940-b2fa-b9585f6b0d68}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {85ef0d9b-81f7-4ad1-9d78-2f6a743c71ea}, !- Supply Air Inlet Node
  {76232d73-00ce-41f8-a456-bf0778271b0f}, !- Supply Air Outlet Node
  {bdbea4f1-6da5-4cb9-a4d5-5e2625bc51ed}, !- Exhaust Air Inlet Node
  {38ebb6a0-98ff-42fe-b0a9-2fad83288d16}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {19268c01-7656-4f3c-99f9-f7bf45f4f211}, !- Handle
  Node 441,                               !- Name
  {76232d73-00ce-41f8-a456-bf0778271b0f}, !- Inlet Port
  {b63cfed0-ce65-4c66-a09b-aa6c51137a3b}; !- Outlet Port

OS:Connection,
  {85ef0d9b-81f7-4ad1-9d78-2f6a743c71ea}, !- Handle
  {f72c1641-1282-4940-a030-1f7c01e4fbc4}, !- Name
  {e88f36ff-2098-43c0-b98a-37d2f48911a9}, !- Source Object
  3,                                      !- Outlet Port
  {2ee7c867-0f90-4940-b2fa-b9585f6b0d68}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {76232d73-00ce-41f8-a456-bf0778271b0f}, !- Handle
  {42c0a6ff-7dc0-4268-86c7-51415ace93bb}, !- Name
  {2ee7c867-0f90-4940-b2fa-b9585f6b0d68}, !- Source Object
  13,                                     !- Outlet Port
  {19268c01-7656-4f3c-99f9-f7bf45f4f211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63cfed0-ce65-4c66-a09b-aa6c51137a3b}, !- Handle
  {83010896-faa7-4fa6-af48-cbb4d5c3cb83}, !- Name
  {19268c01-7656-4f3c-99f9-f7bf45f4f211}, !- Source Object
  3,                                      !- Outlet Port
  {56d92584-4f3e-426d-83c4-1ed4f7da974d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c32423fb-6260-4762-9d71-e3f657708ba3}, !- Handle
  Node 442,                               !- Name
  {561e7ac0-73d4-4ea1-b1f2-294cf9313c9f}, !- Inlet Port
  {bdbea4f1-6da5-4cb9-a4d5-5e2625bc51ed}; !- Outlet Port

OS:Connection,
  {561e7ac0-73d4-4ea1-b1f2-294cf9313c9f}, !- Handle
  {d8aad64c-5dae-4d64-800f-2c8ab658f0d4}, !- Name
  {56d92584-4f3e-426d-83c4-1ed4f7da974d}, !- Source Object
  7,                                      !- Outlet Port
  {c32423fb-6260-4762-9d71-e3f657708ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbea4f1-6da5-4cb9-a4d5-5e2625bc51ed}, !- Handle
  {f00a5881-03f7-4c59-841e-16032711c719}, !- Name
  {c32423fb-6260-4762-9d71-e3f657708ba3}, !- Source Object
  3,                                      !- Outlet Port
  {2ee7c867-0f90-4940-b2fa-b9585f6b0d68}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {38ebb6a0-98ff-42fe-b0a9-2fad83288d16}, !- Handle
  {a21f5374-f766-4065-a08f-7792da81b316}, !- Name
  {2ee7c867-0f90-4940-b2fa-b9585f6b0d68}, !- Source Object
  15,                                     !- Outlet Port
  {d224d4e1-c2df-4c69-aa69-3412812ed124}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ad142f4a-725d-4358-9f6d-38911f3f1f0a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3cf1f479-4666-4f2d-8e66-40f3a652392f}, !- Reference Setpoint Node Name
  {3cf1f479-4666-4f2d-8e66-40f3a652392f}, !- Mixed Air Stream Node Name
  {e88f36ff-2098-43c0-b98a-37d2f48911a9}, !- Outdoor Air Stream Node Name
  {d78e7e89-19f8-4944-9455-32b17cd62c4d}, !- Return Air Stream Node Name
  {19268c01-7656-4f3c-99f9-f7bf45f4f211}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ce6a42f4-cfb8-4465-88ca-6c9f53445701}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9d294b5a-cb81-42d0-9823-61624bf48626}, !- Control Zone or Zone List Name
  {ae2742d6-b782-41b5-a4d9-bec4a650e86a}, !- Cooling Control Zone or Zone List Name
  {d0dde4e3-cc96-4556-a916-bd8d9bb66838}, !- Heating Control Zone or Zone List Name
  {89f2e241-676c-43f1-8a13-42acd6d8c7e6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9d294b5a-cb81-42d0-9823-61624bf48626}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ae2742d6-b782-41b5-a4d9-bec4a650e86a}, !- Handle
  {b5cd6578-3564-49f5-9e66-d2c02833314e}; !- Name

OS:ModelObjectList,
  {d0dde4e3-cc96-4556-a916-bd8d9bb66838}, !- Handle
  {63f7905c-271a-4d02-bdb0-6d37ea29a057}; !- Name

OS:ModelObjectList,
  {89f2e241-676c-43f1-8a13-42acd6d8c7e6}, !- Handle
  {b4bc1f97-63f3-4f30-8a00-518ec2b97d5d}; !- Name

OS:Schedule:Ruleset,
  {520a6ff8-2729-4be0-8beb-b10a8db4b415}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {1b5974ed-d1cd-4d68-9256-cb2615e567cc}, !- Default Day Schedule Name
  {4279969e-5308-4e9a-8c2c-1b6cbcaf235b}, !- Summer Design Day Schedule Name
  {36692afb-2902-4e02-97e9-f757cb188745}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b5974ed-d1cd-4d68-9256-cb2615e567cc}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {98ad47a0-dd1e-4e99-bdfa-853331cc6acf}, !- Handle
  {520a6ff8-2729-4be0-8beb-b10a8db4b415}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bd031554-022f-44ab-a5cb-a8050f9c1e34}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36692afb-2902-4e02-97e9-f757cb188745}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77450e45-b9d0-4f73-acce-6f9e1f2ebeff}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4279969e-5308-4e9a-8c2c-1b6cbcaf235b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {564a0d31-9ae8-4363-80ea-56faccbcef80}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {520a6ff8-2729-4be0-8beb-b10a8db4b415}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c96c2f61-54e0-458f-9672-05ef066a452a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c96c2f61-54e0-458f-9672-05ef066a452a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {cdbe5885-8610-4774-9a30-1454cc0400d6}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ed4537fb-8d1f-4ded-9fac-3c99c900fad6}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD2HtgSch0, !- Name
  {e47199d2-0db1-456e-b0ee-f1405ce97e53}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d5020711-19f1-4eec-9a80-dd2ff94ea967}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD2ClgSch0, !- Name
  {7cbe794f-6812-41ef-9d4b-debf389bbeba}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b45c402e-73e2-4808-97f0-aaef9c19e562}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {cdbe5885-8610-4774-9a30-1454cc0400d6}<23.9 && {cdbe5885-8610-4774-9a30-1454cc0400d6}>1.7, !- Program Line 1
  SET {d5020711-19f1-4eec-9a80-dd2ff94ea967} = 29.4, !- Program Line 2
  SET {ed4537fb-8d1f-4ded-9fac-3c99c900fad6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {cdbe5885-8610-4774-9a30-1454cc0400d6}<23.9 && {cdbe5885-8610-4774-9a30-1454cc0400d6}>1.7, !- Program Line 4
  SET {d5020711-19f1-4eec-9a80-dd2ff94ea967} = 29.4, !- Program Line 5
  SET {ed4537fb-8d1f-4ded-9fac-3c99c900fad6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {cdbe5885-8610-4774-9a30-1454cc0400d6}<23.9 && {cdbe5885-8610-4774-9a30-1454cc0400d6}>1.7, !- Program Line 7
  SET {d5020711-19f1-4eec-9a80-dd2ff94ea967} = 29.4, !- Program Line 8
  SET {ed4537fb-8d1f-4ded-9fac-3c99c900fad6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {cdbe5885-8610-4774-9a30-1454cc0400d6}<23.9 && {cdbe5885-8610-4774-9a30-1454cc0400d6}>1.7, !- Program Line 10
  SET {d5020711-19f1-4eec-9a80-dd2ff94ea967} = 29.4, !- Program Line 11
  SET {ed4537fb-8d1f-4ded-9fac-3c99c900fad6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d5020711-19f1-4eec-9a80-dd2ff94ea967} = NULL, !- Program Line 14
  SET {ed4537fb-8d1f-4ded-9fac-3c99c900fad6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b60c818f-2037-45ef-a032-9b3be0db0f70}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b45c402e-73e2-4808-97f0-aaef9c19e562}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {94325f34-e9cf-4520-8bdc-023af825ed9d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {30e74497-8fa0-470f-9476-d662a157584a}, !- Supply Air Inlet Node
  {d28e8ff5-fbdc-486b-b2c8-53f99905eb52}, !- Supply Air Outlet Node
  {85e95e7b-849f-484b-b258-e6397acd8ca2}, !- Exhaust Air Inlet Node
  {fd90a56a-573f-4a74-b4d8-6776e04a603b}, !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {76d0ea62-6d99-4e5d-b659-02e6ab2b3d57}, !- Handle
  Node 443,                               !- Name
  {d28e8ff5-fbdc-486b-b2c8-53f99905eb52}, !- Inlet Port
  {ae304885-5fab-4501-8674-5a9ddb12b921}; !- Outlet Port

OS:Connection,
  {30e74497-8fa0-470f-9476-d662a157584a}, !- Handle
  {d482dbba-34e7-4713-8112-5a1d36918125}, !- Name
  {cee41a88-81fb-40aa-ac50-f50197293ff9}, !- Source Object
  3,                                      !- Outlet Port
  {94325f34-e9cf-4520-8bdc-023af825ed9d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d28e8ff5-fbdc-486b-b2c8-53f99905eb52}, !- Handle
  {2b252e86-a5f1-4e4f-9f00-10b1a6197d1d}, !- Name
  {94325f34-e9cf-4520-8bdc-023af825ed9d}, !- Source Object
  13,                                     !- Outlet Port
  {76d0ea62-6d99-4e5d-b659-02e6ab2b3d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae304885-5fab-4501-8674-5a9ddb12b921}, !- Handle
  {04181226-b705-4260-adb2-edba3f45343d}, !- Name
  {76d0ea62-6d99-4e5d-b659-02e6ab2b3d57}, !- Source Object
  3,                                      !- Outlet Port
  {0193ea97-c460-408a-83d4-e1c247beab42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d9bb000-9fe2-404a-9066-77a1ede2ddd5}, !- Handle
  Node 444,                               !- Name
  {5d82aca9-0b35-4d31-a661-7feec455771b}, !- Inlet Port
  {85e95e7b-849f-484b-b258-e6397acd8ca2}; !- Outlet Port

OS:Connection,
  {5d82aca9-0b35-4d31-a661-7feec455771b}, !- Handle
  {e2ebacf7-6bf6-4fa8-8d0f-da1eb1c3a468}, !- Name
  {0193ea97-c460-408a-83d4-e1c247beab42}, !- Source Object
  7,                                      !- Outlet Port
  {8d9bb000-9fe2-404a-9066-77a1ede2ddd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e95e7b-849f-484b-b258-e6397acd8ca2}, !- Handle
  {78391de6-427b-4747-be2d-6d1e5077ba08}, !- Name
  {8d9bb000-9fe2-404a-9066-77a1ede2ddd5}, !- Source Object
  3,                                      !- Outlet Port
  {94325f34-e9cf-4520-8bdc-023af825ed9d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fd90a56a-573f-4a74-b4d8-6776e04a603b}, !- Handle
  {e5caed44-4b4f-46c6-81eb-05bb138399ac}, !- Name
  {94325f34-e9cf-4520-8bdc-023af825ed9d}, !- Source Object
  15,                                     !- Outlet Port
  {b7668f9c-4278-4f8b-86e8-01029201ac77}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {16505c8b-072e-4ba4-80fa-cade1ba90c97}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e1b1cd62-f935-4539-bc9c-ddb5b87ec076}, !- Reference Setpoint Node Name
  {e1b1cd62-f935-4539-bc9c-ddb5b87ec076}, !- Mixed Air Stream Node Name
  {cee41a88-81fb-40aa-ac50-f50197293ff9}, !- Outdoor Air Stream Node Name
  {80fc4cc0-57ec-4aec-b783-7d7ad58dea3b}, !- Return Air Stream Node Name
  {76d0ea62-6d99-4e5d-b659-02e6ab2b3d57}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {837b465e-2f47-45fc-8693-ad2f94bffaf5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0638bae1-5b32-45f3-b939-04a0ffd6b80c}, !- Control Zone or Zone List Name
  {3ccf9216-05bb-4989-8cc5-4c5123a49559}, !- Cooling Control Zone or Zone List Name
  {e44b7be3-7fc5-46b8-95eb-9b58bde4dc19}, !- Heating Control Zone or Zone List Name
  {f5754af5-2ea7-46c4-b780-77d4d75d0bf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0638bae1-5b32-45f3-b939-04a0ffd6b80c}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3ccf9216-05bb-4989-8cc5-4c5123a49559}, !- Handle
  {6ee9ea57-2fcb-4102-9af5-214fb64f7aa1}; !- Name

OS:ModelObjectList,
  {e44b7be3-7fc5-46b8-95eb-9b58bde4dc19}, !- Handle
  {906da72f-6b58-45e7-be52-63957194b9fc}; !- Name

OS:ModelObjectList,
  {f5754af5-2ea7-46c4-b780-77d4d75d0bf3}, !- Handle
  {52605119-361a-4e2c-a38e-ff87f051a53b}; !- Name

OS:Schedule:Ruleset,
  {0ce4eedd-3000-4e13-8e05-2ac1175e1f70}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {1eaeca54-00e8-4c6d-ac39-59b14fcfb4a0}, !- Default Day Schedule Name
  {d8c97d25-9827-49e3-8865-dd971ebccd19}, !- Summer Design Day Schedule Name
  {1fbcdbdb-0f80-43f1-a85a-d3e0c81c7d33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1eaeca54-00e8-4c6d-ac39-59b14fcfb4a0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {8573ac46-5401-4bac-886f-07c6c9f4b9fa}, !- Handle
  {0ce4eedd-3000-4e13-8e05-2ac1175e1f70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f24d366-982d-4c8b-bd77-9118b6ebff92}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fbcdbdb-0f80-43f1-a85a-d3e0c81c7d33}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17960b18-3f46-4c33-90d7-1d2ab6112e6f}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8c97d25-9827-49e3-8865-dd971ebccd19}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea34274b-22f9-412e-842e-f543c8ead728}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {0ce4eedd-3000-4e13-8e05-2ac1175e1f70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6aadba1d-00b1-4302-9b47-117fc6d903d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6aadba1d-00b1-4302-9b47-117fc6d903d5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {45733265-5ab9-423a-9433-036d40a1739a}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {62024a46-f04e-431e-81bd-e24cb8620f0e}, !- Supply Air Inlet Node
  {49f76130-cd69-479a-8b90-deec234e6c37}, !- Supply Air Outlet Node
  {8b3af2c8-41c1-46d7-9e69-bba04fdf1f78}, !- Exhaust Air Inlet Node
  {0302afd9-d4dd-4b45-ad77-b2262457edfe}, !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6b40a660-1f89-495e-b2c1-163dcee36a2a}, !- Handle
  Node 445,                               !- Name
  {49f76130-cd69-479a-8b90-deec234e6c37}, !- Inlet Port
  {8ea687e4-8a0b-4ecd-afdb-c37c4021eb89}; !- Outlet Port

OS:Connection,
  {62024a46-f04e-431e-81bd-e24cb8620f0e}, !- Handle
  {c8c3a5d3-5fd5-464c-9c96-b29bce0388f2}, !- Name
  {9373fec0-dd1b-412d-afa9-4f292e229297}, !- Source Object
  3,                                      !- Outlet Port
  {45733265-5ab9-423a-9433-036d40a1739a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {49f76130-cd69-479a-8b90-deec234e6c37}, !- Handle
  {d654f289-a96a-47fd-80ee-7fb9a1e48f98}, !- Name
  {45733265-5ab9-423a-9433-036d40a1739a}, !- Source Object
  13,                                     !- Outlet Port
  {6b40a660-1f89-495e-b2c1-163dcee36a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea687e4-8a0b-4ecd-afdb-c37c4021eb89}, !- Handle
  {45a9060e-4226-4d51-83bf-67170c03ee8d}, !- Name
  {6b40a660-1f89-495e-b2c1-163dcee36a2a}, !- Source Object
  3,                                      !- Outlet Port
  {33a88d0e-6ac4-47c5-8752-ba7278b0e621}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a264d14-8bfb-4449-a9e9-8089591a479d}, !- Handle
  Node 446,                               !- Name
  {5f39c01f-fa3f-49e9-b478-d9685c80b1e3}, !- Inlet Port
  {8b3af2c8-41c1-46d7-9e69-bba04fdf1f78}; !- Outlet Port

OS:Connection,
  {5f39c01f-fa3f-49e9-b478-d9685c80b1e3}, !- Handle
  {8e541bb3-54e8-419c-b797-884f4cb9115d}, !- Name
  {33a88d0e-6ac4-47c5-8752-ba7278b0e621}, !- Source Object
  7,                                      !- Outlet Port
  {8a264d14-8bfb-4449-a9e9-8089591a479d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3af2c8-41c1-46d7-9e69-bba04fdf1f78}, !- Handle
  {a8d63c9f-d38e-4086-9189-56ba6be524c7}, !- Name
  {8a264d14-8bfb-4449-a9e9-8089591a479d}, !- Source Object
  3,                                      !- Outlet Port
  {45733265-5ab9-423a-9433-036d40a1739a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0302afd9-d4dd-4b45-ad77-b2262457edfe}, !- Handle
  {3c8fad72-0602-49b6-8f19-15948c156145}, !- Name
  {45733265-5ab9-423a-9433-036d40a1739a}, !- Source Object
  15,                                     !- Outlet Port
  {ec56e27b-f29f-4448-a7c7-912600b94fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {52a16761-1fe8-42d8-bf51-b9704c2965d8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9636ac67-3eed-4e86-a9f6-c8753175fcfa}, !- Reference Setpoint Node Name
  {9636ac67-3eed-4e86-a9f6-c8753175fcfa}, !- Mixed Air Stream Node Name
  {9373fec0-dd1b-412d-afa9-4f292e229297}, !- Outdoor Air Stream Node Name
  {40c174e1-e1f8-4973-af4b-136309113ab3}, !- Return Air Stream Node Name
  {6b40a660-1f89-495e-b2c1-163dcee36a2a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d503977e-2e3f-4cae-bd09-47f7d87999cb}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {998379e7-8291-404a-bc70-099ac87e1a9b}, !- Control Zone or Zone List Name
  {b0563282-3587-4732-a069-c5f4a5645dba}, !- Cooling Control Zone or Zone List Name
  {3e182129-92d0-48c0-8ef1-96994571127c}, !- Heating Control Zone or Zone List Name
  {955f672b-3458-4f4d-a59c-23bf47b2c723}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {998379e7-8291-404a-bc70-099ac87e1a9b}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b0563282-3587-4732-a069-c5f4a5645dba}, !- Handle
  {7e8b1b22-3cf0-4d14-965d-03545e464f5c}; !- Name

OS:ModelObjectList,
  {3e182129-92d0-48c0-8ef1-96994571127c}, !- Handle
  {d7d7e016-2b4b-4887-ad49-96e5ef334cab}; !- Name

OS:ModelObjectList,
  {955f672b-3458-4f4d-a59c-23bf47b2c723}, !- Handle
  {131d2766-9257-4c8b-a4b6-931b3c9279a6}; !- Name

OS:Schedule:Ruleset,
  {418c1495-033a-4c8b-a7db-d3627f597793}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {376aafa0-d0ad-49c7-b089-abae836c67bd}, !- Default Day Schedule Name
  {2723809f-db83-4ec5-b233-0f5dc6487512}, !- Summer Design Day Schedule Name
  {dd930aa9-edae-4b66-b7af-8fef01fc837f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {376aafa0-d0ad-49c7-b089-abae836c67bd}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a7cc81d4-4195-4596-9df0-803fddec7e66}, !- Handle
  {418c1495-033a-4c8b-a7db-d3627f597793}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.84535501908704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd95cbf6-fcb4-4f86-8083-877f53abe99d}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd930aa9-edae-4b66-b7af-8fef01fc837f}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16564f5d-ea28-42db-8fec-b09ac73bbc13}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2723809f-db83-4ec5-b233-0f5dc6487512}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b313bc15-4b76-4386-8e2a-15e3e2f4aad1}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {418c1495-033a-4c8b-a7db-d3627f597793}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d27dda11-30a3-421c-b904-c996000f2b66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d27dda11-30a3-421c-b904-c996000f2b66}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {354264da-5310-42b2-ae4b-1b973d83c2e6}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7c9e734a-e2bb-4e15-aed1-f88a10f95a6b}, !- Supply Air Inlet Node
  {9ea9ffed-e5d2-4f27-986a-326ebc0f415b}, !- Supply Air Outlet Node
  {8175e9bc-35d3-49f0-9537-139400a45bf4}, !- Exhaust Air Inlet Node
  {2b0a173e-2109-4746-a609-68a47e466b26}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {12f7002a-eea9-48bc-8f55-f6ab387010c2}, !- Handle
  Node 447,                               !- Name
  {9ea9ffed-e5d2-4f27-986a-326ebc0f415b}, !- Inlet Port
  {813bbabd-7a77-484c-bcc3-ddc25866de32}; !- Outlet Port

OS:Connection,
  {7c9e734a-e2bb-4e15-aed1-f88a10f95a6b}, !- Handle
  {acc85ec2-1396-4017-bd7a-ed1c6f2f283b}, !- Name
  {d905d8e5-08a4-4274-979f-767da4b1c009}, !- Source Object
  3,                                      !- Outlet Port
  {354264da-5310-42b2-ae4b-1b973d83c2e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9ea9ffed-e5d2-4f27-986a-326ebc0f415b}, !- Handle
  {7ab52ea4-d638-4a4f-bd36-491ed065a0b1}, !- Name
  {354264da-5310-42b2-ae4b-1b973d83c2e6}, !- Source Object
  13,                                     !- Outlet Port
  {12f7002a-eea9-48bc-8f55-f6ab387010c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813bbabd-7a77-484c-bcc3-ddc25866de32}, !- Handle
  {49356a6f-f944-4c8f-94b8-30d37cf8d10d}, !- Name
  {12f7002a-eea9-48bc-8f55-f6ab387010c2}, !- Source Object
  3,                                      !- Outlet Port
  {fffe6e9c-aa5b-40dd-8201-2929cdcad78a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e9f5306-7d2c-4cbb-b541-59016cccaaad}, !- Handle
  Node 448,                               !- Name
  {f66f0b0b-c567-44f0-852a-69c33f925b44}, !- Inlet Port
  {8175e9bc-35d3-49f0-9537-139400a45bf4}; !- Outlet Port

OS:Connection,
  {f66f0b0b-c567-44f0-852a-69c33f925b44}, !- Handle
  {40ac1897-0a33-40d6-be03-4f7d60dcdd9d}, !- Name
  {fffe6e9c-aa5b-40dd-8201-2929cdcad78a}, !- Source Object
  7,                                      !- Outlet Port
  {1e9f5306-7d2c-4cbb-b541-59016cccaaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8175e9bc-35d3-49f0-9537-139400a45bf4}, !- Handle
  {a4c65f0f-893c-49a1-9a81-d80c194de5f2}, !- Name
  {1e9f5306-7d2c-4cbb-b541-59016cccaaad}, !- Source Object
  3,                                      !- Outlet Port
  {354264da-5310-42b2-ae4b-1b973d83c2e6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2b0a173e-2109-4746-a609-68a47e466b26}, !- Handle
  {a8dc3f38-b214-4c8e-8684-9380c59cce94}, !- Name
  {354264da-5310-42b2-ae4b-1b973d83c2e6}, !- Source Object
  15,                                     !- Outlet Port
  {3d49bfb6-7b2c-4360-9426-31df77d35389}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bd0a0a6f-ed3b-432f-85bf-cced8ed50ca8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fd44946a-5d68-46f5-95c6-05135abc6f38}, !- Reference Setpoint Node Name
  {fd44946a-5d68-46f5-95c6-05135abc6f38}, !- Mixed Air Stream Node Name
  {d905d8e5-08a4-4274-979f-767da4b1c009}, !- Outdoor Air Stream Node Name
  {b4ed659f-91b0-4eff-bbfc-ba7d1c62107a}, !- Return Air Stream Node Name
  {12f7002a-eea9-48bc-8f55-f6ab387010c2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9c14442a-74cf-432a-97df-43565c26f9ab}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b104650b-87a9-4e1e-b74d-6e97c519ccc7}, !- Control Zone or Zone List Name
  {9ab7c1e0-19e9-444c-bd28-aaf88f6f0bf0}, !- Cooling Control Zone or Zone List Name
  {154aa9e4-9e5c-423e-a55d-e14afe6e3497}, !- Heating Control Zone or Zone List Name
  {ea59d69d-6f2a-44f7-98fd-75ecb7b18e4b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b104650b-87a9-4e1e-b74d-6e97c519ccc7}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9ab7c1e0-19e9-444c-bd28-aaf88f6f0bf0}, !- Handle
  {fde4ca8e-755c-4fee-a721-8e86117b7e1d}; !- Name

OS:ModelObjectList,
  {154aa9e4-9e5c-423e-a55d-e14afe6e3497}, !- Handle
  {6e4e2bcb-36cd-4163-9031-d778d35d88bf}; !- Name

OS:ModelObjectList,
  {ea59d69d-6f2a-44f7-98fd-75ecb7b18e4b}, !- Handle
  {9661c301-f4bc-4b6b-93ae-8ae9e9e71548}; !- Name

OS:Schedule:Ruleset,
  {d00b1b6c-2f6d-4379-a811-41284b38c6c1}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {4d91126c-5ccf-4e2c-a73f-8d20dd514d09}, !- Default Day Schedule Name
  {ef3cc75d-147c-4ab6-aab2-516ddc25ade6}, !- Summer Design Day Schedule Name
  {fe2f5b71-db85-494e-ae68-233a80cd1ae6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d91126c-5ccf-4e2c-a73f-8d20dd514d09}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {60484254-ff30-4503-9d14-5ba952d558c7}, !- Handle
  {d00b1b6c-2f6d-4379-a811-41284b38c6c1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.803924953574819,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1816d6ce-727d-4f45-9b7f-ab57b8cfb218}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe2f5b71-db85-494e-ae68-233a80cd1ae6}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6582f525-c032-4bd8-a81d-34614aab9690}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef3cc75d-147c-4ab6-aab2-516ddc25ade6}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e85d2df4-f010-4d85-8c36-bb51e37fede2}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {d00b1b6c-2f6d-4379-a811-41284b38c6c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da5f510a-ea89-41bb-b30d-6bce23f3ad70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da5f510a-ea89-41bb-b30d-6bce23f3ad70}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {719cba95-d585-44b1-928a-a13c400326d6}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {d00b1b6c-2f6d-4379-a811-41284b38c6c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e17bb96e-e2e8-4546-91c6-99cd63d7b95e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e17bb96e-e2e8-4546-91c6-99cd63d7b95e}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e8718a08-82cb-4066-a9fa-810bd7eabc07}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {39d2674b-0340-473f-9767-2277e7dbcfa1}, !- Supply Air Inlet Node
  {fbb1ac92-fc44-4f7d-938b-0ab25bde0dbf}, !- Supply Air Outlet Node
  {f8453d98-ce7f-48a8-bec5-b56c5ff2ab6c}, !- Exhaust Air Inlet Node
  {1b8fab67-32be-4399-9d56-aa1da551ee66}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2066a123-a56f-4e9b-add5-dc39c4c412ec}, !- Handle
  Node 449,                               !- Name
  {fbb1ac92-fc44-4f7d-938b-0ab25bde0dbf}, !- Inlet Port
  {89bb1cef-ccea-4740-b4bc-b73f6364ad71}; !- Outlet Port

OS:Connection,
  {39d2674b-0340-473f-9767-2277e7dbcfa1}, !- Handle
  {ca41783e-2737-48f7-92ed-58cbe8d9cba4}, !- Name
  {dd62a18d-e3dd-4c22-8e1d-cc4ddca180ab}, !- Source Object
  3,                                      !- Outlet Port
  {e8718a08-82cb-4066-a9fa-810bd7eabc07}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fbb1ac92-fc44-4f7d-938b-0ab25bde0dbf}, !- Handle
  {2cdde7ac-9e76-467a-bb13-5736fdc9534e}, !- Name
  {e8718a08-82cb-4066-a9fa-810bd7eabc07}, !- Source Object
  13,                                     !- Outlet Port
  {2066a123-a56f-4e9b-add5-dc39c4c412ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bb1cef-ccea-4740-b4bc-b73f6364ad71}, !- Handle
  {2a95e1fb-8eca-4639-a47d-9c721c553d6b}, !- Name
  {2066a123-a56f-4e9b-add5-dc39c4c412ec}, !- Source Object
  3,                                      !- Outlet Port
  {9742a494-5496-48b3-97d4-17396382daf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d444f3b-5a73-4e50-a7cc-7528384b945b}, !- Handle
  Node 450,                               !- Name
  {95c5f824-9b54-498f-8840-d9e540e2848c}, !- Inlet Port
  {f8453d98-ce7f-48a8-bec5-b56c5ff2ab6c}; !- Outlet Port

OS:Connection,
  {95c5f824-9b54-498f-8840-d9e540e2848c}, !- Handle
  {6b03711e-3e9d-4d01-b85c-c57aab2ccbc7}, !- Name
  {9742a494-5496-48b3-97d4-17396382daf7}, !- Source Object
  7,                                      !- Outlet Port
  {2d444f3b-5a73-4e50-a7cc-7528384b945b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8453d98-ce7f-48a8-bec5-b56c5ff2ab6c}, !- Handle
  {99d91706-7fe4-4eef-be16-66e14b83721b}, !- Name
  {2d444f3b-5a73-4e50-a7cc-7528384b945b}, !- Source Object
  3,                                      !- Outlet Port
  {e8718a08-82cb-4066-a9fa-810bd7eabc07}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1b8fab67-32be-4399-9d56-aa1da551ee66}, !- Handle
  {5dcd28ae-f948-4ee6-a871-ed59a2371392}, !- Name
  {e8718a08-82cb-4066-a9fa-810bd7eabc07}, !- Source Object
  15,                                     !- Outlet Port
  {26a43086-8af2-4175-8353-69717bea216c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9fcb96a0-2e58-45f7-a77d-d49a9dab22b4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4c80462c-f6b9-464c-b8f0-1764dbdf8824}, !- Reference Setpoint Node Name
  {4c80462c-f6b9-464c-b8f0-1764dbdf8824}, !- Mixed Air Stream Node Name
  {dd62a18d-e3dd-4c22-8e1d-cc4ddca180ab}, !- Outdoor Air Stream Node Name
  {d1d1ee84-f28c-4cd8-8f40-8a83b29f091a}, !- Return Air Stream Node Name
  {2066a123-a56f-4e9b-add5-dc39c4c412ec}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9d70ee39-8221-4de3-9bf9-13265966cf20}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {07c2b925-8221-4c71-82de-5c0baca273af}, !- Control Zone or Zone List Name
  {9b1e40b4-38fe-4520-a11c-1fc62199e7c9}, !- Cooling Control Zone or Zone List Name
  {c659f3ec-8d23-4720-9fd2-2fe6526510e8}, !- Heating Control Zone or Zone List Name
  {510f2802-03ad-4fda-81c8-ba321ba934c9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07c2b925-8221-4c71-82de-5c0baca273af}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9b1e40b4-38fe-4520-a11c-1fc62199e7c9}, !- Handle
  {a096584a-bd02-4a98-b6d6-d7a4b2eeedcd}; !- Name

OS:ModelObjectList,
  {c659f3ec-8d23-4720-9fd2-2fe6526510e8}, !- Handle
  {aca58737-fb58-4505-95bb-c915bb89cfc2}; !- Name

OS:ModelObjectList,
  {510f2802-03ad-4fda-81c8-ba321ba934c9}, !- Handle
  {77a10d1b-9612-4791-9ca3-f949fb5d99cc}; !- Name

OS:Schedule:Ruleset,
  {d2fb0724-c201-4196-a1ef-fa16b056e487}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {6bf57b4e-fbd3-453f-921b-870d66055c2a}, !- Default Day Schedule Name
  {1a5ea46f-a781-4bb7-93b2-eae8d60f3294}, !- Summer Design Day Schedule Name
  {b624c706-898c-4d5d-98ed-bafc36463f8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bf57b4e-fbd3-453f-921b-870d66055c2a}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {82233f59-c8d7-4c49-bd3b-ee3671339369}, !- Handle
  {d2fb0724-c201-4196-a1ef-fa16b056e487}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.34362422710893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4b598280-f444-4c4d-aa7e-a43bf356f373}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b624c706-898c-4d5d-98ed-bafc36463f8a}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {609904ee-3ef5-4176-a309-9940d01a6046}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a5ea46f-a781-4bb7-93b2-eae8d60f3294}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a6c3235-a514-4912-942b-9b179013b58c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {d2fb0724-c201-4196-a1ef-fa16b056e487}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d4a0b48-50aa-4d46-893d-b4a67bff724e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d4a0b48-50aa-4d46-893d-b4a67bff724e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1f4d04e0-ea72-4ac8-be92-709ee6f50e43}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {d2fb0724-c201-4196-a1ef-fa16b056e487}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e2a5611-7e34-4156-bc6d-1cfd9c9a89d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e2a5611-7e34-4156-bc6d-1cfd9c9a89d9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {7342f525-e667-4dba-a93e-428d80b6ff4d}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cd350825-0505-44e1-aae8-dc5e88125ea7}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBHtgSch0, !- Name
  {8702d4f2-3f0c-4209-8d53-4efdda4d54dd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {875af75d-89ca-4969-8e56-75e9c1090364}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBClgSch0, !- Name
  {da8a1f22-fb61-4839-a963-f54d56c294a2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4b5d7f98-fc42-40d9-ac3b-24ef0c321120}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7342f525-e667-4dba-a93e-428d80b6ff4d}<23.9 && {7342f525-e667-4dba-a93e-428d80b6ff4d}>1.7, !- Program Line 1
  SET {875af75d-89ca-4969-8e56-75e9c1090364} = 29.4, !- Program Line 2
  SET {cd350825-0505-44e1-aae8-dc5e88125ea7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7342f525-e667-4dba-a93e-428d80b6ff4d}<23.9 && {7342f525-e667-4dba-a93e-428d80b6ff4d}>1.7, !- Program Line 4
  SET {875af75d-89ca-4969-8e56-75e9c1090364} = 29.4, !- Program Line 5
  SET {cd350825-0505-44e1-aae8-dc5e88125ea7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7342f525-e667-4dba-a93e-428d80b6ff4d}<23.9 && {7342f525-e667-4dba-a93e-428d80b6ff4d}>1.7, !- Program Line 7
  SET {875af75d-89ca-4969-8e56-75e9c1090364} = 29.4, !- Program Line 8
  SET {cd350825-0505-44e1-aae8-dc5e88125ea7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7342f525-e667-4dba-a93e-428d80b6ff4d}<23.9 && {7342f525-e667-4dba-a93e-428d80b6ff4d}>1.7, !- Program Line 10
  SET {875af75d-89ca-4969-8e56-75e9c1090364} = 29.4, !- Program Line 11
  SET {cd350825-0505-44e1-aae8-dc5e88125ea7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {875af75d-89ca-4969-8e56-75e9c1090364} = NULL, !- Program Line 14
  SET {cd350825-0505-44e1-aae8-dc5e88125ea7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b4cfc67-05c1-43eb-b708-b84d6c7147aa}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4b5d7f98-fc42-40d9-ac3b-24ef0c321120}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0a8c922f-47c8-4b07-84ed-0e135ac7f606}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8a86992e-502f-445f-8177-f7cbcff98576}, !- Supply Air Inlet Node
  {d152c69b-c962-4500-b709-073bbc367929}, !- Supply Air Outlet Node
  {68aadc20-ced0-44a2-b587-a4311119f0a8}, !- Exhaust Air Inlet Node
  {d7b0094d-0298-4dbe-93ec-e3d6e280c07d}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {63183324-a571-4e64-94c2-1c1bda87f28e}, !- Handle
  Node 451,                               !- Name
  {d152c69b-c962-4500-b709-073bbc367929}, !- Inlet Port
  {794d6eb6-8e1d-4b45-90aa-6dffcefe6753}; !- Outlet Port

OS:Connection,
  {8a86992e-502f-445f-8177-f7cbcff98576}, !- Handle
  {b7a137a1-212b-4d1e-a567-6ce0611206e9}, !- Name
  {29cf1c4e-c5ff-40c2-b11c-d6b3b959ca17}, !- Source Object
  3,                                      !- Outlet Port
  {0a8c922f-47c8-4b07-84ed-0e135ac7f606}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d152c69b-c962-4500-b709-073bbc367929}, !- Handle
  {e7e9759d-8a4d-4cf9-a718-2a1eb2c7d68d}, !- Name
  {0a8c922f-47c8-4b07-84ed-0e135ac7f606}, !- Source Object
  13,                                     !- Outlet Port
  {63183324-a571-4e64-94c2-1c1bda87f28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794d6eb6-8e1d-4b45-90aa-6dffcefe6753}, !- Handle
  {25fcf9a4-cd95-4128-b73d-14b2dfe511db}, !- Name
  {63183324-a571-4e64-94c2-1c1bda87f28e}, !- Source Object
  3,                                      !- Outlet Port
  {1f5e51fb-8434-4b4c-a6a3-37d7b6d08cd9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {267bcf46-4a9b-40ef-91d7-746aea39600e}, !- Handle
  Node 452,                               !- Name
  {536627ac-e99d-448f-8809-82acfc60817b}, !- Inlet Port
  {68aadc20-ced0-44a2-b587-a4311119f0a8}; !- Outlet Port

OS:Connection,
  {536627ac-e99d-448f-8809-82acfc60817b}, !- Handle
  {a892c2a1-e0c9-4778-99a8-3190d96b7fe0}, !- Name
  {1f5e51fb-8434-4b4c-a6a3-37d7b6d08cd9}, !- Source Object
  7,                                      !- Outlet Port
  {267bcf46-4a9b-40ef-91d7-746aea39600e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68aadc20-ced0-44a2-b587-a4311119f0a8}, !- Handle
  {eba5cf0f-be13-4f03-8cc4-4655b484bd2a}, !- Name
  {267bcf46-4a9b-40ef-91d7-746aea39600e}, !- Source Object
  3,                                      !- Outlet Port
  {0a8c922f-47c8-4b07-84ed-0e135ac7f606}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d7b0094d-0298-4dbe-93ec-e3d6e280c07d}, !- Handle
  {14f9ab8e-430a-42a0-b310-06cff13b35ea}, !- Name
  {0a8c922f-47c8-4b07-84ed-0e135ac7f606}, !- Source Object
  15,                                     !- Outlet Port
  {6e64d58e-64d5-42b5-8ac9-80459263d7a5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {db8e12d8-56c9-4ee6-a6e5-8f3fe11c41e4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e54e53a5-7176-4b97-9fc4-de1af97d3682}, !- Reference Setpoint Node Name
  {e54e53a5-7176-4b97-9fc4-de1af97d3682}, !- Mixed Air Stream Node Name
  {29cf1c4e-c5ff-40c2-b11c-d6b3b959ca17}, !- Outdoor Air Stream Node Name
  {520a88a3-e9d6-4000-95d2-651c30883b67}, !- Return Air Stream Node Name
  {63183324-a571-4e64-94c2-1c1bda87f28e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {060bcd07-b9cf-480a-beb4-77458d4c26d0}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8cbb829d-449d-470d-a1e0-89339b6d3027}, !- Control Zone or Zone List Name
  {8f2c9b7c-61ef-4e2d-8b02-f0bceec98762}, !- Cooling Control Zone or Zone List Name
  {73e75b61-1f3e-4135-996f-f48e52769aba}, !- Heating Control Zone or Zone List Name
  {a7c25fef-ab50-46e0-b691-a69136f84e6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8cbb829d-449d-470d-a1e0-89339b6d3027}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8f2c9b7c-61ef-4e2d-8b02-f0bceec98762}, !- Handle
  {1670fb41-812e-4aa8-95fe-b286b0379eec}; !- Name

OS:ModelObjectList,
  {73e75b61-1f3e-4135-996f-f48e52769aba}, !- Handle
  {5979ad17-f930-48b2-a112-cd2bcb388a0a}; !- Name

OS:ModelObjectList,
  {a7c25fef-ab50-46e0-b691-a69136f84e6e}, !- Handle
  {ec19321e-83aa-442b-b8b6-d7c70a11df6a}; !- Name

OS:Schedule:Ruleset,
  {c52cad51-85e6-4e3b-a086-db056f99ecb0}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {e47ed2bb-b95f-4566-8b21-9271b44b2815}, !- Default Day Schedule Name
  {4a7f8764-027d-45b8-8535-7fd1dfd79fe3}, !- Summer Design Day Schedule Name
  {2d629e83-5ed2-4489-be16-0b4b25d941cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e47ed2bb-b95f-4566-8b21-9271b44b2815}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {05b1ae20-c76e-4003-aef7-cceeb7e5f271}, !- Handle
  {c52cad51-85e6-4e3b-a086-db056f99ecb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.69071003817407,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d25e1247-0e82-4dd5-a532-d4bfb4fe5098}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d629e83-5ed2-4489-be16-0b4b25d941cc}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a511e230-acce-4abd-947b-4bae722531de}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a7f8764-027d-45b8-8535-7fd1dfd79fe3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98bc259b-d6ba-41e5-8546-110e2255c384}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday Rule, !- Name
  {c52cad51-85e6-4e3b-a086-db056f99ecb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0a7b759-fb69-4c27-94db-0c5d95b98633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0a7b759-fb69-4c27-94db-0c5d95b98633}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84ef268b-ad84-4b84-8d2b-460c6c37476c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday Rule, !- Name
  {c52cad51-85e6-4e3b-a086-db056f99ecb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f77178b0-a0f4-42df-bea2-d54acd219002}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f77178b0-a0f4-42df-bea2-d54acd219002}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5265b38d-743d-4748-8e4d-20ed691b92d1}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1HtgSch0, !- Name
  {8702d4f2-3f0c-4209-8d53-4efdda4d54dd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d18ff81a-b350-4703-be43-902018583ccd}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1ClgSch0, !- Name
  {da8a1f22-fb61-4839-a963-f54d56c294a2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {02f4f943-0b4b-48c6-b4f7-a6d35c94e33d}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}<23.9 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}>1.7, !- Program Line 1
  SET {d18ff81a-b350-4703-be43-902018583ccd} = 29.4, !- Program Line 2
  SET {5265b38d-743d-4748-8e4d-20ed691b92d1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}<23.9 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}>1.7, !- Program Line 4
  SET {d18ff81a-b350-4703-be43-902018583ccd} = 29.4, !- Program Line 5
  SET {5265b38d-743d-4748-8e4d-20ed691b92d1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}<23.9 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}>1.7, !- Program Line 7
  SET {d18ff81a-b350-4703-be43-902018583ccd} = 29.4, !- Program Line 8
  SET {5265b38d-743d-4748-8e4d-20ed691b92d1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}<23.9 && {b6d5f63f-1160-42a8-ba2d-db9c25a9c3e2}>1.7, !- Program Line 10
  SET {d18ff81a-b350-4703-be43-902018583ccd} = 29.4, !- Program Line 11
  SET {5265b38d-743d-4748-8e4d-20ed691b92d1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d18ff81a-b350-4703-be43-902018583ccd} = NULL, !- Program Line 14
  SET {5265b38d-743d-4748-8e4d-20ed691b92d1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3008fe53-c4b9-4280-8d74-e480962aeab8}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {02f4f943-0b4b-48c6-b4f7-a6d35c94e33d}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a0e82edb-dc0e-47b2-829b-b747889a7d98}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e744f91d-fef3-4a2d-9169-1dfc5e94828e}, !- Supply Air Inlet Node
  {cf966187-c1b0-494c-8d5b-0fa1ba2badcc}, !- Supply Air Outlet Node
  {3f12d7ee-4522-4a0f-9d99-98dad3e1805c}, !- Exhaust Air Inlet Node
  {1d3e7928-bf00-4f99-a3b2-cb003ee1fb5c}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {586c4c51-d3cb-40ab-bc72-c884ca56cd16}, !- Handle
  Node 453,                               !- Name
  {cf966187-c1b0-494c-8d5b-0fa1ba2badcc}, !- Inlet Port
  {0c406d71-eac0-4108-834f-68c82fc4f583}; !- Outlet Port

OS:Connection,
  {e744f91d-fef3-4a2d-9169-1dfc5e94828e}, !- Handle
  {abe8603a-fc60-4c8b-9b81-ae0ca043a84b}, !- Name
  {6f89fed6-000f-4c17-a501-49b79a80bcb9}, !- Source Object
  3,                                      !- Outlet Port
  {a0e82edb-dc0e-47b2-829b-b747889a7d98}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cf966187-c1b0-494c-8d5b-0fa1ba2badcc}, !- Handle
  {bb5f6cff-1584-42e0-ada6-a484864f2d95}, !- Name
  {a0e82edb-dc0e-47b2-829b-b747889a7d98}, !- Source Object
  13,                                     !- Outlet Port
  {586c4c51-d3cb-40ab-bc72-c884ca56cd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c406d71-eac0-4108-834f-68c82fc4f583}, !- Handle
  {9b4317a1-ae1a-436f-9b75-4f41aabcfadb}, !- Name
  {586c4c51-d3cb-40ab-bc72-c884ca56cd16}, !- Source Object
  3,                                      !- Outlet Port
  {c0a90401-7176-445b-933b-ac3666daf9d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6180966d-8d10-4e2b-9cca-9d120e703720}, !- Handle
  Node 454,                               !- Name
  {857bc282-f523-4f8f-8ea7-9888cd5455e7}, !- Inlet Port
  {3f12d7ee-4522-4a0f-9d99-98dad3e1805c}; !- Outlet Port

OS:Connection,
  {857bc282-f523-4f8f-8ea7-9888cd5455e7}, !- Handle
  {43b3b30d-23f4-4f09-ac7a-bbdf0871ac87}, !- Name
  {c0a90401-7176-445b-933b-ac3666daf9d0}, !- Source Object
  7,                                      !- Outlet Port
  {6180966d-8d10-4e2b-9cca-9d120e703720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f12d7ee-4522-4a0f-9d99-98dad3e1805c}, !- Handle
  {3f1e3595-2c9a-410a-9577-cf8d1b12e848}, !- Name
  {6180966d-8d10-4e2b-9cca-9d120e703720}, !- Source Object
  3,                                      !- Outlet Port
  {a0e82edb-dc0e-47b2-829b-b747889a7d98}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1d3e7928-bf00-4f99-a3b2-cb003ee1fb5c}, !- Handle
  {c90e38fe-8621-4d79-879c-c5d75a84ef7e}, !- Name
  {a0e82edb-dc0e-47b2-829b-b747889a7d98}, !- Source Object
  15,                                     !- Outlet Port
  {7320a9ba-2126-48a0-a413-227cad978c11}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2458dfdd-418d-4026-a285-ca5f23862e4d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1fb96b64-f571-47b2-b86d-9a5128c93770}, !- Reference Setpoint Node Name
  {1fb96b64-f571-47b2-b86d-9a5128c93770}, !- Mixed Air Stream Node Name
  {6f89fed6-000f-4c17-a501-49b79a80bcb9}, !- Outdoor Air Stream Node Name
  {04860eef-e729-491e-a47a-76a60cec985c}, !- Return Air Stream Node Name
  {586c4c51-d3cb-40ab-bc72-c884ca56cd16}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {64a3277b-bca1-4693-9d78-517d4a4be50e}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ec32f2a-1183-4ad2-9646-42548c16dc64}, !- Control Zone or Zone List Name
  {4b734976-e3e4-43f2-bfd5-85ac9331c530}, !- Cooling Control Zone or Zone List Name
  {a02b4122-dcdb-48c5-9602-b3dd5b15434c}, !- Heating Control Zone or Zone List Name
  {b2e5f5ec-8765-4cc8-9e28-35b270749223}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ec32f2a-1183-4ad2-9646-42548c16dc64}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4b734976-e3e4-43f2-bfd5-85ac9331c530}, !- Handle
  {598b614f-81fc-4973-9d85-76ba8e3642db}; !- Name

OS:ModelObjectList,
  {a02b4122-dcdb-48c5-9602-b3dd5b15434c}, !- Handle
  {bd7c1b73-8b66-405b-a03b-24f357176322}; !- Name

OS:ModelObjectList,
  {b2e5f5ec-8765-4cc8-9e28-35b270749223}, !- Handle
  {7a2a7d69-ca1d-4cb8-a320-092ad7f91ca2}; !- Name

OS:Schedule:Ruleset,
  {782b6394-735b-43b6-8d38-d6df4e2e59f6}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {779f8a01-0d96-4e96-b7a8-2435278e6aa9}, !- Default Day Schedule Name
  {1dee15dc-5ee7-4eaf-b95b-d047db966689}, !- Summer Design Day Schedule Name
  {97ec9b63-7ffc-41b2-8713-c6dad9f67578}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {779f8a01-0d96-4e96-b7a8-2435278e6aa9}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f22ab94b-a5cb-4ae2-a53c-ce538b79bdca}, !- Handle
  {782b6394-735b-43b6-8d38-d6df4e2e59f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.015263708346517,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {709db47c-4f25-431d-9c9c-1a4f07654848}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97ec9b63-7ffc-41b2-8713-c6dad9f67578}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6365475-3f71-4e3d-841f-0cbab7474db5}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dee15dc-5ee7-4eaf-b95b-d047db966689}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f67eb877-ac3e-4270-a1dc-4acaf0d4e93d}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {782b6394-735b-43b6-8d38-d6df4e2e59f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ed1ab84-24db-41b0-b815-3b22c1321500}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ed1ab84-24db-41b0-b815-3b22c1321500}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {199e4377-e55e-4506-8920-59d53c410b65}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ffa80cb3-b7c0-4ded-8df3-0c64926f4e8c}, !- Supply Air Inlet Node
  {c240e709-8080-4691-bd1b-fd46237eb348}, !- Supply Air Outlet Node
  {6374f06a-854d-44af-b7fb-b77b8bb01b18}, !- Exhaust Air Inlet Node
  {5ad66522-842a-49ee-b579-c4dc4920a50c}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9fd1a642-15f9-4d97-9070-6c5e7627bce5}, !- Handle
  Node 455,                               !- Name
  {c240e709-8080-4691-bd1b-fd46237eb348}, !- Inlet Port
  {79986b7a-04a0-41ac-a0e5-09f9d16f3c9f}; !- Outlet Port

OS:Connection,
  {ffa80cb3-b7c0-4ded-8df3-0c64926f4e8c}, !- Handle
  {609d8867-27e5-425e-b239-7600639b4ff2}, !- Name
  {8f1f5837-70f1-4234-b774-acf050e8dc84}, !- Source Object
  3,                                      !- Outlet Port
  {199e4377-e55e-4506-8920-59d53c410b65}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c240e709-8080-4691-bd1b-fd46237eb348}, !- Handle
  {17ae9e4e-e5d1-4bc1-8445-45b4ba4fb558}, !- Name
  {199e4377-e55e-4506-8920-59d53c410b65}, !- Source Object
  13,                                     !- Outlet Port
  {9fd1a642-15f9-4d97-9070-6c5e7627bce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79986b7a-04a0-41ac-a0e5-09f9d16f3c9f}, !- Handle
  {529c4c29-17fd-42cc-a6c4-683502238662}, !- Name
  {9fd1a642-15f9-4d97-9070-6c5e7627bce5}, !- Source Object
  3,                                      !- Outlet Port
  {a895ecab-4a13-430d-b6c8-741dfd9365f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {843a9549-d6d0-484b-ac2c-387731cc1fd4}, !- Handle
  Node 456,                               !- Name
  {4fe58009-5299-4e8b-acf3-7c9b47c9c3fb}, !- Inlet Port
  {6374f06a-854d-44af-b7fb-b77b8bb01b18}; !- Outlet Port

OS:Connection,
  {4fe58009-5299-4e8b-acf3-7c9b47c9c3fb}, !- Handle
  {ecb24013-0312-45e9-92a0-8e5dce228253}, !- Name
  {a895ecab-4a13-430d-b6c8-741dfd9365f1}, !- Source Object
  7,                                      !- Outlet Port
  {843a9549-d6d0-484b-ac2c-387731cc1fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6374f06a-854d-44af-b7fb-b77b8bb01b18}, !- Handle
  {1db9fe0d-1f38-4671-a8c4-ca571baff92a}, !- Name
  {843a9549-d6d0-484b-ac2c-387731cc1fd4}, !- Source Object
  3,                                      !- Outlet Port
  {199e4377-e55e-4506-8920-59d53c410b65}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5ad66522-842a-49ee-b579-c4dc4920a50c}, !- Handle
  {7b0f0f35-2534-4773-afcb-e293dc6ba91c}, !- Name
  {199e4377-e55e-4506-8920-59d53c410b65}, !- Source Object
  15,                                     !- Outlet Port
  {3dff0b1b-0fdf-411d-81cb-a3681e54fb4d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b004f1b7-f678-40cf-99af-5df2fe84f7b8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {965868c2-0a83-43f3-a2d6-4b79f5c60eb1}, !- Reference Setpoint Node Name
  {965868c2-0a83-43f3-a2d6-4b79f5c60eb1}, !- Mixed Air Stream Node Name
  {8f1f5837-70f1-4234-b774-acf050e8dc84}, !- Outdoor Air Stream Node Name
  {089b24b4-f6a8-4f73-9b11-207d2076d1f6}, !- Return Air Stream Node Name
  {9fd1a642-15f9-4d97-9070-6c5e7627bce5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e26a0813-770b-412b-863e-9cee8a62f013}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {584ee64a-f67c-4020-b9f9-7f4fffcdd82e}, !- Control Zone or Zone List Name
  {61bf71db-dc0d-404e-a5f4-4229dfe8c54d}, !- Cooling Control Zone or Zone List Name
  {e39a737b-09c0-4189-8f9d-84d008fc082b}, !- Heating Control Zone or Zone List Name
  {bacd7c06-2a2d-4189-b930-e0ca136ea641}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {584ee64a-f67c-4020-b9f9-7f4fffcdd82e}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {61bf71db-dc0d-404e-a5f4-4229dfe8c54d}, !- Handle
  {93c65cb1-8dc6-4bee-9558-72cadc42b976}; !- Name

OS:ModelObjectList,
  {e39a737b-09c0-4189-8f9d-84d008fc082b}, !- Handle
  {f2094a3a-8a40-4fe3-bf91-7a4a5b70b949}; !- Name

OS:ModelObjectList,
  {bacd7c06-2a2d-4189-b930-e0ca136ea641}, !- Handle
  {5ba23d2d-3d66-4551-b6b8-15b582e3e7d8}; !- Name

OS:Schedule:Ruleset,
  {3b7ab969-b86e-4f88-bbaa-8cc493a85d18}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {d09f7c9d-7eca-4c24-86cc-0223c01b0f99}, !- Default Day Schedule Name
  {cd30edd3-38f6-49b1-b76f-0304038429aa}, !- Summer Design Day Schedule Name
  {bd567af5-b6de-4f26-92d2-10e29493170b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d09f7c9d-7eca-4c24-86cc-0223c01b0f99}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6e5dc047-ec56-4cf2-865f-6a19490a3c43}, !- Handle
  {3b7ab969-b86e-4f88-bbaa-8cc493a85d18}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9894a59-ecad-4cdc-81da-98169288bfe8}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd567af5-b6de-4f26-92d2-10e29493170b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e88b436b-6efd-46c5-b3bf-1edba1a64a47}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd30edd3-38f6-49b1-b76f-0304038429aa}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11c550f3-de56-4c65-857a-bca61d8ce41f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {3b7ab969-b86e-4f88-bbaa-8cc493a85d18}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {588e31dc-7be8-4cef-953b-d58d88869300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {588e31dc-7be8-4cef-953b-d58d88869300}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a6d37ed1-e3ad-4982-89cc-c4739c451b38}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0fd317cc-49d4-499e-8663-cd40cf5ec127}, !- Supply Air Inlet Node
  {818ff206-970d-45c2-b19a-89b9e1931b51}, !- Supply Air Outlet Node
  {10816356-e1c4-4646-933b-ac5d9aca3fb8}, !- Exhaust Air Inlet Node
  {cfd6f828-bb2f-457c-9fe7-e1145637c91c}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {69829de7-1955-4756-ae8f-b027ba810e8b}, !- Handle
  Node 457,                               !- Name
  {818ff206-970d-45c2-b19a-89b9e1931b51}, !- Inlet Port
  {16620c21-4109-4b83-a3d2-f90a1ac87284}; !- Outlet Port

OS:Connection,
  {0fd317cc-49d4-499e-8663-cd40cf5ec127}, !- Handle
  {870af479-2d94-4545-be03-f42c16693679}, !- Name
  {92028c5a-b264-4917-b576-f2b97e2f5ea5}, !- Source Object
  3,                                      !- Outlet Port
  {a6d37ed1-e3ad-4982-89cc-c4739c451b38}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {818ff206-970d-45c2-b19a-89b9e1931b51}, !- Handle
  {a6db71f4-f638-47d6-8b87-fee67dcba990}, !- Name
  {a6d37ed1-e3ad-4982-89cc-c4739c451b38}, !- Source Object
  13,                                     !- Outlet Port
  {69829de7-1955-4756-ae8f-b027ba810e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16620c21-4109-4b83-a3d2-f90a1ac87284}, !- Handle
  {39531571-fb62-4525-be5c-0f22734d180f}, !- Name
  {69829de7-1955-4756-ae8f-b027ba810e8b}, !- Source Object
  3,                                      !- Outlet Port
  {b0ad5847-ea66-41e5-9f41-169dd3c946d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fd54ae2-6d66-4420-abc3-1200310a25bb}, !- Handle
  Node 458,                               !- Name
  {c92a81c6-36d7-42be-967b-349cffd7a7bc}, !- Inlet Port
  {10816356-e1c4-4646-933b-ac5d9aca3fb8}; !- Outlet Port

OS:Connection,
  {c92a81c6-36d7-42be-967b-349cffd7a7bc}, !- Handle
  {b60e68dd-5a3f-4768-9d21-814b69cc0d8a}, !- Name
  {b0ad5847-ea66-41e5-9f41-169dd3c946d9}, !- Source Object
  7,                                      !- Outlet Port
  {0fd54ae2-6d66-4420-abc3-1200310a25bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10816356-e1c4-4646-933b-ac5d9aca3fb8}, !- Handle
  {e87b1a69-3ac0-4eb3-aa04-ce4e8d816e36}, !- Name
  {0fd54ae2-6d66-4420-abc3-1200310a25bb}, !- Source Object
  3,                                      !- Outlet Port
  {a6d37ed1-e3ad-4982-89cc-c4739c451b38}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cfd6f828-bb2f-457c-9fe7-e1145637c91c}, !- Handle
  {6168d64e-07cb-4e7f-972c-c77fa1f238e0}, !- Name
  {a6d37ed1-e3ad-4982-89cc-c4739c451b38}, !- Source Object
  15,                                     !- Outlet Port
  {de937847-2ff9-4f30-a2d8-43313c849a15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a929272e-aa9b-489f-80e5-2c038d1bcbb9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1638d015-1681-4092-bedc-576959149404}, !- Reference Setpoint Node Name
  {1638d015-1681-4092-bedc-576959149404}, !- Mixed Air Stream Node Name
  {92028c5a-b264-4917-b576-f2b97e2f5ea5}, !- Outdoor Air Stream Node Name
  {36b93832-1e42-4053-8945-697d8beb5e09}, !- Return Air Stream Node Name
  {69829de7-1955-4756-ae8f-b027ba810e8b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9bdcbd06-6acb-4b31-8471-2b5d28dafce1}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84ee015a-59c3-40aa-a6f0-ad610299f788}, !- Control Zone or Zone List Name
  {a8814949-d166-42b3-8db2-9500f79d4ade}, !- Cooling Control Zone or Zone List Name
  {2e9fe5d7-d859-4f73-948b-168ce9cd87a7}, !- Heating Control Zone or Zone List Name
  {8651a011-82ae-4904-84e5-9a1da978bdf0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84ee015a-59c3-40aa-a6f0-ad610299f788}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a8814949-d166-42b3-8db2-9500f79d4ade}, !- Handle
  {2cc219d0-732c-4150-8cb5-1183b3de0251}; !- Name

OS:ModelObjectList,
  {2e9fe5d7-d859-4f73-948b-168ce9cd87a7}, !- Handle
  {b37771ab-9ed6-4823-b134-0319614b482e}; !- Name

OS:ModelObjectList,
  {8651a011-82ae-4904-84e5-9a1da978bdf0}, !- Handle
  {f2e8ebda-a7d9-4279-b4d5-fcb32fd86a2d}; !- Name

OS:Schedule:Ruleset,
  {70571a74-8df2-4796-8bab-fdd7dc269547}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {bb20b2fd-51b1-41d1-a139-ebadc9e34d00}, !- Default Day Schedule Name
  {5f2c79f6-207a-4f5f-86cf-9a111087c009}, !- Summer Design Day Schedule Name
  {73f04931-ea15-40c1-908a-0a8d0978f504}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb20b2fd-51b1-41d1-a139-ebadc9e34d00}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b193eec6-d996-49cf-85c2-f06bb8ccad06}, !- Handle
  {70571a74-8df2-4796-8bab-fdd7dc269547}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4dd8be57-2709-4910-9781-66cbdff8987a}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73f04931-ea15-40c1-908a-0a8d0978f504}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b705ab0-5e99-4ff9-b4e3-79bed7cf75aa}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f2c79f6-207a-4f5f-86cf-9a111087c009}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c33a7c03-a80b-486c-85ee-bdf2d60745bd}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {70571a74-8df2-4796-8bab-fdd7dc269547}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {479c858b-e66e-4414-aef0-533cebc07e1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {479c858b-e66e-4414-aef0-533cebc07e1f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {abd2b8c0-ebfb-437c-83c2-e621b71aa80e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {79c11240-19bf-4a62-ac53-6cc6586afd55}, !- Supply Air Inlet Node
  {b00c3317-8998-4c3b-9ba0-a658dc54c2f1}, !- Supply Air Outlet Node
  {c2e0f705-5e06-46a1-9a52-f73c717cfd44}, !- Exhaust Air Inlet Node
  {c76b8adc-bb52-4bf4-8361-4e4bc35280e5}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c9196862-7b91-4549-add6-6fa5db4d5043}, !- Handle
  Node 459,                               !- Name
  {b00c3317-8998-4c3b-9ba0-a658dc54c2f1}, !- Inlet Port
  {9a46ab2d-0e80-49e2-aed8-38c291c8d50b}; !- Outlet Port

OS:Connection,
  {79c11240-19bf-4a62-ac53-6cc6586afd55}, !- Handle
  {a4ca8bed-b940-41b9-85fb-a96b9f45a174}, !- Name
  {cf674996-ba48-4c3d-b6b6-131572389e04}, !- Source Object
  3,                                      !- Outlet Port
  {abd2b8c0-ebfb-437c-83c2-e621b71aa80e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b00c3317-8998-4c3b-9ba0-a658dc54c2f1}, !- Handle
  {ca72a188-0070-444d-83ef-59aeb37aebdd}, !- Name
  {abd2b8c0-ebfb-437c-83c2-e621b71aa80e}, !- Source Object
  13,                                     !- Outlet Port
  {c9196862-7b91-4549-add6-6fa5db4d5043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a46ab2d-0e80-49e2-aed8-38c291c8d50b}, !- Handle
  {9221dfc9-7937-4834-adc4-7c6d70531f76}, !- Name
  {c9196862-7b91-4549-add6-6fa5db4d5043}, !- Source Object
  3,                                      !- Outlet Port
  {c4b6e5b9-7be0-4712-9f51-e591c964e8f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02400e85-2b13-46bd-b3cb-69307f1e2437}, !- Handle
  Node 460,                               !- Name
  {fe8dcb04-d76d-4be0-b978-a5cb315caa6b}, !- Inlet Port
  {c2e0f705-5e06-46a1-9a52-f73c717cfd44}; !- Outlet Port

OS:Connection,
  {fe8dcb04-d76d-4be0-b978-a5cb315caa6b}, !- Handle
  {1bfc683f-defd-4315-895c-86640fc83f1b}, !- Name
  {c4b6e5b9-7be0-4712-9f51-e591c964e8f8}, !- Source Object
  7,                                      !- Outlet Port
  {02400e85-2b13-46bd-b3cb-69307f1e2437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e0f705-5e06-46a1-9a52-f73c717cfd44}, !- Handle
  {d1384377-1b8a-4d93-a6d9-61653e80d48f}, !- Name
  {02400e85-2b13-46bd-b3cb-69307f1e2437}, !- Source Object
  3,                                      !- Outlet Port
  {abd2b8c0-ebfb-437c-83c2-e621b71aa80e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c76b8adc-bb52-4bf4-8361-4e4bc35280e5}, !- Handle
  {1b3069fd-7349-427a-a04b-55f6696cb75b}, !- Name
  {abd2b8c0-ebfb-437c-83c2-e621b71aa80e}, !- Source Object
  15,                                     !- Outlet Port
  {93deae9d-1703-4423-a9ea-0fe8db62b3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9b1e11a4-4f4b-434d-9a45-3d6ce14f57db}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5e21cf40-14ca-4b37-8b29-7e849d900103}, !- Reference Setpoint Node Name
  {5e21cf40-14ca-4b37-8b29-7e849d900103}, !- Mixed Air Stream Node Name
  {cf674996-ba48-4c3d-b6b6-131572389e04}, !- Outdoor Air Stream Node Name
  {e37822e1-a316-45cb-a265-cc6979e0fba4}, !- Return Air Stream Node Name
  {c9196862-7b91-4549-add6-6fa5db4d5043}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dac22210-480f-4659-a2f9-149e60e5dc61}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {253d6fc0-83fc-4713-b551-91002b388222}, !- Control Zone or Zone List Name
  {e0cfb06f-d4b7-43aa-88ca-29c96328f7ab}, !- Cooling Control Zone or Zone List Name
  {61e00839-5605-47ca-83c7-98ae3c3b9eae}, !- Heating Control Zone or Zone List Name
  {cd8d2989-71e6-47b6-97bd-1f8edd82ab49}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {253d6fc0-83fc-4713-b551-91002b388222}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e0cfb06f-d4b7-43aa-88ca-29c96328f7ab}, !- Handle
  {2e40b45e-6107-43e7-a8f1-a20130bd6aa2}; !- Name

OS:ModelObjectList,
  {61e00839-5605-47ca-83c7-98ae3c3b9eae}, !- Handle
  {932035f2-3185-41c3-bc12-af3abf11a495}; !- Name

OS:ModelObjectList,
  {cd8d2989-71e6-47b6-97bd-1f8edd82ab49}, !- Handle
  {01637caa-3a0e-417f-9236-3b25d7c6bd0e}; !- Name

OS:Schedule:Ruleset,
  {eba28ef9-f668-48a5-9519-b9ed22e0f6b5}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {3c04e7cf-c965-4d8d-8a4b-47c9147900db}, !- Default Day Schedule Name
  {d0821fdc-a99e-4ea2-b68b-1249b8bf2be0}, !- Summer Design Day Schedule Name
  {e5918b7e-fb85-4fb0-b0bb-7bffdb890e6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c04e7cf-c965-4d8d-8a4b-47c9147900db}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cb8cfe87-4553-4b8a-bcee-16d0ad406767}, !- Handle
  {eba28ef9-f668-48a5-9519-b9ed22e0f6b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10191322-06c9-4a74-a24f-64d237a9512e}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5918b7e-fb85-4fb0-b0bb-7bffdb890e6c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bde2505-a7c5-4d0e-b8a5-ae530d269b51}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0821fdc-a99e-4ea2-b68b-1249b8bf2be0}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {67549cdd-e0a7-49ee-9e2a-b275521ce6e8}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {eba28ef9-f668-48a5-9519-b9ed22e0f6b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d00bf5b7-90c4-4894-a711-9b4dbe0c9d5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d00bf5b7-90c4-4894-a711-9b4dbe0c9d5b}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {96381e90-fa2e-47c3-bdb0-6f9c11a06321}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4b9761c7-8042-43a2-a55e-58c324ced8a4}, !- Supply Air Inlet Node
  {a214459d-2893-4980-abba-cac0ed664193}, !- Supply Air Outlet Node
  {ec31963b-6714-4cfb-8012-3f8ad29c5c90}, !- Exhaust Air Inlet Node
  {14805382-8d62-4f2f-81d8-eefb89541d46}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e238ae86-9173-4a6c-a419-5e799661f04e}, !- Handle
  Node 461,                               !- Name
  {a214459d-2893-4980-abba-cac0ed664193}, !- Inlet Port
  {8b81feb5-b44e-41d3-a6ac-642cf738ef5c}; !- Outlet Port

OS:Connection,
  {4b9761c7-8042-43a2-a55e-58c324ced8a4}, !- Handle
  {586c4f98-c924-48b1-bfee-5b2652181ebc}, !- Name
  {7bde2ab3-2e0b-4db8-b4e7-02a0dde2a269}, !- Source Object
  3,                                      !- Outlet Port
  {96381e90-fa2e-47c3-bdb0-6f9c11a06321}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a214459d-2893-4980-abba-cac0ed664193}, !- Handle
  {cff0a778-820f-477d-8a65-9dfcd2e0a54d}, !- Name
  {96381e90-fa2e-47c3-bdb0-6f9c11a06321}, !- Source Object
  13,                                     !- Outlet Port
  {e238ae86-9173-4a6c-a419-5e799661f04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b81feb5-b44e-41d3-a6ac-642cf738ef5c}, !- Handle
  {ee57ecba-4eb9-433c-9541-2222a965c31d}, !- Name
  {e238ae86-9173-4a6c-a419-5e799661f04e}, !- Source Object
  3,                                      !- Outlet Port
  {88008fb9-7fd4-492f-b59d-1b6ce5f630cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80658e72-30bd-4b83-a04e-79eabcfb2895}, !- Handle
  Node 462,                               !- Name
  {4b3c6f58-fd54-4635-80c7-497bc95afa98}, !- Inlet Port
  {ec31963b-6714-4cfb-8012-3f8ad29c5c90}; !- Outlet Port

OS:Connection,
  {4b3c6f58-fd54-4635-80c7-497bc95afa98}, !- Handle
  {33849cfb-eb0d-438a-9054-e0aa4b84b457}, !- Name
  {88008fb9-7fd4-492f-b59d-1b6ce5f630cb}, !- Source Object
  7,                                      !- Outlet Port
  {80658e72-30bd-4b83-a04e-79eabcfb2895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec31963b-6714-4cfb-8012-3f8ad29c5c90}, !- Handle
  {0cf33abe-6d47-419a-9a63-f77f28f524b4}, !- Name
  {80658e72-30bd-4b83-a04e-79eabcfb2895}, !- Source Object
  3,                                      !- Outlet Port
  {96381e90-fa2e-47c3-bdb0-6f9c11a06321}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {14805382-8d62-4f2f-81d8-eefb89541d46}, !- Handle
  {24e28dd6-3afb-4ce3-bc6e-34278eb3e330}, !- Name
  {96381e90-fa2e-47c3-bdb0-6f9c11a06321}, !- Source Object
  15,                                     !- Outlet Port
  {12468128-28c5-4943-87f9-45d902f2f1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {eb467610-c196-4268-a316-00d54968f3cd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b0d9465e-1c16-434a-9ff0-aa26e553e359}, !- Reference Setpoint Node Name
  {b0d9465e-1c16-434a-9ff0-aa26e553e359}, !- Mixed Air Stream Node Name
  {7bde2ab3-2e0b-4db8-b4e7-02a0dde2a269}, !- Outdoor Air Stream Node Name
  {5be3de5d-4cc4-4f05-9dc4-48b5426c3ed2}, !- Return Air Stream Node Name
  {e238ae86-9173-4a6c-a419-5e799661f04e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {33e72fb2-f5f4-4550-b80c-0eeff157684e}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {718e854a-276d-4024-8335-b8d79990e831}, !- Control Zone or Zone List Name
  {f71a4b34-8722-4892-a5cd-3f4250287c8f}, !- Cooling Control Zone or Zone List Name
  {22762b35-bef1-4d4b-a008-96306f321949}, !- Heating Control Zone or Zone List Name
  {0592d2dc-e9a3-4fa4-ba4a-cac87a9249e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {718e854a-276d-4024-8335-b8d79990e831}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f71a4b34-8722-4892-a5cd-3f4250287c8f}, !- Handle
  {9a707397-1bb5-4012-9c04-bf6011249902}; !- Name

OS:ModelObjectList,
  {22762b35-bef1-4d4b-a008-96306f321949}, !- Handle
  {96542bbc-8562-4a59-a2be-8913ad7454cf}; !- Name

OS:ModelObjectList,
  {0592d2dc-e9a3-4fa4-ba4a-cac87a9249e8}, !- Handle
  {b313d021-767d-452c-9f49-09eaedecf6e3}; !- Name

OS:Schedule:Ruleset,
  {cd2dad71-fad9-41c5-b22b-6b1da9d11792}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {0ecc343a-78e2-4301-8dd6-8e10ed43a3b6}, !- Default Day Schedule Name
  {d0f66e45-5cff-4a00-b2f4-8b80df9e967a}, !- Summer Design Day Schedule Name
  {73441ce9-3481-4460-9180-318803312165}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ecc343a-78e2-4301-8dd6-8e10ed43a3b6}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {793f6b6b-178b-46ed-be3d-7692c7f83c14}, !- Handle
  {cd2dad71-fad9-41c5-b22b-6b1da9d11792}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3d7773a-02b5-41c6-bed7-96a53583736c}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73441ce9-3481-4460-9180-318803312165}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {123ae46e-8ae8-4d2f-adc9-4b7ef4d084da}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0f66e45-5cff-4a00-b2f4-8b80df9e967a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e76a1fc8-5628-4c55-81ca-940ac4465c3d}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {cd2dad71-fad9-41c5-b22b-6b1da9d11792}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be19c5a3-7342-454f-b560-0460ac186ce5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be19c5a3-7342-454f-b560-0460ac186ce5}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ee855b9-db31-41e8-8e3f-4b88e2913bf0}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {968e5cb3-23fe-4a52-b16a-2b40f7b63f3c}, !- Supply Air Inlet Node
  {ac523be1-bb5a-4750-944e-57d2e2e8fad2}, !- Supply Air Outlet Node
  {154022c3-d99b-4be0-8a32-476f8042e8cf}, !- Exhaust Air Inlet Node
  {9f960cca-366b-4ea6-b5ba-cc9f9d9e4a4e}, !- Exhaust Air Outlet Node
  141.85148,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {cc8c78cb-fb30-4fc5-9a99-11100376beb8}, !- Handle
  Node 463,                               !- Name
  {ac523be1-bb5a-4750-944e-57d2e2e8fad2}, !- Inlet Port
  {5feb7ea3-b15f-4a71-800f-49c02353b5e5}; !- Outlet Port

OS:Connection,
  {968e5cb3-23fe-4a52-b16a-2b40f7b63f3c}, !- Handle
  {04ace97c-24ac-4e56-bb7c-946cf93f5b8f}, !- Name
  {ed069cc5-e029-4a6a-b856-c18318efc777}, !- Source Object
  3,                                      !- Outlet Port
  {6ee855b9-db31-41e8-8e3f-4b88e2913bf0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ac523be1-bb5a-4750-944e-57d2e2e8fad2}, !- Handle
  {b4cb5aa5-2ca0-4f44-a390-63f879c6d4fa}, !- Name
  {6ee855b9-db31-41e8-8e3f-4b88e2913bf0}, !- Source Object
  13,                                     !- Outlet Port
  {cc8c78cb-fb30-4fc5-9a99-11100376beb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5feb7ea3-b15f-4a71-800f-49c02353b5e5}, !- Handle
  {61d4e032-487c-4dfe-97c0-8988752bc25c}, !- Name
  {cc8c78cb-fb30-4fc5-9a99-11100376beb8}, !- Source Object
  3,                                      !- Outlet Port
  {86252f72-3d66-48ed-87c6-43fa66f5b359}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2d70c2c-3e50-424b-bd22-cd15fccc8066}, !- Handle
  Node 464,                               !- Name
  {6d954e15-2559-444b-8826-2248d724bdda}, !- Inlet Port
  {154022c3-d99b-4be0-8a32-476f8042e8cf}; !- Outlet Port

OS:Connection,
  {6d954e15-2559-444b-8826-2248d724bdda}, !- Handle
  {90727f57-590a-4918-afd4-c57b8702bc19}, !- Name
  {86252f72-3d66-48ed-87c6-43fa66f5b359}, !- Source Object
  7,                                      !- Outlet Port
  {a2d70c2c-3e50-424b-bd22-cd15fccc8066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154022c3-d99b-4be0-8a32-476f8042e8cf}, !- Handle
  {f7e09d3e-de37-456b-b9ac-0d5fc11164e7}, !- Name
  {a2d70c2c-3e50-424b-bd22-cd15fccc8066}, !- Source Object
  3,                                      !- Outlet Port
  {6ee855b9-db31-41e8-8e3f-4b88e2913bf0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9f960cca-366b-4ea6-b5ba-cc9f9d9e4a4e}, !- Handle
  {5347d1f8-5029-475f-a4d1-4770a0556c0a}, !- Name
  {6ee855b9-db31-41e8-8e3f-4b88e2913bf0}, !- Source Object
  15,                                     !- Outlet Port
  {c4c3200c-1cc3-4fc8-af69-aaab18e442d8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {732b2768-3953-4904-b896-f5965778fab5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f78b07d5-0a0a-4e99-95b2-bf25ed17a2d2}, !- Reference Setpoint Node Name
  {f78b07d5-0a0a-4e99-95b2-bf25ed17a2d2}, !- Mixed Air Stream Node Name
  {ed069cc5-e029-4a6a-b856-c18318efc777}, !- Outdoor Air Stream Node Name
  {c1a09365-2f11-44b8-b5f0-6fdfa6c63869}, !- Return Air Stream Node Name
  {cc8c78cb-fb30-4fc5-9a99-11100376beb8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3712b31b-94f1-4eeb-a869-e722a0c3aa55}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c0014359-4f5d-484d-94be-07710414ef3f}, !- Control Zone or Zone List Name
  {2b3a9225-6d03-4fa2-b288-484e42ec8b80}, !- Cooling Control Zone or Zone List Name
  {c54b95d5-f12a-413c-b7ca-593739ccfe5b}, !- Heating Control Zone or Zone List Name
  {53706f30-cc6d-4f79-801a-9a961eeb94be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c0014359-4f5d-484d-94be-07710414ef3f}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2b3a9225-6d03-4fa2-b288-484e42ec8b80}, !- Handle
  {536503cc-14b0-4fd1-b0f3-0a9e1c569cb0}; !- Name

OS:ModelObjectList,
  {c54b95d5-f12a-413c-b7ca-593739ccfe5b}, !- Handle
  {f998d5b7-f348-404e-b6d7-83df800d72a4}; !- Name

OS:ModelObjectList,
  {53706f30-cc6d-4f79-801a-9a961eeb94be}, !- Handle
  {0f5265af-93f2-45de-b8f0-a00818c3ee67}; !- Name

OS:Schedule:Ruleset,
  {f05c2343-31d7-4c59-aac7-6c819cbd6213}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {8459f3e0-c1a4-40a9-a7d2-e6e95bcb98e5}, !- Default Day Schedule Name
  {b6fa373d-4c25-4970-87f2-c84cb00ac1fe}, !- Summer Design Day Schedule Name
  {61a0bcad-4135-4f48-8bb9-69087f388521}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8459f3e0-c1a4-40a9-a7d2-e6e95bcb98e5}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {d897f11e-9db3-47b6-835c-ff1cce8bcde0}, !- Handle
  {f05c2343-31d7-4c59-aac7-6c819cbd6213}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.005087902782174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e9aca63-51e9-4380-b620-8bce77528c8d}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61a0bcad-4135-4f48-8bb9-69087f388521}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03858d04-1fa7-4b5a-b52e-8d8167b8e613}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6fa373d-4c25-4970-87f2-c84cb00ac1fe}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eae82b1-48b4-4e6e-a344-ebeb24ccfdb8}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {f05c2343-31d7-4c59-aac7-6c819cbd6213}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf266fee-fcc7-471d-8f68-e6ad88525401}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf266fee-fcc7-471d-8f68-e6ad88525401}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9a82edb7-e3c2-4156-bde8-39a848373694}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D ERV, !- Name
  {fdfeec20-e97a-4b3d-abe5-cc8b440a62c6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bd074399-be41-4145-aed2-68b2d36c31dd}, !- Supply Air Inlet Node
  {3d8f85cc-0f4c-4372-8141-2d5e5539ea01}, !- Supply Air Outlet Node
  {b9f8bec2-8fff-4ec7-8579-70a4a389647f}, !- Exhaust Air Inlet Node
  {1bbd4265-47b5-4565-99a9-e6d3c4c7eeb6}, !- Exhaust Air Outlet Node
  1118.101496,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a74b227d-4a2d-406c-86ca-23182f3efd76}, !- Handle
  Node 465,                               !- Name
  {3d8f85cc-0f4c-4372-8141-2d5e5539ea01}, !- Inlet Port
  {ea542760-1c63-4b7c-8f53-9fea7b7cdde1}; !- Outlet Port

OS:Connection,
  {bd074399-be41-4145-aed2-68b2d36c31dd}, !- Handle
  {57238d1b-8cbe-41cd-9b8a-d4c61a4ed805}, !- Name
  {8cd47f7f-2593-4d1e-abc5-0bfa9da923e8}, !- Source Object
  3,                                      !- Outlet Port
  {9a82edb7-e3c2-4156-bde8-39a848373694}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3d8f85cc-0f4c-4372-8141-2d5e5539ea01}, !- Handle
  {3895789c-806f-4892-a7dc-f7fa0ef6852f}, !- Name
  {9a82edb7-e3c2-4156-bde8-39a848373694}, !- Source Object
  13,                                     !- Outlet Port
  {a74b227d-4a2d-406c-86ca-23182f3efd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea542760-1c63-4b7c-8f53-9fea7b7cdde1}, !- Handle
  {29c201ab-1052-4cda-94b2-957a8370904c}, !- Name
  {a74b227d-4a2d-406c-86ca-23182f3efd76}, !- Source Object
  3,                                      !- Outlet Port
  {85d4b0be-63c9-45ca-8409-f583fbad1233}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {792e9942-f255-40e7-977a-5b5869c60b65}, !- Handle
  Node 466,                               !- Name
  {ebd64939-9665-4d15-9fff-83078737bef8}, !- Inlet Port
  {b9f8bec2-8fff-4ec7-8579-70a4a389647f}; !- Outlet Port

OS:Connection,
  {ebd64939-9665-4d15-9fff-83078737bef8}, !- Handle
  {e151e175-faac-4794-b97b-b92bbfbc8eda}, !- Name
  {85d4b0be-63c9-45ca-8409-f583fbad1233}, !- Source Object
  7,                                      !- Outlet Port
  {792e9942-f255-40e7-977a-5b5869c60b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9f8bec2-8fff-4ec7-8579-70a4a389647f}, !- Handle
  {92d1cca1-ac3e-408f-8214-5209602fa591}, !- Name
  {792e9942-f255-40e7-977a-5b5869c60b65}, !- Source Object
  3,                                      !- Outlet Port
  {9a82edb7-e3c2-4156-bde8-39a848373694}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1bbd4265-47b5-4565-99a9-e6d3c4c7eeb6}, !- Handle
  {b66c8628-bbb6-44d9-9bba-46333ef296a1}, !- Name
  {9a82edb7-e3c2-4156-bde8-39a848373694}, !- Source Object
  15,                                     !- Outlet Port
  {52ac6e48-0a81-40de-8704-fb62797c3ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ebe7ce35-df94-490c-9921-2b88b248533f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a05f5199-f1dc-4957-a249-2615aad8ea53}, !- Reference Setpoint Node Name
  {a05f5199-f1dc-4957-a249-2615aad8ea53}, !- Mixed Air Stream Node Name
  {8cd47f7f-2593-4d1e-abc5-0bfa9da923e8}, !- Outdoor Air Stream Node Name
  {0e480f78-ada9-4c4e-8ef1-62be50aeb9ac}, !- Return Air Stream Node Name
  {a74b227d-4a2d-406c-86ca-23182f3efd76}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {53227f40-2e28-4ba5-a119-eb4d34b4f8f3}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d373d49c-4a8b-48ee-8dde-5df444f54e0b}, !- Control Zone or Zone List Name
  {7e476d66-1b41-4c77-89cb-ddb61f59eeef}, !- Cooling Control Zone or Zone List Name
  {087093d3-dd71-4f8e-a330-43e2edffad01}, !- Heating Control Zone or Zone List Name
  {caa3eb4b-058b-47b5-a8c2-0068b384a035}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d373d49c-4a8b-48ee-8dde-5df444f54e0b}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7e476d66-1b41-4c77-89cb-ddb61f59eeef}, !- Handle
  {0491dd8b-63f9-4892-8b37-45498e096018}; !- Name

OS:ModelObjectList,
  {087093d3-dd71-4f8e-a330-43e2edffad01}, !- Handle
  {5ebb4d0c-637c-451f-addd-0a5b9a9ab38f}; !- Name

OS:ModelObjectList,
  {caa3eb4b-058b-47b5-a8c2-0068b384a035}, !- Handle
  {fcbda31f-b357-496e-b024-f573e24522bb}; !- Name

OS:Schedule:Ruleset,
  {60730063-76f7-428e-bda3-98cabd7009b9}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  {cc380596-9be5-4f67-a767-5bde48d411f7}, !- Default Day Schedule Name
  {967c658e-d2cf-4492-a12f-e9b0816fed38}, !- Summer Design Day Schedule Name
  {423c5a82-484a-4b0f-a1cf-7472605bc3c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc380596-9be5-4f67-a767-5bde48d411f7}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {ff424605-f28b-4a83-9a83-b5c7dffb3c12}, !- Handle
  {60730063-76f7-428e-bda3-98cabd7009b9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.436506610311952,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 22:50:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 22:50:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c75b5a18-2dfe-444c-92fc-045c33558e8c}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {423c5a82-484a-4b0f-a1cf-7472605bc3c1}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5830c01b-cf97-4d63-a730-6b198cb289f0}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {967c658e-d2cf-4492-a12f-e9b0816fed38}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d4edaed-c554-4b76-89c5-18ec47964e27}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {60730063-76f7-428e-bda3-98cabd7009b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f72e4df-e238-4b89-8508-b1e45297952e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f72e4df-e238-4b89-8508-b1e45297952e}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {6b5e80aa-2f98-4926-a345-49c670c077ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {42bc882d-9f12-46c3-a03b-bfc193f4bc61}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {07d59530-78b9-4611-b6db-4008fe7f5430}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDHtgSch0, !- Name
  {e47199d2-0db1-456e-b0ee-f1405ce97e53}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4e966b13-2345-4a16-be1e-932d7187f7d3}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDClgSch0, !- Name
  {7cbe794f-6812-41ef-9d4b-debf389bbeba}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4ee90c8e-1899-4d1e-88a1-fe90f49f80e8}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}<23.9 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}>1.7, !- Program Line 1
  SET {4e966b13-2345-4a16-be1e-932d7187f7d3} = 29.4, !- Program Line 2
  SET {07d59530-78b9-4611-b6db-4008fe7f5430} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}<23.9 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}>1.7, !- Program Line 4
  SET {4e966b13-2345-4a16-be1e-932d7187f7d3} = 29.4, !- Program Line 5
  SET {07d59530-78b9-4611-b6db-4008fe7f5430} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}<23.9 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}>1.7, !- Program Line 7
  SET {4e966b13-2345-4a16-be1e-932d7187f7d3} = 29.4, !- Program Line 8
  SET {07d59530-78b9-4611-b6db-4008fe7f5430} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}<23.9 && {42bc882d-9f12-46c3-a03b-bfc193f4bc61}>1.7, !- Program Line 10
  SET {4e966b13-2345-4a16-be1e-932d7187f7d3} = 29.4, !- Program Line 11
  SET {07d59530-78b9-4611-b6db-4008fe7f5430} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4e966b13-2345-4a16-be1e-932d7187f7d3} = NULL, !- Program Line 14
  SET {07d59530-78b9-4611-b6db-4008fe7f5430} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f8405f05-4a7e-4920-a9a1-ec8a16d3e427}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4ee90c8e-1899-4d1e-88a1-fe90f49f80e8}; !- Program Name 1

OS:Curve:Biquadratic,
  {13a4101c-657e-49ee-9300-121117cec498}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {700ddd0d-c5a9-4508-ab4c-ac8b309c3296}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f84330b-0be7-4d48-8c92-beaa17b73c4d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee27c49a-29b1-4c79-bd4b-eef92873eefd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11abffdc-6a6e-4dff-86bf-f395e61c772c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ccadcb53-fca8-486f-8463-21b9cd56f545}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e45b9b0-7240-4b25-8c67-57c27b9ec698}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9b847840-0512-405b-bb97-5404e96e1aae}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

