  {a85597d2-90c4-4572-b989-d799631dee5f}, !- Inlet Port
  {88febe13-c914-4222-904e-821b47ae75b4}; !- Outlet Port

OS:Connection,
  {a85597d2-90c4-4572-b989-d799631dee5f}, !- Handle
  {a8f2416e-2e19-4ebe-a83e-44f7f4f08ab5}, !- Name
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Source Object
  2,                                      !- Outlet Port
  {b47dcdd3-4f61-4b69-b5de-3198e0ba8e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88febe13-c914-4222-904e-821b47ae75b4}, !- Handle
  {7187ac55-8496-492c-8e10-50e2362f7b15}, !- Name
  {b47dcdd3-4f61-4b69-b5de-3198e0ba8e87}, !- Source Object
  3,                                      !- Outlet Port
  {162a8693-b77a-4292-9a61-74ab8fc86ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d53663-1460-41bf-af66-7c2fd1e1e0da}, !- Handle
  {3818992d-575e-430f-a89d-70afaa23de34}, !- Name
  {162a8693-b77a-4292-9a61-74ab8fc86ca9}, !- Source Object
  3,                                      !- Outlet Port
  {62106b34-1255-44b2-bcaa-aa89612c8b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d17eed07-a9cc-4cc6-936e-6a627b6ac584}, !- Handle
  Water Use Connections 1,                !- Name
  {8efc22ea-f657-46b8-b173-0346f2be568f}, !- Inlet Node Name
  {8c743cc7-69f9-45a8-8ee7-38d3739dd1b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {098278f5-dd4e-4d29-ab53-558df987a6ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7306b56e-934d-4eff-956f-c28230f761ff}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.14849867320224e-05,                   !- Peak Flow Rate {m3/s}
  {378a4bfa-6cec-48e1-9e59-3a2388182dcc}, !- Target Temperature Schedule Name
  {3de726de-94fd-41d4-8a19-b748aefe4046}, !- Sensible Fraction Schedule Name
  {a045c1d6-951c-499d-96ff-c32e921a651b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3de726de-94fd-41d4-8a19-b748aefe4046}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6c0faf11-32e3-477f-896a-7d7554b6e593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c0faf11-32e3-477f-896a-7d7554b6e593}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a045c1d6-951c-499d-96ff-c32e921a651b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4439d3c5-66b7-4069-a194-6d41ffec8f00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4439d3c5-66b7-4069-a194-6d41ffec8f00}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {378a4bfa-6cec-48e1-9e59-3a2388182dcc}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a93dfd85-ef82-4a28-ab20-0a3a34837774}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a93dfd85-ef82-4a28-ab20-0a3a34837774}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {098278f5-dd4e-4d29-ab53-558df987a6ef}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {7306b56e-934d-4eff-956f-c28230f761ff}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {f7b6b8ee-38cc-4458-8053-6da264cea8cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7b6b8ee-38cc-4458-8053-6da264cea8cb}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {23878db5-386c-4399-824e-e1ac2cb0b1a5}, !- Handle
  Schedule Rule 71,                       !- Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {39f834c0-61c2-4d22-9d21-de36fa3ec6ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39f834c0-61c2-4d22-9d21-de36fa3ec6ac}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3c5039a7-40e7-4831-968f-a11b39c7cdf4}, !- Handle
  Schedule Rule 72,                       !- Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec746f31-0a28-4567-ab35-f4e47eaf57e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec746f31-0a28-4567-ab35-f4e47eaf57e4}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f4a2cbbe-8190-4a2a-b997-fb3c4570b036}, !- Handle
  Schedule Rule 73,                       !- Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {190b6c9f-f9f6-46f0-9851-d6c3300c05ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {190b6c9f-f9f6-46f0-9851-d6c3300c05ed}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {09ad0754-c0a3-46ce-98a6-22d79d34251a}, !- Handle
  Node 298,                               !- Name
  {773ea529-f727-4e2b-8ea1-fb98361d9e7a}, !- Inlet Port
  {8efc22ea-f657-46b8-b173-0346f2be568f}; !- Outlet Port

OS:Connection,
  {773ea529-f727-4e2b-8ea1-fb98361d9e7a}, !- Handle
  {0ffa415c-c2f8-4cf5-a616-81f35e9e8169}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  4,                                      !- Outlet Port
  {09ad0754-c0a3-46ce-98a6-22d79d34251a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7df9acfe-4a1e-4924-a04b-bdbcd9618324}, !- Handle
  Node 299,                               !- Name
  {8c743cc7-69f9-45a8-8ee7-38d3739dd1b8}, !- Inlet Port
  {85701754-5a20-4fc2-9504-89ebed8874e6}; !- Outlet Port

OS:Connection,
  {8efc22ea-f657-46b8-b173-0346f2be568f}, !- Handle
  {8412a328-7b33-4cb3-8126-e493fa81e029}, !- Name
  {09ad0754-c0a3-46ce-98a6-22d79d34251a}, !- Source Object
  3,                                      !- Outlet Port
  {d17eed07-a9cc-4cc6-936e-6a627b6ac584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c743cc7-69f9-45a8-8ee7-38d3739dd1b8}, !- Handle
  {25b4b60a-b885-42a0-ba85-e7e3f93d9e68}, !- Name
  {d17eed07-a9cc-4cc6-936e-6a627b6ac584}, !- Source Object
  3,                                      !- Outlet Port
  {7df9acfe-4a1e-4924-a04b-bdbcd9618324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85701754-5a20-4fc2-9504-89ebed8874e6}, !- Handle
  {0e53d0c1-e56d-4150-97ff-079f02e103a2}, !- Name
  {7df9acfe-4a1e-4924-a04b-bdbcd9618324}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b3210cfc-93b4-4507-afe6-e4fc000efb80}, !- Handle
  Water Use Connections 2,                !- Name
  {808c3634-d1f2-4dfb-b93b-9e97a228dd3a}, !- Inlet Node Name
  {bc8d66ff-36d0-400d-b822-f3c05e6cfa84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50683ce9-fbac-4e6d-aef5-26544c0ef085}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9a7bed0-7ce6-4841-b28d-f976a1d394a7}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use Def 1.89gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000119311542793939,                   !- Peak Flow Rate {m3/s}
  {5e3722b9-55cd-45f7-bd69-5b629bffcc7f}, !- Target Temperature Schedule Name
  {ffd13f31-0583-4cc4-9e36-1cc678bbdd42}, !- Sensible Fraction Schedule Name
  {077c6663-edf0-445a-95e9-d4addc4e1cc9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffd13f31-0583-4cc4-9e36-1cc678bbdd42}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {809a4188-ffad-43fc-bf7b-e5448aef57e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {809a4188-ffad-43fc-bf7b-e5448aef57e2}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {077c6663-edf0-445a-95e9-d4addc4e1cc9}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {957b3973-e3db-4175-921f-591dbbc292eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {957b3973-e3db-4175-921f-591dbbc292eb}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e3722b9-55cd-45f7-bd69-5b629bffcc7f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a478f0e5-7d12-463e-9885-c58544bbb145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a478f0e5-7d12-463e-9885-c58544bbb145}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50683ce9-fbac-4e6d-aef5-26544c0ef085}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use 1.89gal/min, !- Name
  {a9a7bed0-7ce6-4841-b28d-f976a1d394a7}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {8421e130-0466-4830-8ec7-459ba95ed284}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8421e130-0466-4830-8ec7-459ba95ed284}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e217dbdc-0e64-4571-8cd0-9504b15aa6ff}, !- Handle
  Schedule Rule 74,                       !- Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {337230df-b721-4bde-9552-58b1baa7f98b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {337230df-b721-4bde-9552-58b1baa7f98b}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ec852b7f-f033-47b4-9ec5-edb07bcb6fc2}, !- Handle
  Schedule Rule 75,                       !- Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6dd1d37-72d5-45fc-8394-96e9e5cd4d2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6dd1d37-72d5-45fc-8394-96e9e5cd4d2f}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2d68e1c8-4d3d-48ce-b8ff-4f393ce3d595}, !- Handle
  Schedule Rule 76,                       !- Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ec2f4d4-ab89-45b3-9ded-75f46825a6c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ec2f4d4-ab89-45b3-9ded-75f46825a6c8}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {02ab42f6-9772-491e-8095-d2f124b6b383}, !- Handle
  Node 300,                               !- Name
  {47b12c57-99db-451e-9163-810c1cada28b}, !- Inlet Port
  {808c3634-d1f2-4dfb-b93b-9e97a228dd3a}; !- Outlet Port

OS:Connection,
  {47b12c57-99db-451e-9163-810c1cada28b}, !- Handle
  {ec461837-ef68-43d7-acc6-dc2393d9fda5}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  5,                                      !- Outlet Port
  {02ab42f6-9772-491e-8095-d2f124b6b383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b866c15-13b9-4ec6-b027-78526117fcbf}, !- Handle
  Node 301,                               !- Name
  {bc8d66ff-36d0-400d-b822-f3c05e6cfa84}, !- Inlet Port
  {3e1d8ddf-5744-48b7-b14f-821056945729}; !- Outlet Port

OS:Connection,
  {808c3634-d1f2-4dfb-b93b-9e97a228dd3a}, !- Handle
  {c84e21da-f842-4cbc-93f2-55f7226eea65}, !- Name
  {02ab42f6-9772-491e-8095-d2f124b6b383}, !- Source Object
  3,                                      !- Outlet Port
  {b3210cfc-93b4-4507-afe6-e4fc000efb80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8d66ff-36d0-400d-b822-f3c05e6cfa84}, !- Handle
  {3c3201e2-d36f-4baf-a7b4-8ef3b26fd16b}, !- Name
  {b3210cfc-93b4-4507-afe6-e4fc000efb80}, !- Source Object
  3,                                      !- Outlet Port
  {9b866c15-13b9-4ec6-b027-78526117fcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e1d8ddf-5744-48b7-b14f-821056945729}, !- Handle
  {72099508-921d-4707-8cdc-b63096257a2e}, !- Name
  {9b866c15-13b9-4ec6-b027-78526117fcbf}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {55cd0b40-58c0-461b-8e54-f2c4b4efc58b}, !- Handle
  Water Use Connections 3,                !- Name
  {f14c7cba-8895-4dd4-bc9d-81d38acc059a}, !- Inlet Node Name
  {a4108269-a573-45b0-8c92-ab8ce17a3b1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3870233c-2aff-4751-a566-2dc7fb4fa0e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f4e3de8-2fd8-45cc-b7f0-b79b6dadc4eb}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.98278856984847e-05,                   !- Peak Flow Rate {m3/s}
  {d3a9d42a-c70c-4626-8a7b-ff72b294b374}, !- Target Temperature Schedule Name
  {187d653e-2f20-4217-be51-b023e77ac8d4}, !- Sensible Fraction Schedule Name
  {be49dbef-c13c-4a1f-ae3f-a52e4cdbf45c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {187d653e-2f20-4217-be51-b023e77ac8d4}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9b041b46-c008-470f-b444-74248eec5585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b041b46-c008-470f-b444-74248eec5585}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be49dbef-c13c-4a1f-ae3f-a52e4cdbf45c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc4dd704-3eb2-4792-b137-7d46e88a93a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc4dd704-3eb2-4792-b137-7d46e88a93a0}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3a9d42a-c70c-4626-8a7b-ff72b294b374}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56fa2813-c140-48a6-b8dc-ba8421926a7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56fa2813-c140-48a6-b8dc-ba8421926a7d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3870233c-2aff-4751-a566-2dc7fb4fa0e2}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.47gal/min, !- Name
  {3f4e3de8-2fd8-45cc-b7f0-b79b6dadc4eb}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7b8e2bc-3e65-4109-a754-0f47d198daf1}, !- Handle
  Node 302,                               !- Name
  {19389fc3-3a8b-4078-9e7b-dc07dd34a083}, !- Inlet Port
  {f14c7cba-8895-4dd4-bc9d-81d38acc059a}; !- Outlet Port

OS:Connection,
  {19389fc3-3a8b-4078-9e7b-dc07dd34a083}, !- Handle
  {b3c926d0-6292-4285-a902-ba1ee93ff519}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  6,                                      !- Outlet Port
  {a7b8e2bc-3e65-4109-a754-0f47d198daf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d06b971d-bba7-4d54-ae91-e01d27643fa3}, !- Handle
  Node 303,                               !- Name
  {a4108269-a573-45b0-8c92-ab8ce17a3b1d}, !- Inlet Port
  {097dcb09-4c54-4676-a86c-d314f6ed201f}; !- Outlet Port

OS:Connection,
  {f14c7cba-8895-4dd4-bc9d-81d38acc059a}, !- Handle
  {077ed246-2913-4dca-914b-8636343a4871}, !- Name
  {a7b8e2bc-3e65-4109-a754-0f47d198daf1}, !- Source Object
  3,                                      !- Outlet Port
  {55cd0b40-58c0-461b-8e54-f2c4b4efc58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4108269-a573-45b0-8c92-ab8ce17a3b1d}, !- Handle
  {facef2c6-ca21-4478-a6cd-4b91948e2a9f}, !- Name
  {55cd0b40-58c0-461b-8e54-f2c4b4efc58b}, !- Source Object
  3,                                      !- Outlet Port
  {d06b971d-bba7-4d54-ae91-e01d27643fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097dcb09-4c54-4676-a86c-d314f6ed201f}, !- Handle
  {f3e5d6d0-9f6e-4084-af13-c069a29f6de0}, !- Name
  {d06b971d-bba7-4d54-ae91-e01d27643fa3}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {517b91f9-bf61-4773-8463-c81c24f2527e}, !- Handle
  Water Use Connections 4,                !- Name
  {b55c051a-8923-4a41-a01b-78ad3f8da2fc}, !- Inlet Node Name
  {391e0a0d-b6ee-491e-871a-70254124a400}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b8c95b6-c9fc-41da-abb8-707ee38d9c5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f31da84b-f328-4591-ba48-0231b177283f}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {e5239fea-f6c5-4109-881b-f16a8b425a8a}, !- Target Temperature Schedule Name
  {091ba135-60e1-4025-9599-a876919e59b0}, !- Sensible Fraction Schedule Name
  {4232083d-554b-48af-a0af-44c278c632c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {091ba135-60e1-4025-9599-a876919e59b0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20fa9fef-6d83-42b5-963c-c1f837d5cebc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20fa9fef-6d83-42b5-963c-c1f837d5cebc}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4232083d-554b-48af-a0af-44c278c632c5}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1b999a-5fd9-452f-8da1-e63ca9bad7e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1b999a-5fd9-452f-8da1-e63ca9bad7e6}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5239fea-f6c5-4109-881b-f16a8b425a8a}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4479420c-015f-4b5b-a9ad-904e58454b31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4479420c-015f-4b5b-a9ad-904e58454b31}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b8c95b6-c9fc-41da-abb8-707ee38d9c5a}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {f31da84b-f328-4591-ba48-0231b177283f}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {4b33b7a8-87e7-474d-8e84-fe18da647923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b33b7a8-87e7-474d-8e84-fe18da647923}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {b2d52b93-fc80-404b-acc9-c9bb77785dcd}, !- Handle
  Schedule Rule 77,                       !- Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf236f94-b764-4ac8-8aac-f933c0b8b27f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf236f94-b764-4ac8-8aac-f933c0b8b27f}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {62f7f223-c9a7-4776-8644-a803beeca4e6}, !- Handle
  Schedule Rule 78,                       !- Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e682613-555d-4d84-b945-faccc685b9b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e682613-555d-4d84-b945-faccc685b9b9}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a935c91c-7ae7-4c71-b656-8a9f42d8ea0e}, !- Handle
  Schedule Rule 79,                       !- Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f3ae3c3-e3a5-47b6-83d9-8b9021027482}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f3ae3c3-e3a5-47b6-83d9-8b9021027482}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {61687224-fbe0-48b3-b0a3-fefaf54b846f}, !- Handle
  Node 304,                               !- Name
  {fa3938f5-71ac-4ccd-8a1c-4f35fb2d1efb}, !- Inlet Port
  {b55c051a-8923-4a41-a01b-78ad3f8da2fc}; !- Outlet Port

OS:Connection,
  {fa3938f5-71ac-4ccd-8a1c-4f35fb2d1efb}, !- Handle
  {6909275a-20b7-4426-bda8-c827b59f299f}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  7,                                      !- Outlet Port
  {61687224-fbe0-48b3-b0a3-fefaf54b846f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5b51ddf-181b-4d7c-ab3b-04da737c052f}, !- Handle
  Node 305,                               !- Name
  {391e0a0d-b6ee-491e-871a-70254124a400}, !- Inlet Port
  {3f8fc4ae-108d-4fea-9444-edf79e86acb4}; !- Outlet Port

OS:Connection,
  {b55c051a-8923-4a41-a01b-78ad3f8da2fc}, !- Handle
  {f22d68dc-1f88-4ae8-a312-be7eec8ed036}, !- Name
  {61687224-fbe0-48b3-b0a3-fefaf54b846f}, !- Source Object
  3,                                      !- Outlet Port
  {517b91f9-bf61-4773-8463-c81c24f2527e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391e0a0d-b6ee-491e-871a-70254124a400}, !- Handle
  {a3ef8322-d94b-41ce-8047-a495e7d8cde8}, !- Name
  {517b91f9-bf61-4773-8463-c81c24f2527e}, !- Source Object
  3,                                      !- Outlet Port
  {e5b51ddf-181b-4d7c-ab3b-04da737c052f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8fc4ae-108d-4fea-9444-edf79e86acb4}, !- Handle
  {5de9c7b9-f8d5-4095-8101-92c3cf7dc5a7}, !- Name
  {e5b51ddf-181b-4d7c-ab3b-04da737c052f}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4723e933-54c8-4748-a6bb-5fa385fde9b9}, !- Handle
  Water Use Connections 5,                !- Name
  {e187e491-d3d7-40f0-b8e2-4575105b140f}, !- Inlet Node Name
  {22019c46-8724-4ecf-819e-c8f16ea4ba69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {713fa377-cc7c-481b-ae77-029cf50a8b5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29808b4d-c614-43ee-9b8b-407372837e47}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {871f818b-b13e-4863-93d1-80f32927df1b}, !- Target Temperature Schedule Name
  {8f100718-c9b3-493f-a321-6ff15f9c129a}, !- Sensible Fraction Schedule Name
  {b7a119a5-fe86-44af-b41c-401a4bc84985}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f100718-c9b3-493f-a321-6ff15f9c129a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9389b3b0-36f7-4141-b7fc-5ca53ef35185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9389b3b0-36f7-4141-b7fc-5ca53ef35185}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7a119a5-fe86-44af-b41c-401a4bc84985}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd87c740-acc4-457f-865d-0d8c3bff3380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd87c740-acc4-457f-865d-0d8c3bff3380}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {871f818b-b13e-4863-93d1-80f32927df1b}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce35d8e0-c5b4-4848-8948-acdd37410b28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce35d8e0-c5b4-4848-8948-acdd37410b28}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {713fa377-cc7c-481b-ae77-029cf50a8b5f}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {29808b4d-c614-43ee-9b8b-407372837e47}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {044e934c-5380-4da8-9f3c-49d6dc3d70fb}, !- Handle
  Node 306,                               !- Name
  {45550c09-f4b9-4806-8456-1e16e1d5663f}, !- Inlet Port
  {e187e491-d3d7-40f0-b8e2-4575105b140f}; !- Outlet Port

OS:Connection,
  {45550c09-f4b9-4806-8456-1e16e1d5663f}, !- Handle
  {4fe26ea4-9c6c-44f9-b127-976821d1270b}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  8,                                      !- Outlet Port
  {044e934c-5380-4da8-9f3c-49d6dc3d70fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7712876f-9a58-4e28-9723-a89066641543}, !- Handle
  Node 307,                               !- Name
  {22019c46-8724-4ecf-819e-c8f16ea4ba69}, !- Inlet Port
  {b974376e-7bb2-439c-bc07-7504b48c5244}; !- Outlet Port

OS:Connection,
  {e187e491-d3d7-40f0-b8e2-4575105b140f}, !- Handle
  {45775421-2ded-4711-b720-71b3c7d09163}, !- Name
  {044e934c-5380-4da8-9f3c-49d6dc3d70fb}, !- Source Object
  3,                                      !- Outlet Port
  {4723e933-54c8-4748-a6bb-5fa385fde9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22019c46-8724-4ecf-819e-c8f16ea4ba69}, !- Handle
  {d3ce52ec-30c0-42b9-b522-2a5b18751c3f}, !- Name
  {4723e933-54c8-4748-a6bb-5fa385fde9b9}, !- Source Object
  3,                                      !- Outlet Port
  {7712876f-9a58-4e28-9723-a89066641543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b974376e-7bb2-439c-bc07-7504b48c5244}, !- Handle
  {3cf4c841-8cea-4c29-a396-fb51bc4971de}, !- Name
  {7712876f-9a58-4e28-9723-a89066641543}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {79981fd7-c3f5-4520-85cb-8787a04c7520}, !- Handle
  Water Use Connections 6,                !- Name
  {4c751a34-cc8c-442c-a22a-ea4705138889}, !- Inlet Node Name
  {85f4d10a-eab4-4a14-a02f-7a2b60fe3b55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05d39a51-f86b-4bec-b508-522844d160cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1bb473a-7efb-4fd5-abe5-7e592cd32e13}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {8cfb301c-a1a7-4f07-b47d-5538ade66432}, !- Target Temperature Schedule Name
  {9357f921-5f49-479b-ba0c-5291504018cd}, !- Sensible Fraction Schedule Name
  {183ca13d-10d2-4662-8d3d-242a95b0091a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9357f921-5f49-479b-ba0c-5291504018cd}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d2d60a2-1356-4415-8bb7-36c1bbcf3d82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d2d60a2-1356-4415-8bb7-36c1bbcf3d82}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {183ca13d-10d2-4662-8d3d-242a95b0091a}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17828746-3ae6-4325-a986-d391bfe815d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17828746-3ae6-4325-a986-d391bfe815d3}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cfb301c-a1a7-4f07-b47d-5538ade66432}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc6f102a-fd43-4492-93e9-78f57b13fa6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc6f102a-fd43-4492-93e9-78f57b13fa6c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05d39a51-f86b-4bec-b508-522844d160cd}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {d1bb473a-7efb-4fd5-abe5-7e592cd32e13}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {932b6cb0-7036-40bd-9f51-b25a4b0c0eda}, !- Handle
  Node 308,                               !- Name
  {7e164b62-7397-446a-9c6b-3c853651c372}, !- Inlet Port
  {4c751a34-cc8c-442c-a22a-ea4705138889}; !- Outlet Port

OS:Connection,
  {7e164b62-7397-446a-9c6b-3c853651c372}, !- Handle
  {748463e0-b3f5-41d6-9f6c-17164f25b652}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  9,                                      !- Outlet Port
  {932b6cb0-7036-40bd-9f51-b25a4b0c0eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {484fc54f-d766-48da-95d6-ee4c4e6b9c50}, !- Handle
  Node 309,                               !- Name
  {85f4d10a-eab4-4a14-a02f-7a2b60fe3b55}, !- Inlet Port
  {3bb12190-584f-437a-94e2-033b73d0e6dc}; !- Outlet Port

OS:Connection,
  {4c751a34-cc8c-442c-a22a-ea4705138889}, !- Handle
  {e04f4334-a931-48bd-b194-6f26d4f2146f}, !- Name
  {932b6cb0-7036-40bd-9f51-b25a4b0c0eda}, !- Source Object
  3,                                      !- Outlet Port
  {79981fd7-c3f5-4520-85cb-8787a04c7520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f4d10a-eab4-4a14-a02f-7a2b60fe3b55}, !- Handle
  {3739b0f6-5737-40de-bc55-071730382ca3}, !- Name
  {79981fd7-c3f5-4520-85cb-8787a04c7520}, !- Source Object
  3,                                      !- Outlet Port
  {484fc54f-d766-48da-95d6-ee4c4e6b9c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb12190-584f-437a-94e2-033b73d0e6dc}, !- Handle
  {ee903b0a-1fb4-4f73-8f96-e277abfd1ec7}, !- Name
  {484fc54f-d766-48da-95d6-ee4c4e6b9c50}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {49a383b2-8c96-46a1-90c1-9a3e06d88d3f}, !- Handle
  Water Use Connections 7,                !- Name
  {d097ac22-05d1-4870-b141-1be8e8efc811}, !- Inlet Node Name
  {38128626-5dc7-43e8-ac1e-64af7c2e9f1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73348778-df38-4f1a-ad87-069533ab3279}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efcad602-a157-4e8a-aed8-dda584bae278}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {35076ab2-b4bc-4940-8570-4e11cb177ab9}, !- Target Temperature Schedule Name
  {482e0855-e050-43e2-8f67-e07369686c8d}, !- Sensible Fraction Schedule Name
  {e99a53a4-c4f8-476e-b4d6-f2bb30abc3a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {482e0855-e050-43e2-8f67-e07369686c8d}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49bb993a-a24f-422f-a9f6-341e8e4f2907}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49bb993a-a24f-422f-a9f6-341e8e4f2907}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e99a53a4-c4f8-476e-b4d6-f2bb30abc3a6}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a61d8560-0b8d-4765-8e47-b1cbdabeaf51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a61d8560-0b8d-4765-8e47-b1cbdabeaf51}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35076ab2-b4bc-4940-8570-4e11cb177ab9}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {081e374d-7447-41e7-9d27-01fefee7cd0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081e374d-7447-41e7-9d27-01fefee7cd0d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {73348778-df38-4f1a-ad87-069533ab3279}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {efcad602-a157-4e8a-aed8-dda584bae278}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {205aedf8-9cb7-4fe8-8d34-67dcc87cb567}, !- Handle
  Node 310,                               !- Name
  {fd552860-aa42-4127-8066-ea26dd4f8815}, !- Inlet Port
  {d097ac22-05d1-4870-b141-1be8e8efc811}; !- Outlet Port

OS:Connection,
  {fd552860-aa42-4127-8066-ea26dd4f8815}, !- Handle
  {8a12de68-ead6-484d-86a6-07f692b9bfc9}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  10,                                     !- Outlet Port
  {205aedf8-9cb7-4fe8-8d34-67dcc87cb567}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20c96e2-c5c1-415f-878c-98a60d8e34df}, !- Handle
  Node 311,                               !- Name
  {38128626-5dc7-43e8-ac1e-64af7c2e9f1a}, !- Inlet Port
  {b3a6d496-8679-4224-be28-1a638a0cda28}; !- Outlet Port

OS:Connection,
  {d097ac22-05d1-4870-b141-1be8e8efc811}, !- Handle
  {f25148a6-33dc-4d06-9911-0a238b218e91}, !- Name
  {205aedf8-9cb7-4fe8-8d34-67dcc87cb567}, !- Source Object
  3,                                      !- Outlet Port
  {49a383b2-8c96-46a1-90c1-9a3e06d88d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38128626-5dc7-43e8-ac1e-64af7c2e9f1a}, !- Handle
  {b452188b-6c74-4047-b2d3-9ec4ec7d7d1a}, !- Name
  {49a383b2-8c96-46a1-90c1-9a3e06d88d3f}, !- Source Object
  3,                                      !- Outlet Port
  {c20c96e2-c5c1-415f-878c-98a60d8e34df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a6d496-8679-4224-be28-1a638a0cda28}, !- Handle
  {f97039de-54bb-4b0b-8094-86aa6e84d760}, !- Name
  {c20c96e2-c5c1-415f-878c-98a60d8e34df}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {81ae233c-cf3f-4b1e-a5b7-46539284668f}, !- Handle
  Water Use Connections 8,                !- Name
  {7d774ebd-b5ba-4717-b955-3dcc78e30eef}, !- Inlet Node Name
  {2467389d-4618-44d1-807d-b9d095c762d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50580391-cd02-4b7b-9e72-0a7521a46b8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09184c93-72df-4f1f-9a05-25085a028076}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {119d9931-c8bd-463a-ac93-275762a95b90}, !- Target Temperature Schedule Name
  {f5dacf34-d75f-4e76-9266-6bfa94468d64}, !- Sensible Fraction Schedule Name
  {deaa1509-0515-4e24-aaa5-54e59d919c1b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5dacf34-d75f-4e76-9266-6bfa94468d64}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1dd07c-06af-463d-a591-720c9120166f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a1dd07c-06af-463d-a591-720c9120166f}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {deaa1509-0515-4e24-aaa5-54e59d919c1b}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a18d8c06-6a24-42b2-a219-ec1bd3e573bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a18d8c06-6a24-42b2-a219-ec1bd3e573bc}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {119d9931-c8bd-463a-ac93-275762a95b90}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a27a5df9-1936-4955-8dd4-98a5ec40e85c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a27a5df9-1936-4955-8dd4-98a5ec40e85c}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50580391-cd02-4b7b-9e72-0a7521a46b8a}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {09184c93-72df-4f1f-9a05-25085a028076}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97bd4791-b330-4149-9915-46a05d71eece}, !- Handle
  Node 312,                               !- Name
  {e13a1cdb-00f6-445e-990f-67feccac49b9}, !- Inlet Port
  {7d774ebd-b5ba-4717-b955-3dcc78e30eef}; !- Outlet Port

OS:Connection,
  {e13a1cdb-00f6-445e-990f-67feccac49b9}, !- Handle
  {9dd3884e-1c2f-413a-a37d-4b5f86205d3a}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  11,                                     !- Outlet Port
  {97bd4791-b330-4149-9915-46a05d71eece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d60f5027-23ed-400e-b37a-f665969c4176}, !- Handle
  Node 313,                               !- Name
  {2467389d-4618-44d1-807d-b9d095c762d3}, !- Inlet Port
  {ad685ae6-82f2-4675-a289-6778e8f21ee2}; !- Outlet Port

OS:Connection,
  {7d774ebd-b5ba-4717-b955-3dcc78e30eef}, !- Handle
  {97bc6b33-f6ee-47df-b558-28ed0d5fd2fc}, !- Name
  {97bd4791-b330-4149-9915-46a05d71eece}, !- Source Object
  3,                                      !- Outlet Port
  {81ae233c-cf3f-4b1e-a5b7-46539284668f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2467389d-4618-44d1-807d-b9d095c762d3}, !- Handle
  {12d42ddb-ce38-4b68-be46-0c428d553470}, !- Name
  {81ae233c-cf3f-4b1e-a5b7-46539284668f}, !- Source Object
  3,                                      !- Outlet Port
  {d60f5027-23ed-400e-b37a-f665969c4176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad685ae6-82f2-4675-a289-6778e8f21ee2}, !- Handle
  {ecff4e8a-964e-49e0-b0d4-b4cb1665f061}, !- Name
  {d60f5027-23ed-400e-b37a-f665969c4176}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30023e31-4cef-4111-9c9f-e7de6d958abb}, !- Handle
  Water Use Connections 9,                !- Name
  {e1c6e9f2-4f29-4716-b100-93a6798dfcec}, !- Inlet Node Name
  {929c248b-4bfa-4657-b7e4-6c32cf66cb83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef79b514-a07d-4bb5-9b36-b99d818009dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0cf7684e-104d-4ccf-b539-e3ac636a8d42}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {ff33a620-815e-4d4b-9a4a-90f6cb93d88f}, !- Target Temperature Schedule Name
  {7074436f-9dc0-4037-99e0-5c3b9bf460f5}, !- Sensible Fraction Schedule Name
  {cacaa010-4590-48dc-af56-fcae363b8d39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7074436f-9dc0-4037-99e0-5c3b9bf460f5}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad75eb6e-e6db-4e78-8fb2-4d5266334b7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad75eb6e-e6db-4e78-8fb2-4d5266334b7b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cacaa010-4590-48dc-af56-fcae363b8d39}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad74435d-f404-4375-be6d-7ac408a12d49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad74435d-f404-4375-be6d-7ac408a12d49}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff33a620-815e-4d4b-9a4a-90f6cb93d88f}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8c6ed15-8924-4787-8375-32ab900a3816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8c6ed15-8924-4787-8375-32ab900a3816}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef79b514-a07d-4bb5-9b36-b99d818009dc}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {0cf7684e-104d-4ccf-b539-e3ac636a8d42}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58f47360-dfb3-4735-acb2-2cdb7d685baf}, !- Handle
  Node 314,                               !- Name
  {4f85e6d8-ce81-439b-b44b-5bd48dae89f7}, !- Inlet Port
  {e1c6e9f2-4f29-4716-b100-93a6798dfcec}; !- Outlet Port

OS:Connection,
  {4f85e6d8-ce81-439b-b44b-5bd48dae89f7}, !- Handle
  {6cf774d6-57ac-4857-b95a-74625802d4b3}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  12,                                     !- Outlet Port
  {58f47360-dfb3-4735-acb2-2cdb7d685baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a99c194-0244-450d-93b8-395c6ffe0a31}, !- Handle
  Node 315,                               !- Name
  {929c248b-4bfa-4657-b7e4-6c32cf66cb83}, !- Inlet Port
  {3f4cac06-69b8-41dd-b8d9-218ff50db729}; !- Outlet Port

OS:Connection,
  {e1c6e9f2-4f29-4716-b100-93a6798dfcec}, !- Handle
  {29ce2bf9-9d7d-4069-83e1-10c8a0d4a9a4}, !- Name
  {58f47360-dfb3-4735-acb2-2cdb7d685baf}, !- Source Object
  3,                                      !- Outlet Port
  {30023e31-4cef-4111-9c9f-e7de6d958abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929c248b-4bfa-4657-b7e4-6c32cf66cb83}, !- Handle
  {42dac151-5662-478c-81b1-c0ddb6e6571e}, !- Name
  {30023e31-4cef-4111-9c9f-e7de6d958abb}, !- Source Object
  3,                                      !- Outlet Port
  {0a99c194-0244-450d-93b8-395c6ffe0a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4cac06-69b8-41dd-b8d9-218ff50db729}, !- Handle
  {94d4192e-cd48-4678-83f8-1274f513eccc}, !- Name
  {0a99c194-0244-450d-93b8-395c6ffe0a31}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93ddf5ba-1d55-4017-bc9b-aab6de089173}, !- Handle
  Water Use Connections 10,               !- Name
  {c50f1cd1-32aa-4a34-9057-af2ba113c1b9}, !- Inlet Node Name
  {85767919-89bd-4a40-b2f4-9b515d61543f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb22107f-24d9-49e4-9bd8-37de5174693c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a68c507a-1a38-40c7-8abf-1ead04c6e73c}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {0ebb7919-7480-4078-87b8-df73e92fae85}, !- Target Temperature Schedule Name
  {d351a029-29f1-4bfa-808b-c8b87bfe7595}, !- Sensible Fraction Schedule Name
  {e9d1a955-a8f4-4298-a9be-bdf3aeaab7dd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d351a029-29f1-4bfa-808b-c8b87bfe7595}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9274b5ee-cd0a-4e6b-8f57-3e4e1816c098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9274b5ee-cd0a-4e6b-8f57-3e4e1816c098}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9d1a955-a8f4-4298-a9be-bdf3aeaab7dd}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5efabe7-e60f-42ce-9372-b413184f78e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5efabe7-e60f-42ce-9372-b413184f78e7}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ebb7919-7480-4078-87b8-df73e92fae85}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd8abf35-e374-4683-b12b-8a352b41efae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd8abf35-e374-4683-b12b-8a352b41efae}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb22107f-24d9-49e4-9bd8-37de5174693c}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {a68c507a-1a38-40c7-8abf-1ead04c6e73c}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3608c85-bb78-4b6f-84f6-7d6e6ae8b03c}, !- Handle
  Node 316,                               !- Name
  {546173e2-2e99-4f22-9032-7387ae8d702e}, !- Inlet Port
  {c50f1cd1-32aa-4a34-9057-af2ba113c1b9}; !- Outlet Port

OS:Connection,
  {546173e2-2e99-4f22-9032-7387ae8d702e}, !- Handle
  {4bff1d3a-e440-45a7-b4e8-87ae0de8381f}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  13,                                     !- Outlet Port
  {a3608c85-bb78-4b6f-84f6-7d6e6ae8b03c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33768fb8-1d31-4735-af10-fe439a388317}, !- Handle
  Node 317,                               !- Name
  {85767919-89bd-4a40-b2f4-9b515d61543f}, !- Inlet Port
  {0bce2bae-a1dd-4d75-a931-bc1834d438d6}; !- Outlet Port

OS:Connection,
  {c50f1cd1-32aa-4a34-9057-af2ba113c1b9}, !- Handle
  {e9890bdc-bb50-4e20-81b7-b1df9575f617}, !- Name
  {a3608c85-bb78-4b6f-84f6-7d6e6ae8b03c}, !- Source Object
  3,                                      !- Outlet Port
  {93ddf5ba-1d55-4017-bc9b-aab6de089173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85767919-89bd-4a40-b2f4-9b515d61543f}, !- Handle
  {799c6bc9-87c9-4c7a-9da2-7d45413ec124}, !- Name
  {93ddf5ba-1d55-4017-bc9b-aab6de089173}, !- Source Object
  3,                                      !- Outlet Port
  {33768fb8-1d31-4735-af10-fe439a388317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bce2bae-a1dd-4d75-a931-bc1834d438d6}, !- Handle
  {8dfe10cb-3b97-4b9b-b76b-748daa94fbad}, !- Name
  {33768fb8-1d31-4735-af10-fe439a388317}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a50aaeb-c150-4bc1-919d-2c4005eb9db4}, !- Handle
  Water Use Connections 11,               !- Name
  {0af8ccc8-5049-479a-8250-f1a3d43d54d7}, !- Inlet Node Name
  {879e8405-349b-4449-9e71-35621c94698c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea3df63b-65ab-4d6c-9a4e-902b07b001aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74a3bae4-dcd8-4d26-9546-4a51e532309d}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {5a9d8066-49bd-4b06-98fc-1c8c6f8c2649}, !- Target Temperature Schedule Name
  {9505526d-7842-43c4-bcec-d8d47280ad4c}, !- Sensible Fraction Schedule Name
  {97cfe39e-2089-4bb7-b59a-4365a5d9d8a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9505526d-7842-43c4-bcec-d8d47280ad4c}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8219a822-346e-4a67-8f9c-a6a00976361e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8219a822-346e-4a67-8f9c-a6a00976361e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97cfe39e-2089-4bb7-b59a-4365a5d9d8a8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5c7a9d0-b442-4b67-b3d6-71c6fa223a2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5c7a9d0-b442-4b67-b3d6-71c6fa223a2d}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a9d8066-49bd-4b06-98fc-1c8c6f8c2649}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7373e602-f943-4c05-9b9d-4f7c3781fd07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7373e602-f943-4c05-9b9d-4f7c3781fd07}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea3df63b-65ab-4d6c-9a4e-902b07b001aa}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {74a3bae4-dcd8-4d26-9546-4a51e532309d}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5454ab23-4b3c-49d2-9512-7165afc5a222}, !- Handle
  Node 318,                               !- Name
  {e5b4ba0d-8600-477e-93c5-98cdc64858b4}, !- Inlet Port
  {0af8ccc8-5049-479a-8250-f1a3d43d54d7}; !- Outlet Port

OS:Connection,
  {e5b4ba0d-8600-477e-93c5-98cdc64858b4}, !- Handle
  {bf726907-656c-4783-924d-8b0094806d22}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  14,                                     !- Outlet Port
  {5454ab23-4b3c-49d2-9512-7165afc5a222}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71986b39-04a2-484b-9204-84ea37da09d4}, !- Handle
  Node 319,                               !- Name
  {879e8405-349b-4449-9e71-35621c94698c}, !- Inlet Port
  {ac3563a9-ea13-465a-9d6f-3313d4332eab}; !- Outlet Port

OS:Connection,
  {0af8ccc8-5049-479a-8250-f1a3d43d54d7}, !- Handle
  {1cfffb89-b437-4526-a8df-703c23e024f9}, !- Name
  {5454ab23-4b3c-49d2-9512-7165afc5a222}, !- Source Object
  3,                                      !- Outlet Port
  {2a50aaeb-c150-4bc1-919d-2c4005eb9db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879e8405-349b-4449-9e71-35621c94698c}, !- Handle
  {3e7b7380-b056-4e41-be8e-a005354602ef}, !- Name
  {2a50aaeb-c150-4bc1-919d-2c4005eb9db4}, !- Source Object
  3,                                      !- Outlet Port
  {71986b39-04a2-484b-9204-84ea37da09d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3563a9-ea13-465a-9d6f-3313d4332eab}, !- Handle
  {e5531947-5038-4e52-a95b-6777c6fd4861}, !- Name
  {71986b39-04a2-484b-9204-84ea37da09d4}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c9b21f0-3193-4962-b6f5-6e46feddfe55}, !- Handle
  Water Use Connections 12,               !- Name
  {613e3ce5-198c-4d34-afd2-a9582be7a71d}, !- Inlet Node Name
  {46909825-ebc4-4fb1-bd82-7692adbdf895}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79d36b11-b0d8-432f-9476-9b00eb15bc1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1fed6c2a-c809-4612-bd6c-cba392546fe6}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {517412fc-ff39-47b4-9a1e-6751dc322e34}, !- Target Temperature Schedule Name
  {ca35715e-0079-4ed8-a440-1d57c5ffcef7}, !- Sensible Fraction Schedule Name
  {2c135ad9-ecea-474e-9f36-a663af0af78b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca35715e-0079-4ed8-a440-1d57c5ffcef7}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e58b307f-789a-4417-8e8a-21166edb24bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e58b307f-789a-4417-8e8a-21166edb24bf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c135ad9-ecea-474e-9f36-a663af0af78b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d65094a-4a11-4c95-aa56-0cb1833d6366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d65094a-4a11-4c95-aa56-0cb1833d6366}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {517412fc-ff39-47b4-9a1e-6751dc322e34}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1444b99e-202e-4f76-86b9-524d51c67a4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1444b99e-202e-4f76-86b9-524d51c67a4c}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {79d36b11-b0d8-432f-9476-9b00eb15bc1d}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {1fed6c2a-c809-4612-bd6c-cba392546fe6}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {850a8d9f-d1ad-4bd0-ab30-da9434b773f0}, !- Handle
  Node 320,                               !- Name
  {344a7cad-7fb8-4971-8fa0-252b46ffbe3d}, !- Inlet Port
  {613e3ce5-198c-4d34-afd2-a9582be7a71d}; !- Outlet Port

OS:Connection,
  {344a7cad-7fb8-4971-8fa0-252b46ffbe3d}, !- Handle
  {a5847f42-4595-41de-9f5c-1f07cfe33cc3}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  15,                                     !- Outlet Port
  {850a8d9f-d1ad-4bd0-ab30-da9434b773f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b05d5ba-c3cb-47c7-9f40-a0a4a905bfd5}, !- Handle
  Node 321,                               !- Name
  {46909825-ebc4-4fb1-bd82-7692adbdf895}, !- Inlet Port
  {517edfbb-6b66-464d-aa0b-7ef48df7f2b7}; !- Outlet Port

OS:Connection,
  {613e3ce5-198c-4d34-afd2-a9582be7a71d}, !- Handle
  {0f97496d-8bf1-4ffb-8d91-7f1308a74626}, !- Name
  {850a8d9f-d1ad-4bd0-ab30-da9434b773f0}, !- Source Object
  3,                                      !- Outlet Port
  {6c9b21f0-3193-4962-b6f5-6e46feddfe55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46909825-ebc4-4fb1-bd82-7692adbdf895}, !- Handle
  {7edba681-869b-4efc-b746-b1accf48c726}, !- Name
  {6c9b21f0-3193-4962-b6f5-6e46feddfe55}, !- Source Object
  3,                                      !- Outlet Port
  {9b05d5ba-c3cb-47c7-9f40-a0a4a905bfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517edfbb-6b66-464d-aa0b-7ef48df7f2b7}, !- Handle
  {10dcc9f1-1a02-42d4-88f8-2bb27a29e50e}, !- Name
  {9b05d5ba-c3cb-47c7-9f40-a0a4a905bfd5}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10028480-8ed5-4b9f-9318-418f272313d2}, !- Handle
  Water Use Connections 13,               !- Name
  {d89c6ad7-2e20-4baf-be9b-7833b4a01a6c}, !- Inlet Node Name
  {07e1b9f2-7d3b-460f-b8c2-b1a8bf0e0ab8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce844b3f-b009-4502-b445-fe3ac84526ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80c99470-55ab-49b4-bfff-1b53f94ea514}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {555b11b9-b013-4475-8f18-be908e672dad}, !- Target Temperature Schedule Name
  {b7871771-e1fe-47ca-95b4-bd1b886688ec}, !- Sensible Fraction Schedule Name
  {0743c714-dba1-4706-b910-1601c3b97253}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b7871771-e1fe-47ca-95b4-bd1b886688ec}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee00b842-0930-435e-b962-56c550de21a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee00b842-0930-435e-b962-56c550de21a4}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0743c714-dba1-4706-b910-1601c3b97253}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a92ba88c-2b16-48c9-be61-0d8734792c43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a92ba88c-2b16-48c9-be61-0d8734792c43}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {555b11b9-b013-4475-8f18-be908e672dad}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8aaaab3a-3c9d-4406-8752-870732ea688b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aaaab3a-3c9d-4406-8752-870732ea688b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce844b3f-b009-4502-b445-fe3ac84526ab}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {80c99470-55ab-49b4-bfff-1b53f94ea514}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9033da3d-0443-447a-a060-5f146f5c8288}, !- Handle
  Node 322,                               !- Name
  {a4a479aa-7984-4d85-8ef3-f74010bd51ab}, !- Inlet Port
  {d89c6ad7-2e20-4baf-be9b-7833b4a01a6c}; !- Outlet Port

OS:Connection,
  {a4a479aa-7984-4d85-8ef3-f74010bd51ab}, !- Handle
  {0bc862a1-8eb1-43ce-94be-2f0f59fec727}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  16,                                     !- Outlet Port
  {9033da3d-0443-447a-a060-5f146f5c8288}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62600910-cafc-4ea2-80d0-ee632133bf3c}, !- Handle
  Node 323,                               !- Name
  {07e1b9f2-7d3b-460f-b8c2-b1a8bf0e0ab8}, !- Inlet Port
  {ad0eb07c-90b7-45c3-a514-eec8fbc38105}; !- Outlet Port

OS:Connection,
  {d89c6ad7-2e20-4baf-be9b-7833b4a01a6c}, !- Handle
  {05fed84b-2bf9-4aab-8931-361dd4ac0936}, !- Name
  {9033da3d-0443-447a-a060-5f146f5c8288}, !- Source Object
  3,                                      !- Outlet Port
  {10028480-8ed5-4b9f-9318-418f272313d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e1b9f2-7d3b-460f-b8c2-b1a8bf0e0ab8}, !- Handle
  {da098505-7433-4e0b-a87e-946fe0dd289d}, !- Name
  {10028480-8ed5-4b9f-9318-418f272313d2}, !- Source Object
  3,                                      !- Outlet Port
  {62600910-cafc-4ea2-80d0-ee632133bf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0eb07c-90b7-45c3-a514-eec8fbc38105}, !- Handle
  {70e3a01a-22d5-4ee1-a26c-c9f1ce56f6de}, !- Name
  {62600910-cafc-4ea2-80d0-ee632133bf3c}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6742122c-a25c-405b-a7ca-108c059477bb}, !- Handle
  Water Use Connections 14,               !- Name
  {119baecb-5d6e-45b9-9e3a-c0e188da008b}, !- Inlet Node Name
  {841158ce-86c4-47e2-a4d7-a119846f0d20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d138b40-9f78-47f5-adea-1f11ac0b2e0a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69e90867-c875-46d3-b2a2-47c171ef9b42}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {b815eefe-7a1d-4e08-8a68-6eb3fc1cdd9d}, !- Target Temperature Schedule Name
  {82695379-9718-4777-835c-d74c529c470d}, !- Sensible Fraction Schedule Name
  {1348e8be-b8b6-4623-afdf-c3809491fddc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82695379-9718-4777-835c-d74c529c470d}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acf09a34-1fd6-46c3-8d55-225ad2e0bd99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acf09a34-1fd6-46c3-8d55-225ad2e0bd99}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1348e8be-b8b6-4623-afdf-c3809491fddc}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04ac41d1-16c9-4964-a908-1e9199782c66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04ac41d1-16c9-4964-a908-1e9199782c66}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b815eefe-7a1d-4e08-8a68-6eb3fc1cdd9d}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d09771cf-9648-461c-ada6-3889cebb564a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d09771cf-9648-461c-ada6-3889cebb564a}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d138b40-9f78-47f5-adea-1f11ac0b2e0a}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {69e90867-c875-46d3-b2a2-47c171ef9b42}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {048bd393-9408-4923-99c4-2f50b609dc27}, !- Handle
  Node 324,                               !- Name
  {1e8456ad-6212-4d3a-9c6a-7d13e58f00a1}, !- Inlet Port
  {119baecb-5d6e-45b9-9e3a-c0e188da008b}; !- Outlet Port

OS:Connection,
  {1e8456ad-6212-4d3a-9c6a-7d13e58f00a1}, !- Handle
  {3ea2493d-57cb-4239-ad11-3e86e6587adf}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  17,                                     !- Outlet Port
  {048bd393-9408-4923-99c4-2f50b609dc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59273c65-6cd3-46cb-b9e6-08ce7985ad11}, !- Handle
  Node 325,                               !- Name
  {841158ce-86c4-47e2-a4d7-a119846f0d20}, !- Inlet Port
  {c35bf031-e4e7-4948-ab25-b1cba6a61bfd}; !- Outlet Port

OS:Connection,
  {119baecb-5d6e-45b9-9e3a-c0e188da008b}, !- Handle
  {8684dd81-4488-48f1-bd6e-2bc5a9b1bebf}, !- Name
  {048bd393-9408-4923-99c4-2f50b609dc27}, !- Source Object
  3,                                      !- Outlet Port
  {6742122c-a25c-405b-a7ca-108c059477bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841158ce-86c4-47e2-a4d7-a119846f0d20}, !- Handle
  {09f02205-a9c1-4654-8141-b4d5fce8202f}, !- Name
  {6742122c-a25c-405b-a7ca-108c059477bb}, !- Source Object
  3,                                      !- Outlet Port
  {59273c65-6cd3-46cb-b9e6-08ce7985ad11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35bf031-e4e7-4948-ab25-b1cba6a61bfd}, !- Handle
  {5231148b-fd6c-4c2f-a2f8-f89c20c5dcf7}, !- Name
  {59273c65-6cd3-46cb-b9e6-08ce7985ad11}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2683d83c-115a-42d8-a0c1-2eb5e0b7169a}, !- Handle
  Water Use Connections 15,               !- Name
  {4a6718d9-114f-4823-931e-c1809bc02295}, !- Inlet Node Name
  {7d579c80-5dfe-44ff-8240-3f181a4b0ad1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {824710b7-ed9d-464f-a37f-109a0f28fd49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8646dbf8-6aff-471e-8b35-f174ba993500}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.55703854932829e-06,                   !- Peak Flow Rate {m3/s}
  {1a026dd4-7eb4-4e3d-aef5-e79a91cdd246}, !- Target Temperature Schedule Name
  {3ff98d5b-6e3a-4a69-ae6a-b4322091be46}, !- Sensible Fraction Schedule Name
  {d0a9f691-025b-4615-bb99-84059715ae65}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ff98d5b-6e3a-4a69-ae6a-b4322091be46}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7e453bb-2dd7-48f8-804f-8ea8720d144a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7e453bb-2dd7-48f8-804f-8ea8720d144a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0a9f691-025b-4615-bb99-84059715ae65}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8fa684ed-c43d-4cd3-89c5-5b2a67bedcf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fa684ed-c43d-4cd3-89c5-5b2a67bedcf0}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a026dd4-7eb4-4e3d-aef5-e79a91cdd246}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bbb39060-f5d4-495c-a056-05837951e68a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbb39060-f5d4-495c-a056-05837951e68a}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {824710b7-ed9d-464f-a37f-109a0f28fd49}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {8646dbf8-6aff-471e-8b35-f174ba993500}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93bfd972-06af-4f0c-abb1-ab28aa4de4a0}, !- Handle
  Node 326,                               !- Name
  {2f65c573-6ee5-4dbb-a4b1-3465e8bd9b10}, !- Inlet Port
  {4a6718d9-114f-4823-931e-c1809bc02295}; !- Outlet Port

OS:Connection,
  {2f65c573-6ee5-4dbb-a4b1-3465e8bd9b10}, !- Handle
  {da65e9f5-92cf-49f1-a401-98a17189f87e}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  18,                                     !- Outlet Port
  {93bfd972-06af-4f0c-abb1-ab28aa4de4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de9d27c9-8d97-4004-bffe-07fd9352b351}, !- Handle
  Node 327,                               !- Name
  {7d579c80-5dfe-44ff-8240-3f181a4b0ad1}, !- Inlet Port
  {f508143d-ea2b-401a-a814-4877cfbf842b}; !- Outlet Port

OS:Connection,
  {4a6718d9-114f-4823-931e-c1809bc02295}, !- Handle
  {4dc32d8c-8d1d-48a3-ae8e-2f606df1104c}, !- Name
  {93bfd972-06af-4f0c-abb1-ab28aa4de4a0}, !- Source Object
  3,                                      !- Outlet Port
  {2683d83c-115a-42d8-a0c1-2eb5e0b7169a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d579c80-5dfe-44ff-8240-3f181a4b0ad1}, !- Handle
  {665995ac-15ba-49de-95c4-0a11c81a2a04}, !- Name
  {2683d83c-115a-42d8-a0c1-2eb5e0b7169a}, !- Source Object
  3,                                      !- Outlet Port
  {de9d27c9-8d97-4004-bffe-07fd9352b351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f508143d-ea2b-401a-a814-4877cfbf842b}, !- Handle
  {2cef2d54-d144-4b18-9e34-7d1fa7b4472f}, !- Name
  {de9d27c9-8d97-4004-bffe-07fd9352b351}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {957311c1-4714-4cd7-b7b7-5b26de1f16cc}, !- Handle
  Water Use Connections 16,               !- Name
  {a36faf7e-e424-4ea8-a4de-06124f43262e}, !- Inlet Node Name
  {8c0b7f7a-9367-49c4-921c-7bf78d788a84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bca9842a-8acf-42ef-bc4f-d059240c85ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a50201ab-fb27-475f-872b-b7d5eb9ad007}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 2.99gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00018890994275707,                    !- Peak Flow Rate {m3/s}
  {2d37a0e1-5214-4107-b972-8dcd55c2007c}, !- Target Temperature Schedule Name
  {650964ff-e6f4-43b0-a3fe-49a53329cb04}, !- Sensible Fraction Schedule Name
  {21b07fcf-76ee-40ef-82eb-ac69f7b90cb1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {650964ff-e6f4-43b0-a3fe-49a53329cb04}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff0d1843-4d8a-4c5f-8981-8c106462ed3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff0d1843-4d8a-4c5f-8981-8c106462ed3c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b07fcf-76ee-40ef-82eb-ac69f7b90cb1}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fb26e3d-1d00-4d7a-8b25-7df14eaf0dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fb26e3d-1d00-4d7a-8b25-7df14eaf0dcd}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d37a0e1-5214-4107-b972-8dcd55c2007c}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95fccfba-f2db-4767-9daf-ebfd357e9386}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95fccfba-f2db-4767-9daf-ebfd357e9386}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bca9842a-8acf-42ef-bc4f-d059240c85ba}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 2.99gal/min, !- Name
  {a50201ab-fb27-475f-872b-b7d5eb9ad007}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {84eccb9c-befe-4226-923b-fe51f6907bc0}, !- Handle
  Node 328,                               !- Name
  {1d33e8de-7149-4061-9b56-4959394874e2}, !- Inlet Port
  {a36faf7e-e424-4ea8-a4de-06124f43262e}; !- Outlet Port

OS:Connection,
  {1d33e8de-7149-4061-9b56-4959394874e2}, !- Handle
  {ff3f33e5-757e-4f5d-9b3c-71c8412f26fc}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  19,                                     !- Outlet Port
  {84eccb9c-befe-4226-923b-fe51f6907bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f773573b-301e-4651-82a2-87c0b6586d6a}, !- Handle
  Node 329,                               !- Name
  {8c0b7f7a-9367-49c4-921c-7bf78d788a84}, !- Inlet Port
  {47faad96-14a1-4d00-9c39-89f4a4551467}; !- Outlet Port

OS:Connection,
  {a36faf7e-e424-4ea8-a4de-06124f43262e}, !- Handle
  {60ad9ee8-3d7b-4da5-bc08-00b5e7c9579a}, !- Name
  {84eccb9c-befe-4226-923b-fe51f6907bc0}, !- Source Object
  3,                                      !- Outlet Port
  {957311c1-4714-4cd7-b7b7-5b26de1f16cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0b7f7a-9367-49c4-921c-7bf78d788a84}, !- Handle
  {f4f6bb0c-9ddc-4636-8bc2-a4b3963445e5}, !- Name
  {957311c1-4714-4cd7-b7b7-5b26de1f16cc}, !- Source Object
  3,                                      !- Outlet Port
  {f773573b-301e-4651-82a2-87c0b6586d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47faad96-14a1-4d00-9c39-89f4a4551467}, !- Handle
  {c4dc6fdf-5e27-4260-bd0d-5f0bb57931ad}, !- Name
  {f773573b-301e-4651-82a2-87c0b6586d6a}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5036d1c3-6f59-483b-b04b-9e6883a7809d}, !- Handle
  Water Use Connections 17,               !- Name
  {060a7cfc-bcf7-4364-a16f-c2e1cfd4b868}, !- Inlet Node Name
  {c8e598ba-622a-4faa-b981-e8988eeec8a9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9060063-816a-4fee-a6ab-e5293cc3b8a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e34942d8-9262-4d1f-8ff4-b8f9dd96907e}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.88335742319518e-06,                   !- Peak Flow Rate {m3/s}
  {0e8e75cf-0225-44ef-87b2-0445f0017f60}, !- Target Temperature Schedule Name
  {64f861d5-a2a5-45db-802a-3f05d6748b07}, !- Sensible Fraction Schedule Name
  {15bcdb16-904b-4a07-9683-49f8ace76558}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64f861d5-a2a5-45db-802a-3f05d6748b07}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8047a8c-e65e-4567-8382-bd375a48fad7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8047a8c-e65e-4567-8382-bd375a48fad7}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15bcdb16-904b-4a07-9683-49f8ace76558}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55c189ba-0f1a-4805-bb58-21bbc576ce5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55c189ba-0f1a-4805-bb58-21bbc576ce5f}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e8e75cf-0225-44ef-87b2-0445f0017f60}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb74a98f-0380-4803-af9d-06a709865410}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb74a98f-0380-4803-af9d-06a709865410}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9060063-816a-4fee-a6ab-e5293cc3b8a8}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {e34942d8-9262-4d1f-8ff4-b8f9dd96907e}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {ab14ed21-effc-4db2-b539-6ead4b3f9e96}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a3870ed-baba-4b3a-a63d-fad3e778bd6d}, !- Handle
  Node 330,                               !- Name
  {95ceeec9-ad8a-4406-8022-2f22c8fdf43e}, !- Inlet Port
  {060a7cfc-bcf7-4364-a16f-c2e1cfd4b868}; !- Outlet Port

OS:Connection,
  {95ceeec9-ad8a-4406-8022-2f22c8fdf43e}, !- Handle
  {78dd97ca-fe4a-49de-b955-246eef33908e}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  20,                                     !- Outlet Port
  {7a3870ed-baba-4b3a-a63d-fad3e778bd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d118bfc-e866-46f1-a358-6fee7f83a5bd}, !- Handle
  Node 331,                               !- Name
  {c8e598ba-622a-4faa-b981-e8988eeec8a9}, !- Inlet Port
  {95a6a268-8b85-49a9-bc3b-b0f3abce3e1c}; !- Outlet Port

OS:Connection,
  {060a7cfc-bcf7-4364-a16f-c2e1cfd4b868}, !- Handle
  {66cd2220-5797-43e3-b911-675e9710d002}, !- Name
  {7a3870ed-baba-4b3a-a63d-fad3e778bd6d}, !- Source Object
  3,                                      !- Outlet Port
  {5036d1c3-6f59-483b-b04b-9e6883a7809d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e598ba-622a-4faa-b981-e8988eeec8a9}, !- Handle
  {f2a78eab-2232-4dff-8919-2bea1499d269}, !- Name
  {5036d1c3-6f59-483b-b04b-9e6883a7809d}, !- Source Object
  3,                                      !- Outlet Port
  {6d118bfc-e866-46f1-a358-6fee7f83a5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a6a268-8b85-49a9-bc3b-b0f3abce3e1c}, !- Handle
  {be9b2d3b-eacd-4297-b93f-98ab280c1ea8}, !- Name
  {6d118bfc-e866-46f1-a358-6fee7f83a5bd}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fd97c0e-0da0-449f-b691-5e36b6096f7e}, !- Handle
  Water Use Connections 18,               !- Name
  {ba9329bd-e05f-4a5d-89d7-d1fda6d57511}, !- Inlet Node Name
  {d52b3b8f-1168-4123-a504-514d4c02efe0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {868234eb-0509-421c-927f-181ab190452d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {460cc18b-8189-463d-8d97-88795675e200}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.00764662815068e-05,                   !- Peak Flow Rate {m3/s}
  {333522d2-b207-429c-b61b-e0a47cf7c7f6}, !- Target Temperature Schedule Name
  {8d04970f-ab6d-471f-ad28-4df0ba1319e6}, !- Sensible Fraction Schedule Name
  {9db9c8fa-369f-4da9-b2ff-fb4c5e4ae571}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d04970f-ab6d-471f-ad28-4df0ba1319e6}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b85f586-2db8-4c58-9195-44709a6f6904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b85f586-2db8-4c58-9195-44709a6f6904}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9db9c8fa-369f-4da9-b2ff-fb4c5e4ae571}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b43e043-88bc-4226-b4e8-bf26bcd22aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b43e043-88bc-4226-b4e8-bf26bcd22aea}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {333522d2-b207-429c-b61b-e0a47cf7c7f6}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a08bbc41-415f-4390-bad8-8eef7bba9e44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a08bbc41-415f-4390-bad8-8eef7bba9e44}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {868234eb-0509-421c-927f-181ab190452d}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {460cc18b-8189-463d-8d97-88795675e200}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {92ee0d79-3da8-4bb5-8c22-70cfdecb32da}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f9e1f0c-b6ed-4a8f-bf03-5eedf43bc9d4}, !- Handle
  Node 332,                               !- Name
  {9ec03eb3-fc8d-4ae8-b025-6a23af5e4c9c}, !- Inlet Port
  {ba9329bd-e05f-4a5d-89d7-d1fda6d57511}; !- Outlet Port

OS:Connection,
  {9ec03eb3-fc8d-4ae8-b025-6a23af5e4c9c}, !- Handle
  {b71140d3-5469-4db8-a572-0cbeb0fd82d2}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  21,                                     !- Outlet Port
  {7f9e1f0c-b6ed-4a8f-bf03-5eedf43bc9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {920e3611-929e-4922-875b-0c5b698b31ba}, !- Handle
  Node 333,                               !- Name
  {d52b3b8f-1168-4123-a504-514d4c02efe0}, !- Inlet Port
  {76823962-9a2d-457c-8c4d-ed7be503751a}; !- Outlet Port

OS:Connection,
  {ba9329bd-e05f-4a5d-89d7-d1fda6d57511}, !- Handle
  {ecbda892-d282-4efc-b8bc-46d9aea05634}, !- Name
  {7f9e1f0c-b6ed-4a8f-bf03-5eedf43bc9d4}, !- Source Object
  3,                                      !- Outlet Port
  {4fd97c0e-0da0-449f-b691-5e36b6096f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52b3b8f-1168-4123-a504-514d4c02efe0}, !- Handle
  {2d12d9c4-cadb-48d1-a9bb-3890d01cdc8c}, !- Name
  {4fd97c0e-0da0-449f-b691-5e36b6096f7e}, !- Source Object
  3,                                      !- Outlet Port
  {920e3611-929e-4922-875b-0c5b698b31ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76823962-9a2d-457c-8c4d-ed7be503751a}, !- Handle
  {13aa0b49-a677-4103-ae09-ee3d81353b30}, !- Name
  {920e3611-929e-4922-875b-0c5b698b31ba}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c4c3ae8-7c9b-4f20-b350-98ff8c767667}, !- Handle
  Water Use Connections 19,               !- Name
  {1d70f8c6-40e7-47e6-a392-9306f56c03a9}, !- Inlet Node Name
  {c9abdce6-00c8-49a7-bd30-44c6bca14ef3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ae3d50dc-bcaf-4734-8471-b3cb18c59fdd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ddc112a1-80b2-47ad-a148-aff0c71c68cf}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {460294b2-085a-40b9-ada8-2e9d4b3ec26f}, !- Target Temperature Schedule Name
  {25939b4a-2a60-46b4-80a9-336b7ada6bc4}, !- Sensible Fraction Schedule Name
  {19707149-6d9a-4d1d-9515-b47a4cce34c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25939b4a-2a60-46b4-80a9-336b7ada6bc4}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c49fd19f-280d-40ae-9e37-71d50e9dd547}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c49fd19f-280d-40ae-9e37-71d50e9dd547}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19707149-6d9a-4d1d-9515-b47a4cce34c6}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e1ffa53-a476-454d-bd87-e0517a02eec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e1ffa53-a476-454d-bd87-e0517a02eec8}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {460294b2-085a-40b9-ada8-2e9d4b3ec26f}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3ddb854-757c-4c97-9807-280c13cb0596}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3ddb854-757c-4c97-9807-280c13cb0596}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ae3d50dc-bcaf-4734-8471-b3cb18c59fdd}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {ddc112a1-80b2-47ad-a148-aff0c71c68cf}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2317e8c-8d80-4a96-bd79-e3c39dd6c5ba}, !- Handle
  Node 334,                               !- Name
  {ad31ba99-80ec-4194-8d15-663324d451ff}, !- Inlet Port
  {1d70f8c6-40e7-47e6-a392-9306f56c03a9}; !- Outlet Port

OS:Connection,
  {ad31ba99-80ec-4194-8d15-663324d451ff}, !- Handle
  {32678705-1a27-40de-b8bc-3ae22cd678cd}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  22,                                     !- Outlet Port
  {d2317e8c-8d80-4a96-bd79-e3c39dd6c5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8245a157-8804-4381-bcc9-f011a45fd0c8}, !- Handle
  Node 335,                               !- Name
  {c9abdce6-00c8-49a7-bd30-44c6bca14ef3}, !- Inlet Port
  {c4d8e8d7-a2dc-4eb7-91d6-99c97c57533a}; !- Outlet Port

OS:Connection,
  {1d70f8c6-40e7-47e6-a392-9306f56c03a9}, !- Handle
  {bd354820-7c5e-42cd-9ad7-4f3923ef0777}, !- Name
  {d2317e8c-8d80-4a96-bd79-e3c39dd6c5ba}, !- Source Object
  3,                                      !- Outlet Port
  {7c4c3ae8-7c9b-4f20-b350-98ff8c767667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9abdce6-00c8-49a7-bd30-44c6bca14ef3}, !- Handle
  {97e5d151-465f-42fd-b061-767fd930852f}, !- Name
  {7c4c3ae8-7c9b-4f20-b350-98ff8c767667}, !- Source Object
  3,                                      !- Outlet Port
  {8245a157-8804-4381-bcc9-f011a45fd0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d8e8d7-a2dc-4eb7-91d6-99c97c57533a}, !- Handle
  {c538f302-38ab-4f03-8f2d-b2e1c4a47852}, !- Name
  {8245a157-8804-4381-bcc9-f011a45fd0c8}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d14ffca9-a48e-4249-b432-6f4b42126e11}, !- Handle
  Water Use Connections 20,               !- Name
  {ff658481-dd40-42cc-969e-63c16c260154}, !- Inlet Node Name
  {a987e601-531e-496e-8999-bde1b4f40f01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a00581b-3417-4868-ba4c-eb9a4fba0509}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a80457c-792d-42e6-8cb2-04a71e525261}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {ce7c4be3-b16d-410b-b5bd-1d36c152e75f}, !- Target Temperature Schedule Name
  {9c86ee85-2ef9-46f7-8a12-6a70c608d23c}, !- Sensible Fraction Schedule Name
  {70900e62-9f94-43dd-998b-e81579ed4f71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c86ee85-2ef9-46f7-8a12-6a70c608d23c}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6286b27f-1d68-49a3-9edb-cdd306333581}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6286b27f-1d68-49a3-9edb-cdd306333581}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70900e62-9f94-43dd-998b-e81579ed4f71}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {099eae8a-92af-400f-86f6-54f504bac544}; !- Default Day Schedule Name

OS:Schedule:Day,
  {099eae8a-92af-400f-86f6-54f504bac544}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce7c4be3-b16d-410b-b5bd-1d36c152e75f}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1728f6e6-f546-49da-9d2a-720d907a240a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1728f6e6-f546-49da-9d2a-720d907a240a}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a00581b-3417-4868-ba4c-eb9a4fba0509}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {1a80457c-792d-42e6-8cb2-04a71e525261}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {244fa738-6aa7-4cf5-8ef5-c07d5bceace3}, !- Handle
  Node 336,                               !- Name
  {3aba1c66-4099-4ae7-9f9d-36db07ed13c5}, !- Inlet Port
  {ff658481-dd40-42cc-969e-63c16c260154}; !- Outlet Port

OS:Connection,
  {3aba1c66-4099-4ae7-9f9d-36db07ed13c5}, !- Handle
  {a6aa8d2f-fa7f-4d07-af7c-51208e7e83a0}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  23,                                     !- Outlet Port
  {244fa738-6aa7-4cf5-8ef5-c07d5bceace3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a095d40-fd86-42be-914d-78a61982c5c0}, !- Handle
  Node 337,                               !- Name
  {a987e601-531e-496e-8999-bde1b4f40f01}, !- Inlet Port
  {edb35c2b-c344-4957-9f8c-18944cdb71fb}; !- Outlet Port

OS:Connection,
  {ff658481-dd40-42cc-969e-63c16c260154}, !- Handle
  {a146589e-e255-40b5-8cfb-a77287435a0e}, !- Name
  {244fa738-6aa7-4cf5-8ef5-c07d5bceace3}, !- Source Object
  3,                                      !- Outlet Port
  {d14ffca9-a48e-4249-b432-6f4b42126e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a987e601-531e-496e-8999-bde1b4f40f01}, !- Handle
  {06e73af5-48f3-4d1e-a98c-62300c9ccd40}, !- Name
  {d14ffca9-a48e-4249-b432-6f4b42126e11}, !- Source Object
  3,                                      !- Outlet Port
  {8a095d40-fd86-42be-914d-78a61982c5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb35c2b-c344-4957-9f8c-18944cdb71fb}, !- Handle
  {27b62b1a-6927-4c1f-8a5e-3ae3405dd953}, !- Name
  {8a095d40-fd86-42be-914d-78a61982c5c0}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5b02b3a3-f509-4320-99b1-c3bcabee5e67}, !- Handle
  Water Use Connections 21,               !- Name
  {bf49bba6-a24d-4b83-87fc-b68a1f7007ca}, !- Inlet Node Name
  {f7cc058b-01db-4e11-80d0-88a7b15c76ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4df1b216-6e73-4474-adaf-cf4ccdbddbeb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8214c36-9056-4241-95d6-9b83c1ba6ccb}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {23a5b35b-35b0-40c9-bb95-53921924d118}, !- Target Temperature Schedule Name
  {90922169-0449-4d0f-91f7-b24b1946d0c7}, !- Sensible Fraction Schedule Name
  {c211a6e9-0920-4adb-af71-28d7f94558d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90922169-0449-4d0f-91f7-b24b1946d0c7}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2767c377-12c6-4367-a4cd-5b96e7c66620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2767c377-12c6-4367-a4cd-5b96e7c66620}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c211a6e9-0920-4adb-af71-28d7f94558d8}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a83687a2-ca57-4b9a-b7c0-f7baffaa5ec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a83687a2-ca57-4b9a-b7c0-f7baffaa5ec3}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23a5b35b-35b0-40c9-bb95-53921924d118}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb6eb743-57e5-43d5-b288-44c5ed2696ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb6eb743-57e5-43d5-b288-44c5ed2696ab}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4df1b216-6e73-4474-adaf-cf4ccdbddbeb}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {d8214c36-9056-4241-95d6-9b83c1ba6ccb}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61a2509b-7375-459a-87e1-f640cb78f194}, !- Handle
  Node 338,                               !- Name
  {980ffa75-c560-428a-90d9-e3ef48a90ab3}, !- Inlet Port
  {bf49bba6-a24d-4b83-87fc-b68a1f7007ca}; !- Outlet Port

OS:Connection,
  {980ffa75-c560-428a-90d9-e3ef48a90ab3}, !- Handle
  {7ea307b4-6fcf-4b2a-82c0-b20e2be27771}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  24,                                     !- Outlet Port
  {61a2509b-7375-459a-87e1-f640cb78f194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8449321c-2c9f-4682-930f-5463a7500b9f}, !- Handle
  Node 339,                               !- Name
  {f7cc058b-01db-4e11-80d0-88a7b15c76ca}, !- Inlet Port
  {bc589e6b-3b23-49fb-878d-1f0a8510b8b4}; !- Outlet Port

OS:Connection,
  {bf49bba6-a24d-4b83-87fc-b68a1f7007ca}, !- Handle
  {099bde3c-0e8d-4422-b60c-c04330eda07d}, !- Name
  {61a2509b-7375-459a-87e1-f640cb78f194}, !- Source Object
  3,                                      !- Outlet Port
  {5b02b3a3-f509-4320-99b1-c3bcabee5e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cc058b-01db-4e11-80d0-88a7b15c76ca}, !- Handle
  {110d9d97-e51b-41ee-8539-eec5fc5e276a}, !- Name
  {5b02b3a3-f509-4320-99b1-c3bcabee5e67}, !- Source Object
  3,                                      !- Outlet Port
  {8449321c-2c9f-4682-930f-5463a7500b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc589e6b-3b23-49fb-878d-1f0a8510b8b4}, !- Handle
  {6e5db430-27e5-4944-9856-0ea0141f9321}, !- Name
  {8449321c-2c9f-4682-930f-5463a7500b9f}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fb99b16-51e2-4df8-9519-f88950c9cf10}, !- Handle
  Water Use Connections 22,               !- Name
  {e07e93f0-9145-4ac0-998d-20496869e38f}, !- Inlet Node Name
  {e174464b-d9f9-40a1-9158-c80fbdfdaecd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07a0ab98-26a3-4437-b19a-7a98e769a27c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a27cc9b9-c68f-4262-a2ec-2f81326425b0}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {92118c6a-9f27-48b9-9c5a-9d9377573911}, !- Target Temperature Schedule Name
  {b5130d56-1785-4229-a363-ad1bbf2f7950}, !- Sensible Fraction Schedule Name
  {5d958e2e-b32e-496d-a65a-4a75ba81379c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5130d56-1785-4229-a363-ad1bbf2f7950}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f7fde07-4794-4efe-af54-e7e501b7726a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f7fde07-4794-4efe-af54-e7e501b7726a}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d958e2e-b32e-496d-a65a-4a75ba81379c}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd308bac-1184-43b0-ac47-3b70f5cceb77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd308bac-1184-43b0-ac47-3b70f5cceb77}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92118c6a-9f27-48b9-9c5a-9d9377573911}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07b4cc69-698a-4238-a7d7-4467db4898e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07b4cc69-698a-4238-a7d7-4467db4898e1}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07a0ab98-26a3-4437-b19a-7a98e769a27c}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {a27cc9b9-c68f-4262-a2ec-2f81326425b0}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f7198ea-50f9-4445-8363-04ab393ab4a7}, !- Handle
  Node 340,                               !- Name
  {a24bad2c-cc6b-4945-ae06-469f76f04e55}, !- Inlet Port
  {e07e93f0-9145-4ac0-998d-20496869e38f}; !- Outlet Port

OS:Connection,
  {a24bad2c-cc6b-4945-ae06-469f76f04e55}, !- Handle
  {bdd268cf-bcad-4a6d-b132-aec542bf0e9b}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  25,                                     !- Outlet Port
  {2f7198ea-50f9-4445-8363-04ab393ab4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a59baced-1be0-4633-af93-eefb7312d77a}, !- Handle
  Node 341,                               !- Name
  {e174464b-d9f9-40a1-9158-c80fbdfdaecd}, !- Inlet Port
  {ffef0ddb-cd61-4568-9e1a-b31f8f0e12c8}; !- Outlet Port

OS:Connection,
  {e07e93f0-9145-4ac0-998d-20496869e38f}, !- Handle
  {1c1df603-450a-4d66-a089-383ccb84b6ef}, !- Name
  {2f7198ea-50f9-4445-8363-04ab393ab4a7}, !- Source Object
  3,                                      !- Outlet Port
  {4fb99b16-51e2-4df8-9519-f88950c9cf10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e174464b-d9f9-40a1-9158-c80fbdfdaecd}, !- Handle
  {46739291-7a1c-4573-8d8c-b65241e16dbf}, !- Name
  {4fb99b16-51e2-4df8-9519-f88950c9cf10}, !- Source Object
  3,                                      !- Outlet Port
  {a59baced-1be0-4633-af93-eefb7312d77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffef0ddb-cd61-4568-9e1a-b31f8f0e12c8}, !- Handle
  {38fd71e9-fbef-4906-9996-8f44889d1450}, !- Name
  {a59baced-1be0-4633-af93-eefb7312d77a}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4acdc359-0034-4eb6-bfe5-1d5be1707e46}, !- Handle
  Water Use Connections 23,               !- Name
  {b779d16b-2ba6-4077-9508-51d153aae4c1}, !- Inlet Node Name
  {175582b5-4ac3-4ea7-b1de-6f4a42e0959f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80161e7d-589f-4980-9b64-ffa5a00b1a15}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83a91836-e155-4008-b79a-0dce630344b7}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {05218b2c-4d9f-41f2-8efd-8049098c3189}, !- Target Temperature Schedule Name
  {0e8e1a79-34b2-4f8d-af43-33791c9bf5de}, !- Sensible Fraction Schedule Name
  {9f5db15c-4ad3-4ddf-aa99-7e2e2ad9c923}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e8e1a79-34b2-4f8d-af43-33791c9bf5de}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9250c23a-5f1b-443c-a18c-dd3d1d731a5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9250c23a-5f1b-443c-a18c-dd3d1d731a5d}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f5db15c-4ad3-4ddf-aa99-7e2e2ad9c923}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {640d84ae-6e03-4b98-8d77-79bf256412e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {640d84ae-6e03-4b98-8d77-79bf256412e7}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05218b2c-4d9f-41f2-8efd-8049098c3189}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc3a35b7-5690-46a7-aa9f-8b04d654eaea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc3a35b7-5690-46a7-aa9f-8b04d654eaea}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80161e7d-589f-4980-9b64-ffa5a00b1a15}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {83a91836-e155-4008-b79a-0dce630344b7}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5e8237e-5790-469c-9c04-5f45d0289ec7}, !- Handle
  Node 342,                               !- Name
  {c836aaee-b62e-4485-a642-66c9e9c319e5}, !- Inlet Port
  {b779d16b-2ba6-4077-9508-51d153aae4c1}; !- Outlet Port

OS:Connection,
  {c836aaee-b62e-4485-a642-66c9e9c319e5}, !- Handle
  {3e08c69c-15c4-43d1-a04a-5d306b7ab8d1}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  26,                                     !- Outlet Port
  {e5e8237e-5790-469c-9c04-5f45d0289ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcaebec8-1d87-457d-8146-2b7a3c621bcf}, !- Handle
  Node 343,                               !- Name
  {175582b5-4ac3-4ea7-b1de-6f4a42e0959f}, !- Inlet Port
  {18397f74-3532-4df1-80da-461b81f9eca2}; !- Outlet Port

OS:Connection,
  {b779d16b-2ba6-4077-9508-51d153aae4c1}, !- Handle
  {e02511c3-4308-4202-9d74-68a6a561b3d1}, !- Name
  {e5e8237e-5790-469c-9c04-5f45d0289ec7}, !- Source Object
  3,                                      !- Outlet Port
  {4acdc359-0034-4eb6-bfe5-1d5be1707e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175582b5-4ac3-4ea7-b1de-6f4a42e0959f}, !- Handle
  {b1db71dd-9cbb-4ada-9267-e68b09b801fc}, !- Name
  {4acdc359-0034-4eb6-bfe5-1d5be1707e46}, !- Source Object
  3,                                      !- Outlet Port
  {bcaebec8-1d87-457d-8146-2b7a3c621bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18397f74-3532-4df1-80da-461b81f9eca2}, !- Handle
  {6fdf9c90-9706-412c-aec7-49c0e2f01a4b}, !- Name
  {bcaebec8-1d87-457d-8146-2b7a3c621bcf}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6bd60605-9d4d-41ad-9e98-7b9c280149d2}, !- Handle
  Water Use Connections 24,               !- Name
  {5d64308b-9aaf-4129-a6cd-85f533dffc47}, !- Inlet Node Name
  {1a5d9b3b-c477-49a2-9dd4-1099d9ecd9d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72376ee8-41bd-4d80-b9ef-94c61d910e2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c975df0-b854-4551-ba4d-15bd2c77f45e}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {1fe882d9-ff95-4b24-b61a-7ebd6f300a1b}, !- Target Temperature Schedule Name
  {1518781d-2042-416f-bb2f-629639e27150}, !- Sensible Fraction Schedule Name
  {3145afc4-f606-42d5-9b2d-d6fc5577f0fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1518781d-2042-416f-bb2f-629639e27150}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c644ec4-87f8-42df-b7f5-dd40c2395292}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c644ec4-87f8-42df-b7f5-dd40c2395292}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3145afc4-f606-42d5-9b2d-d6fc5577f0fc}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82e4560c-7498-480c-b446-24cecebd660e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82e4560c-7498-480c-b446-24cecebd660e}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fe882d9-ff95-4b24-b61a-7ebd6f300a1b}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4641e06-04d9-4c28-b8f9-386f6578acef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4641e06-04d9-4c28-b8f9-386f6578acef}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72376ee8-41bd-4d80-b9ef-94c61d910e2b}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {0c975df0-b854-4551-ba4d-15bd2c77f45e}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c2aa77c-88e7-48b9-ae7b-d8a84d81fad2}, !- Handle
  Node 344,                               !- Name
  {92444c9f-0a6b-49d2-a761-aaca36dd9b65}, !- Inlet Port
  {5d64308b-9aaf-4129-a6cd-85f533dffc47}; !- Outlet Port

OS:Connection,
  {92444c9f-0a6b-49d2-a761-aaca36dd9b65}, !- Handle
  {b43972ee-7cd9-406f-8856-8e33598a7d03}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  27,                                     !- Outlet Port
  {5c2aa77c-88e7-48b9-ae7b-d8a84d81fad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09abd229-1bd9-4a8b-9fd1-57df2c457978}, !- Handle
  Node 345,                               !- Name
  {1a5d9b3b-c477-49a2-9dd4-1099d9ecd9d4}, !- Inlet Port
  {706c8017-3351-4447-bfea-bffd83437f5c}; !- Outlet Port

OS:Connection,
  {5d64308b-9aaf-4129-a6cd-85f533dffc47}, !- Handle
  {744ec5c6-4ee6-4d5f-b994-fe48e218b3e5}, !- Name
  {5c2aa77c-88e7-48b9-ae7b-d8a84d81fad2}, !- Source Object
  3,                                      !- Outlet Port
  {6bd60605-9d4d-41ad-9e98-7b9c280149d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5d9b3b-c477-49a2-9dd4-1099d9ecd9d4}, !- Handle
  {65fcd5dc-f8c7-4bfb-b9b5-89c662b2efbe}, !- Name
  {6bd60605-9d4d-41ad-9e98-7b9c280149d2}, !- Source Object
  3,                                      !- Outlet Port
  {09abd229-1bd9-4a8b-9fd1-57df2c457978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706c8017-3351-4447-bfea-bffd83437f5c}, !- Handle
  {c59fd01e-9275-4136-be71-3f6c641c464d}, !- Name
  {09abd229-1bd9-4a8b-9fd1-57df2c457978}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {105b91ed-8ced-469b-873d-4f5eee9c3a80}, !- Handle
  Water Use Connections 25,               !- Name
  {4a8a3305-4090-4b73-b249-137fdd249e90}, !- Inlet Node Name
  {b89b69d7-f0c5-41b7-ada2-0b070b1fe060}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14cc8169-46fc-40c2-9e94-86fe8b9ab76e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96be49d6-20a0-42ae-ad43-aa6e0d34a9b3}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {1bcb5340-5af9-427f-bf16-aaeda1e8d85a}, !- Target Temperature Schedule Name
  {d79ea05c-1003-443b-8e9f-594956095e1d}, !- Sensible Fraction Schedule Name
  {564ab0d7-73f8-494b-9447-521efe637636}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d79ea05c-1003-443b-8e9f-594956095e1d}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cbbe867-6f37-424c-b45c-78c16fb602eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cbbe867-6f37-424c-b45c-78c16fb602eb}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {564ab0d7-73f8-494b-9447-521efe637636}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {707e5bcf-1f3a-41dc-a281-c635d6f5a80b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {707e5bcf-1f3a-41dc-a281-c635d6f5a80b}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bcb5340-5af9-427f-bf16-aaeda1e8d85a}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a42e64c7-3f42-4269-a73b-62cfc106d9f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a42e64c7-3f42-4269-a73b-62cfc106d9f1}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {14cc8169-46fc-40c2-9e94-86fe8b9ab76e}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {96be49d6-20a0-42ae-ad43-aa6e0d34a9b3}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59273b63-e7d5-486d-96b1-e1945a1e3498}, !- Handle
  Node 346,                               !- Name
  {8a2b5ff1-fd74-4172-99b1-2cb431d5c277}, !- Inlet Port
  {4a8a3305-4090-4b73-b249-137fdd249e90}; !- Outlet Port

OS:Connection,
  {8a2b5ff1-fd74-4172-99b1-2cb431d5c277}, !- Handle
  {0b2ae9d6-3f05-432c-a08c-3005d8a23d5c}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  28,                                     !- Outlet Port
  {59273b63-e7d5-486d-96b1-e1945a1e3498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a42531ea-45c7-42da-bac7-5da76a0b1bb7}, !- Handle
  Node 347,                               !- Name
  {b89b69d7-f0c5-41b7-ada2-0b070b1fe060}, !- Inlet Port
  {464140ee-3b25-41d1-a3d3-0460a3b8739c}; !- Outlet Port

OS:Connection,
  {4a8a3305-4090-4b73-b249-137fdd249e90}, !- Handle
  {25b3d6ec-6639-4e0c-bfba-b4423624f7b7}, !- Name
  {59273b63-e7d5-486d-96b1-e1945a1e3498}, !- Source Object
  3,                                      !- Outlet Port
  {105b91ed-8ced-469b-873d-4f5eee9c3a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89b69d7-f0c5-41b7-ada2-0b070b1fe060}, !- Handle
  {80ca040c-3dc7-4436-bedc-46365c9d5ea7}, !- Name
  {105b91ed-8ced-469b-873d-4f5eee9c3a80}, !- Source Object
  3,                                      !- Outlet Port
  {a42531ea-45c7-42da-bac7-5da76a0b1bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464140ee-3b25-41d1-a3d3-0460a3b8739c}, !- Handle
  {9e03a269-adb5-43b5-ba5f-3f2cf69c7aa4}, !- Name
  {a42531ea-45c7-42da-bac7-5da76a0b1bb7}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cdc47376-e7d1-48ce-95e9-f95d07a1f3dc}, !- Handle
  Water Use Connections 26,               !- Name
  {d1351fdd-9487-4280-90c8-e79553fdf7d5}, !- Inlet Node Name
  {0988c29f-e43d-4b6f-8b9e-abb972b01df9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce3c01f5-5fa9-4954-9c28-e2a36ebaad75}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37574913-0b0f-4a60-95e2-6d05bc0f1889}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {ac8a9e50-13ef-4420-a61b-ea0067b115b4}, !- Target Temperature Schedule Name
  {b6da84b6-6ffd-41ae-92d8-92d92fb64ad5}, !- Sensible Fraction Schedule Name
  {6447fcd0-a0ea-45b6-b01d-957281ac6a00}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6da84b6-6ffd-41ae-92d8-92d92fb64ad5}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf94e5f7-bc31-42c8-900f-2aebe4f70331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf94e5f7-bc31-42c8-900f-2aebe4f70331}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6447fcd0-a0ea-45b6-b01d-957281ac6a00}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13c2b7ac-ad99-4104-a680-8ddb00fc5137}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c2b7ac-ad99-4104-a680-8ddb00fc5137}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac8a9e50-13ef-4420-a61b-ea0067b115b4}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {523b8cdf-7bad-4afc-83b7-51e56ab17148}; !- Default Day Schedule Name

OS:Schedule:Day,
  {523b8cdf-7bad-4afc-83b7-51e56ab17148}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce3c01f5-5fa9-4954-9c28-e2a36ebaad75}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {37574913-0b0f-4a60-95e2-6d05bc0f1889}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b4659ba-1319-4826-83ed-63c2f0a466b5}, !- Handle
  Node 348,                               !- Name
  {4d197636-e6b3-4610-a04d-d6331cfd88f0}, !- Inlet Port
  {d1351fdd-9487-4280-90c8-e79553fdf7d5}; !- Outlet Port

OS:Connection,
  {4d197636-e6b3-4610-a04d-d6331cfd88f0}, !- Handle
  {a44f7304-3abb-4f0a-baad-3d0760e8abf4}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  29,                                     !- Outlet Port
  {7b4659ba-1319-4826-83ed-63c2f0a466b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c48c7f5-8de9-4f92-922a-7a3f683f13b1}, !- Handle
  Node 349,                               !- Name
  {0988c29f-e43d-4b6f-8b9e-abb972b01df9}, !- Inlet Port
  {362d086c-1cef-447e-a63c-5039f2b1d8c4}; !- Outlet Port

OS:Connection,
  {d1351fdd-9487-4280-90c8-e79553fdf7d5}, !- Handle
  {59aecdb8-7d30-4194-918b-ecf1a2ae9fc5}, !- Name
  {7b4659ba-1319-4826-83ed-63c2f0a466b5}, !- Source Object
  3,                                      !- Outlet Port
  {cdc47376-e7d1-48ce-95e9-f95d07a1f3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0988c29f-e43d-4b6f-8b9e-abb972b01df9}, !- Handle
  {e935caec-45b0-4de7-9564-92a3db785302}, !- Name
  {cdc47376-e7d1-48ce-95e9-f95d07a1f3dc}, !- Source Object
  3,                                      !- Outlet Port
  {4c48c7f5-8de9-4f92-922a-7a3f683f13b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362d086c-1cef-447e-a63c-5039f2b1d8c4}, !- Handle
  {6cfd75de-992a-4286-aa47-de7ee58cebef}, !- Name
  {4c48c7f5-8de9-4f92-922a-7a3f683f13b1}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9483eeae-a99b-48f8-99cc-6e4c55e666d9}, !- Handle
  Water Use Connections 27,               !- Name
  {b61d45f7-02ec-414d-915d-f82c353b2634}, !- Inlet Node Name
  {dba23d5b-cce4-4868-adcc-6bfd54515d61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2582f77-8616-4dbf-b8d7-4da6ac9d6f2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a70684d-309a-428c-9752-796ff2d44984}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {643e350e-358d-4876-93f3-e6b50ccde51c}, !- Target Temperature Schedule Name
  {4e1726cb-6146-499c-b137-651e3a1381b6}, !- Sensible Fraction Schedule Name
  {57fcf263-bf99-4712-8a55-01881d5290dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e1726cb-6146-499c-b137-651e3a1381b6}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74e023e6-8c85-4631-86a3-c5560b56ddb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74e023e6-8c85-4631-86a3-c5560b56ddb4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57fcf263-bf99-4712-8a55-01881d5290dc}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a260b17-6167-4004-b15e-10fa3ecd82a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a260b17-6167-4004-b15e-10fa3ecd82a4}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {643e350e-358d-4876-93f3-e6b50ccde51c}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee1fe94a-9b9b-4a2f-8d7e-8866cb98585d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee1fe94a-9b9b-4a2f-8d7e-8866cb98585d}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2582f77-8616-4dbf-b8d7-4da6ac9d6f2e}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {1a70684d-309a-428c-9752-796ff2d44984}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {acc5c57d-1a49-46a8-b113-dfbc3a096090}, !- Handle
  Node 350,                               !- Name
  {882d00f0-7632-4ff5-b2ef-f2d520455091}, !- Inlet Port
  {b61d45f7-02ec-414d-915d-f82c353b2634}; !- Outlet Port

OS:Connection,
  {882d00f0-7632-4ff5-b2ef-f2d520455091}, !- Handle
  {03436187-423a-4dbd-8d46-50d944244a45}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  30,                                     !- Outlet Port
  {acc5c57d-1a49-46a8-b113-dfbc3a096090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83d7ae09-ca3d-421f-bba6-13f2649aa705}, !- Handle
  Node 351,                               !- Name
  {dba23d5b-cce4-4868-adcc-6bfd54515d61}, !- Inlet Port
  {0a204a22-0eeb-4489-bbe4-88e93ece8830}; !- Outlet Port

OS:Connection,
  {b61d45f7-02ec-414d-915d-f82c353b2634}, !- Handle
  {2df217b0-3385-4629-b6b5-bd7f9647d7a8}, !- Name
  {acc5c57d-1a49-46a8-b113-dfbc3a096090}, !- Source Object
  3,                                      !- Outlet Port
  {9483eeae-a99b-48f8-99cc-6e4c55e666d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba23d5b-cce4-4868-adcc-6bfd54515d61}, !- Handle
  {8462fe8d-52dc-4646-a051-c864d617a833}, !- Name
  {9483eeae-a99b-48f8-99cc-6e4c55e666d9}, !- Source Object
  3,                                      !- Outlet Port
  {83d7ae09-ca3d-421f-bba6-13f2649aa705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a204a22-0eeb-4489-bbe4-88e93ece8830}, !- Handle
  {92ab60f6-11ff-4922-a19d-8ffc9630e081}, !- Name
  {83d7ae09-ca3d-421f-bba6-13f2649aa705}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1438c359-d86a-434a-880e-2dfca6f5c22c}, !- Handle
  Water Use Connections 28,               !- Name
  {e9e856b3-5a5f-4b98-9bf2-8eff13586073}, !- Inlet Node Name
  {f90f5b5b-06fe-4979-a6c6-6fc3e8920b2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ef31f95-b06e-46e4-8a76-9153af2b0ac7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b97c3579-50f6-4e9c-b868-665f1e5c754d}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {0e4ce1d9-d518-4337-8526-e6f1baa39f40}, !- Target Temperature Schedule Name
  {f40c6514-bcee-4493-9cfb-08976e161c6d}, !- Sensible Fraction Schedule Name
  {35105513-5a43-4986-a0f6-594a6d4a5dc7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f40c6514-bcee-4493-9cfb-08976e161c6d}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40f07efb-5224-495b-a54f-4620877f2da4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f07efb-5224-495b-a54f-4620877f2da4}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35105513-5a43-4986-a0f6-594a6d4a5dc7}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42c31a41-e06f-4369-a7a0-bcde25d5fc25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42c31a41-e06f-4369-a7a0-bcde25d5fc25}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e4ce1d9-d518-4337-8526-e6f1baa39f40}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93595c5c-8cd0-4438-8b3f-bd724ed409d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93595c5c-8cd0-4438-8b3f-bd724ed409d4}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ef31f95-b06e-46e4-8a76-9153af2b0ac7}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {b97c3579-50f6-4e9c-b868-665f1e5c754d}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bccd6b84-73b5-4856-8435-8b29ab02a5c6}, !- Handle
  Node 352,                               !- Name
  {4396641f-3765-4f06-aaf3-fd6fa4f53007}, !- Inlet Port
  {e9e856b3-5a5f-4b98-9bf2-8eff13586073}; !- Outlet Port

OS:Connection,
  {4396641f-3765-4f06-aaf3-fd6fa4f53007}, !- Handle
  {59a84c0a-066b-468e-8ae1-428fa0dbe22c}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  31,                                     !- Outlet Port
  {bccd6b84-73b5-4856-8435-8b29ab02a5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f76edba8-ba29-429b-b088-f383c7f99a3a}, !- Handle
  Node 353,                               !- Name
  {f90f5b5b-06fe-4979-a6c6-6fc3e8920b2d}, !- Inlet Port
  {19a7b364-1285-4355-8c59-b57234937ee2}; !- Outlet Port

OS:Connection,
  {e9e856b3-5a5f-4b98-9bf2-8eff13586073}, !- Handle
  {43e027f0-fc9c-4b6c-8b5d-e225e4d0fdc7}, !- Name
  {bccd6b84-73b5-4856-8435-8b29ab02a5c6}, !- Source Object
  3,                                      !- Outlet Port
  {1438c359-d86a-434a-880e-2dfca6f5c22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90f5b5b-06fe-4979-a6c6-6fc3e8920b2d}, !- Handle
  {a7f0d8f1-8282-451a-af08-3a04c950402d}, !- Name
  {1438c359-d86a-434a-880e-2dfca6f5c22c}, !- Source Object
  3,                                      !- Outlet Port
  {f76edba8-ba29-429b-b088-f383c7f99a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a7b364-1285-4355-8c59-b57234937ee2}, !- Handle
  {72aa6d5e-124d-4473-8a7e-3a409d90af80}, !- Name
  {f76edba8-ba29-429b-b088-f383c7f99a3a}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5c3e5c2-0d62-4583-8bf0-412e1f15d079}, !- Handle
  Water Use Connections 29,               !- Name
  {19501f68-f312-4784-aac3-5786ece446c9}, !- Inlet Node Name
  {8d38ebb1-f167-4434-86fa-95be589aebfd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {323fba6d-29a9-4c61-b245-ec304756b63f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8076e4b-4726-4dfd-a9d9-1c990b519ec9}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {808740bd-9f24-4516-94f0-84d223fa2590}, !- Target Temperature Schedule Name
  {04af9a38-cf86-48eb-83d3-8614fc68c85a}, !- Sensible Fraction Schedule Name
  {9a5990f4-2fcc-44c9-aa8d-4d541a151553}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {04af9a38-cf86-48eb-83d3-8614fc68c85a}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a83301fa-7cfb-442c-8ad4-e5b0cf6911e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a83301fa-7cfb-442c-8ad4-e5b0cf6911e7}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a5990f4-2fcc-44c9-aa8d-4d541a151553}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91f14496-c5c1-449c-9189-fb653cde2b0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91f14496-c5c1-449c-9189-fb653cde2b0e}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {808740bd-9f24-4516-94f0-84d223fa2590}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12eee334-2e47-4684-bdba-7dee4e7c633c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12eee334-2e47-4684-bdba-7dee4e7c633c}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {323fba6d-29a9-4c61-b245-ec304756b63f}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {d8076e4b-4726-4dfd-a9d9-1c990b519ec9}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39e1e069-59a3-45bd-98d7-698c42957fb2}, !- Handle
  Node 354,                               !- Name
  {93558b44-7e1f-4ee5-a909-825882c3071b}, !- Inlet Port
  {19501f68-f312-4784-aac3-5786ece446c9}; !- Outlet Port

OS:Connection,
  {93558b44-7e1f-4ee5-a909-825882c3071b}, !- Handle
  {2ad27087-d086-4085-816c-56740ad48596}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  32,                                     !- Outlet Port
  {39e1e069-59a3-45bd-98d7-698c42957fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6456ca3b-1a61-40c1-bf64-606c04c45452}, !- Handle
  Node 355,                               !- Name
  {8d38ebb1-f167-4434-86fa-95be589aebfd}, !- Inlet Port
  {fc374041-3c43-46e5-835c-458d678bda75}; !- Outlet Port

OS:Connection,
  {19501f68-f312-4784-aac3-5786ece446c9}, !- Handle
  {f2c52717-74c6-4276-92d2-0e9a2671a479}, !- Name
  {39e1e069-59a3-45bd-98d7-698c42957fb2}, !- Source Object
  3,                                      !- Outlet Port
  {e5c3e5c2-0d62-4583-8bf0-412e1f15d079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d38ebb1-f167-4434-86fa-95be589aebfd}, !- Handle
  {1618b142-3547-4927-9849-7c8c4f461cdf}, !- Name
  {e5c3e5c2-0d62-4583-8bf0-412e1f15d079}, !- Source Object
  3,                                      !- Outlet Port
  {6456ca3b-1a61-40c1-bf64-606c04c45452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc374041-3c43-46e5-835c-458d678bda75}, !- Handle
  {e520cf1a-f03e-4f1a-bb84-a2282c291cda}, !- Name
  {6456ca3b-1a61-40c1-bf64-606c04c45452}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {959abdd2-f964-44f0-933d-45078fd25037}, !- Handle
  Water Use Connections 30,               !- Name
  {5b38bf22-88a4-49fd-97f8-6e044f6bb6d2}, !- Inlet Node Name
  {02868991-a7f4-462d-af70-7eb21f1c5d93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1d09fd1-2b5e-4b33-b47b-4e271cab4590}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adc2ee41-3d78-49df-926b-38795d699a30}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {b9a32385-4190-481e-a971-702673df271c}, !- Target Temperature Schedule Name
  {17d4757c-5af1-462e-8fb9-b420dbc05f33}, !- Sensible Fraction Schedule Name
  {06e7d8de-e252-4e1f-af32-f7f8560ed585}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17d4757c-5af1-462e-8fb9-b420dbc05f33}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3691c4f3-53e3-4959-9d38-e2d09d13457c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3691c4f3-53e3-4959-9d38-e2d09d13457c}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06e7d8de-e252-4e1f-af32-f7f8560ed585}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edaabd30-f163-4eed-8041-2e4fc9a46a65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edaabd30-f163-4eed-8041-2e4fc9a46a65}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9a32385-4190-481e-a971-702673df271c}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f294776-1473-43d2-99c9-4a186e799c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f294776-1473-43d2-99c9-4a186e799c8f}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1d09fd1-2b5e-4b33-b47b-4e271cab4590}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {adc2ee41-3d78-49df-926b-38795d699a30}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {106e5ac7-a64a-4352-9389-9c7dfba963f2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {689fa77d-1fad-428a-b714-dbc9fb9fdf0e}, !- Handle
  Node 356,                               !- Name
  {cb6a8d05-69b4-4c55-9c5c-b6cb54e9198c}, !- Inlet Port
  {5b38bf22-88a4-49fd-97f8-6e044f6bb6d2}; !- Outlet Port

OS:Connection,
  {cb6a8d05-69b4-4c55-9c5c-b6cb54e9198c}, !- Handle
  {749dc0c7-59b6-4354-9a0d-2715e89ef540}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  33,                                     !- Outlet Port
  {689fa77d-1fad-428a-b714-dbc9fb9fdf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {532c2f05-5c59-4a6d-975a-201a1701edb5}, !- Handle
  Node 357,                               !- Name
  {02868991-a7f4-462d-af70-7eb21f1c5d93}, !- Inlet Port
  {ac0a09d7-3f9b-4b2a-acf6-4d75680c2397}; !- Outlet Port

OS:Connection,
  {5b38bf22-88a4-49fd-97f8-6e044f6bb6d2}, !- Handle
  {925a71e1-fa56-4495-96af-b0502085c20f}, !- Name
  {689fa77d-1fad-428a-b714-dbc9fb9fdf0e}, !- Source Object
  3,                                      !- Outlet Port
  {959abdd2-f964-44f0-933d-45078fd25037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02868991-a7f4-462d-af70-7eb21f1c5d93}, !- Handle
  {be38987d-a861-4665-8d05-b02a1dd65935}, !- Name
  {959abdd2-f964-44f0-933d-45078fd25037}, !- Source Object
  3,                                      !- Outlet Port
  {532c2f05-5c59-4a6d-975a-201a1701edb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0a09d7-3f9b-4b2a-acf6-4d75680c2397}, !- Handle
  {38255cc1-1a1a-4e74-98b2-63059d96f4d8}, !- Name
  {532c2f05-5c59-4a6d-975a-201a1701edb5}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7f3a6c18-a247-45b8-b3e7-9be38829b562}, !- Handle
  Water Use Connections 31,               !- Name
  {fa977bb4-d719-4937-971f-2fc24cf8b591}, !- Inlet Node Name
  {3b275409-bcca-4aea-a943-2197abcda683}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43915763-c884-4d23-8ee1-0adaac0a39d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f170590-d37a-477b-bc18-e3dc4fe21768}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {bf0e0d85-7c8f-4ae3-ae5f-78caa8e463c1}, !- Target Temperature Schedule Name
  {f6d18a84-b6f5-425a-94c8-fb314d10bd83}, !- Sensible Fraction Schedule Name
  {cdf4079f-8168-4e84-914a-0edf3b9185ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6d18a84-b6f5-425a-94c8-fb314d10bd83}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c53bd13-be5b-466f-8ebb-edd694d82405}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c53bd13-be5b-466f-8ebb-edd694d82405}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdf4079f-8168-4e84-914a-0edf3b9185ef}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {592285a6-3ad7-4773-826f-2be9d2949d01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592285a6-3ad7-4773-826f-2be9d2949d01}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf0e0d85-7c8f-4ae3-ae5f-78caa8e463c1}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92729493-a64d-4c92-8f9a-656cd4957052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92729493-a64d-4c92-8f9a-656cd4957052}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43915763-c884-4d23-8ee1-0adaac0a39d4}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {1f170590-d37a-477b-bc18-e3dc4fe21768}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {dfd05673-c490-4bba-aec3-9a07f05b1311}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfd05673-c490-4bba-aec3-9a07f05b1311}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {de23fd55-68e9-4a4d-bb69-393af960384e}, !- Handle
  Schedule Rule 80,                       !- Name
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0f160ff-674e-4060-b227-95351355fa01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0f160ff-674e-4060-b227-95351355fa01}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ae951ae7-1595-4e5a-9061-37cfb11680a0}, !- Handle
  Schedule Rule 81,                       !- Name
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6afc574-aa35-43d5-a99c-22e7ed5997dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6afc574-aa35-43d5-a99c-22e7ed5997dc}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ccb41afe-9534-405b-800f-0d0e7a2bde39}, !- Handle
  Schedule Rule 82,                       !- Name
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6500d51-7d61-4d98-b004-2234d982e0fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6500d51-7d61-4d98-b004-2234d982e0fe}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {82475542-fbcb-4b05-b0dd-fcae2a12cba8}, !- Handle
  Node 358,                               !- Name
  {acdd7be5-66fc-4ea6-bacd-1e25df9074a3}, !- Inlet Port
  {fa977bb4-d719-4937-971f-2fc24cf8b591}; !- Outlet Port

OS:Connection,
  {acdd7be5-66fc-4ea6-bacd-1e25df9074a3}, !- Handle
  {4a63a39e-826a-4133-a95f-d4baec9c745c}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  34,                                     !- Outlet Port
  {82475542-fbcb-4b05-b0dd-fcae2a12cba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {866a1c34-03ed-435a-ad91-98f796c34b8e}, !- Handle
  Node 359,                               !- Name
  {3b275409-bcca-4aea-a943-2197abcda683}, !- Inlet Port
  {cff1bac1-7672-46cf-b8b3-f1ddaa419aed}; !- Outlet Port

OS:Connection,
  {fa977bb4-d719-4937-971f-2fc24cf8b591}, !- Handle
  {46c1f057-ed49-40da-b854-a2e1cb4caedc}, !- Name
  {82475542-fbcb-4b05-b0dd-fcae2a12cba8}, !- Source Object
  3,                                      !- Outlet Port
  {7f3a6c18-a247-45b8-b3e7-9be38829b562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b275409-bcca-4aea-a943-2197abcda683}, !- Handle
  {7cb84875-4009-4ba4-bc32-ff28a90eb725}, !- Name
  {7f3a6c18-a247-45b8-b3e7-9be38829b562}, !- Source Object
  3,                                      !- Outlet Port
  {866a1c34-03ed-435a-ad91-98f796c34b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff1bac1-7672-46cf-b8b3-f1ddaa419aed}, !- Handle
  {f4d3c19d-6a1c-40b0-b612-7ca22b41f011}, !- Name
  {866a1c34-03ed-435a-ad91-98f796c34b8e}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b0efbf31-9052-4a97-9401-d2c46d6c7fd8}, !- Handle
  Water Use Connections 32,               !- Name
  {c05253fe-7692-4be5-90d6-14acb39dba64}, !- Inlet Node Name
  {e4ebd108-1b7b-48d8-87fb-1bc38edbda01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53702e98-2a23-4614-af96-fc0edfdf6821}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0994ec0c-d730-4494-a551-a30a3ef753a8}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {bf757a56-27d5-4461-88fd-786c82e1d73c}, !- Target Temperature Schedule Name
  {c1645ffb-10ee-4f84-b4b2-7f7c886208e4}, !- Sensible Fraction Schedule Name
  {6e6d46e2-a5a0-45e5-bc0e-a32a06dd7fb1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1645ffb-10ee-4f84-b4b2-7f7c886208e4}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {523a23f5-5bd7-44c0-a665-2af160b430d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {523a23f5-5bd7-44c0-a665-2af160b430d3}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e6d46e2-a5a0-45e5-bc0e-a32a06dd7fb1}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bfb1cbc-12bb-449b-9323-3e8d1beb4862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bfb1cbc-12bb-449b-9323-3e8d1beb4862}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf757a56-27d5-4461-88fd-786c82e1d73c}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26c9174d-83e6-42eb-86a2-1e756418b052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26c9174d-83e6-42eb-86a2-1e756418b052}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {53702e98-2a23-4614-af96-fc0edfdf6821}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {0994ec0c-d730-4494-a551-a30a3ef753a8}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {0f45e3e4-14b1-475a-85df-6ef85a7e8db5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64c50488-7f6a-4fb9-b347-0a43464c0369}, !- Handle
  Node 360,                               !- Name
  {d1442028-542e-4b5e-90fa-b51bbe8e195d}, !- Inlet Port
  {c05253fe-7692-4be5-90d6-14acb39dba64}; !- Outlet Port

OS:Connection,
  {d1442028-542e-4b5e-90fa-b51bbe8e195d}, !- Handle
  {edfae257-3a2c-4820-87ad-a31b2643d980}, !- Name
  {4e2e55a9-f60e-4203-a723-5b7b08d8155a}, !- Source Object
  35,                                     !- Outlet Port
  {64c50488-7f6a-4fb9-b347-0a43464c0369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {114bef71-d445-4fd1-ae79-2da9e86a7a52}, !- Handle
  Node 361,                               !- Name
  {e4ebd108-1b7b-48d8-87fb-1bc38edbda01}, !- Inlet Port
  {8f92cc25-26ec-4b81-aaba-11a2e5440fa3}; !- Outlet Port

OS:Connection,
  {c05253fe-7692-4be5-90d6-14acb39dba64}, !- Handle
  {20defb07-d87f-4d81-9076-97f2b52964fe}, !- Name
  {64c50488-7f6a-4fb9-b347-0a43464c0369}, !- Source Object
  3,                                      !- Outlet Port
  {b0efbf31-9052-4a97-9401-d2c46d6c7fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ebd108-1b7b-48d8-87fb-1bc38edbda01}, !- Handle
  {460e6a1d-6b51-47f5-95f1-dde4ac6876f4}, !- Name
  {b0efbf31-9052-4a97-9401-d2c46d6c7fd8}, !- Source Object
  3,                                      !- Outlet Port
  {114bef71-d445-4fd1-ae79-2da9e86a7a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f92cc25-26ec-4b81-aaba-11a2e5440fa3}, !- Handle
  {1a24d3ed-c8cf-4ef0-b9a7-9a8f9521f95b}, !- Name
  {114bef71-d445-4fd1-ae79-2da9e86a7a52}, !- Source Object
  3,                                      !- Outlet Port
  {9ad1c200-9572-4f16-bcb8-23c234a0ec0f}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {f925f3c6-f4e0-4a68-841b-60f5dc557a9f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {125fa43a-54d9-43c3-96a0-e79921495e8e}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b9761b1-dc63-4c7e-8a02-7819af695b1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b9761b1-dc63-4c7e-8a02-7819af695b1e}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e2e7bba-eaac-4e97-8be7-9ed9d1bdb878}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5ba110bf-89f5-462b-a66b-05a15957f18f}, !- Supply Air Inlet Node
  {26a12db3-571f-4797-b0ef-c357cdf71bbd}, !- Supply Air Outlet Node
  {e75ce763-8abc-4eba-b34d-6c266d04e162}, !- Exhaust Air Inlet Node
  {5e023d86-5c07-4bc3-936b-73f96633d230}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1fbf0a8c-8f75-48ca-af40-f3e445ecde0a}, !- Handle
  Node 363,                               !- Name
  {26a12db3-571f-4797-b0ef-c357cdf71bbd}, !- Inlet Port
  {7a32f270-1fa2-4183-bfe3-eed7d46871e1}; !- Outlet Port

OS:Connection,
  {5ba110bf-89f5-462b-a66b-05a15957f18f}, !- Handle
  {40f9cbc2-97ce-44fe-b37d-8a284e7ad447}, !- Name
  {0847683e-45c0-413f-9784-485c30b93481}, !- Source Object
  3,                                      !- Outlet Port
  {5e2e7bba-eaac-4e97-8be7-9ed9d1bdb878}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {26a12db3-571f-4797-b0ef-c357cdf71bbd}, !- Handle
  {4c2681a2-48bd-4bc2-8f5b-067ce0240d53}, !- Name
  {5e2e7bba-eaac-4e97-8be7-9ed9d1bdb878}, !- Source Object
  13,                                     !- Outlet Port
  {1fbf0a8c-8f75-48ca-af40-f3e445ecde0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a32f270-1fa2-4183-bfe3-eed7d46871e1}, !- Handle
  {fd7df2b8-42b8-4cd2-bc9e-28aad2954b64}, !- Name
  {1fbf0a8c-8f75-48ca-af40-f3e445ecde0a}, !- Source Object
  3,                                      !- Outlet Port
  {d8deec02-6f35-4471-90cb-fb73f0f546dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd9a8bc5-25d0-4f92-a437-0f9cfabbc964}, !- Handle
  Node 364,                               !- Name
  {b0ed6b10-9097-48cb-9afb-6238df278e7e}, !- Inlet Port
  {e75ce763-8abc-4eba-b34d-6c266d04e162}; !- Outlet Port

OS:Connection,
  {b0ed6b10-9097-48cb-9afb-6238df278e7e}, !- Handle
  {adf616cd-3c97-4a62-a730-b60d6b1b5452}, !- Name
  {d8deec02-6f35-4471-90cb-fb73f0f546dd}, !- Source Object
  7,                                      !- Outlet Port
  {bd9a8bc5-25d0-4f92-a437-0f9cfabbc964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75ce763-8abc-4eba-b34d-6c266d04e162}, !- Handle
  {27999ac3-0da6-4352-b352-e9be53ad7a70}, !- Name
  {bd9a8bc5-25d0-4f92-a437-0f9cfabbc964}, !- Source Object
  3,                                      !- Outlet Port
  {5e2e7bba-eaac-4e97-8be7-9ed9d1bdb878}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5e023d86-5c07-4bc3-936b-73f96633d230}, !- Handle
  {3e38c27c-4fe9-47eb-92d0-04f6e2735c19}, !- Name
  {5e2e7bba-eaac-4e97-8be7-9ed9d1bdb878}, !- Source Object
  15,                                     !- Outlet Port
  {c4e75946-41c2-43f0-a6d7-f545b99f05f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f41800ac-cd13-4f12-9abf-0ee5e301be20}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a4789e4b-9a8d-449a-8daa-bb6cd346fa2c}, !- Reference Setpoint Node Name
  {a4789e4b-9a8d-449a-8daa-bb6cd346fa2c}, !- Mixed Air Stream Node Name
  {0847683e-45c0-413f-9784-485c30b93481}, !- Outdoor Air Stream Node Name
  {70ca5c48-776f-4be2-af66-8a30ecb5df78}, !- Return Air Stream Node Name
  {1fbf0a8c-8f75-48ca-af40-f3e445ecde0a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {eaa12b5a-b17f-4593-a330-96cdca468c6f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b32d37e8-4b63-4345-a449-c757f893e4b0}, !- Control Zone or Zone List Name
  {7cc7c2cc-9f68-43dd-b3eb-5f00093e2794}, !- Cooling Control Zone or Zone List Name
  {4d258b27-b401-412e-95f1-d67b61496463}, !- Heating Control Zone or Zone List Name
  {f0dd2a62-98d1-455b-ade8-4b5b3b5cd135}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b32d37e8-4b63-4345-a449-c757f893e4b0}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7cc7c2cc-9f68-43dd-b3eb-5f00093e2794}, !- Handle
  {0f00ba66-e36c-4f62-8f36-587f6dd6e6a0}; !- Name

OS:ModelObjectList,
  {4d258b27-b401-412e-95f1-d67b61496463}, !- Handle
  {25c35e69-a40e-49ce-b5a3-c4a9f6f5cb2c}; !- Name

OS:ModelObjectList,
  {f0dd2a62-98d1-455b-ade8-4b5b3b5cd135}, !- Handle
  {62b4d933-2334-4442-982c-2c58b4b96e91}; !- Name

OS:Schedule:Ruleset,
  {6f88e6d9-4955-42e0-a526-e9265c295bd8}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {5400318e-2c07-4b89-b5e1-a70145c0230d}, !- Default Day Schedule Name
  {4f902e62-b84d-472c-b469-111a4c14e9db}, !- Summer Design Day Schedule Name
  {7171ce97-bb71-48ab-a177-4309e77e8e55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5400318e-2c07-4b89-b5e1-a70145c0230d}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {575ae335-e615-4d6d-948a-d3f7589ae4ef}, !- Handle
  {6f88e6d9-4955-42e0-a526-e9265c295bd8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  197.67181211355447,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fa73c03b-099a-4680-ac41-a8aa0591dfba}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7171ce97-bb71-48ab-a177-4309e77e8e55}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be5b7ae6-4298-41c6-afd1-516c93bb3ef3}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f902e62-b84d-472c-b469-111a4c14e9db}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64e16380-3eda-48ce-8f9c-2a99ac51c821}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {6f88e6d9-4955-42e0-a526-e9265c295bd8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc9e4f57-df4a-4d07-b0d7-fb758f3177f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc9e4f57-df4a-4d07-b0d7-fb758f3177f8}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6f396c6b-0346-4e9d-b3a5-f75ceb6bac98}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {316a8b0b-d1d5-4425-86b5-3d130b729e8e}, !- Supply Air Inlet Node
  {885f3b6a-2248-4fa7-8d18-1dbc4b6be58e}, !- Supply Air Outlet Node
  {b0ec4378-1e5f-418d-b2a0-808b2f19386b}, !- Exhaust Air Inlet Node
  {849f9fb7-ef34-41d6-86c7-93dd9b9a6147}, !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8e9f3d5d-2b8d-4324-b6bc-65b82d092254}, !- Handle
  Node 365,                               !- Name
  {885f3b6a-2248-4fa7-8d18-1dbc4b6be58e}, !- Inlet Port
  {c1a445e4-0f16-4e7f-94d7-ab06e09b61b5}; !- Outlet Port

OS:Connection,
  {316a8b0b-d1d5-4425-86b5-3d130b729e8e}, !- Handle
  {5adef5a9-91ab-455e-908c-d99344cb475c}, !- Name
  {c77ee359-a761-47a2-87ab-be72dda6ff80}, !- Source Object
  3,                                      !- Outlet Port
  {6f396c6b-0346-4e9d-b3a5-f75ceb6bac98}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {885f3b6a-2248-4fa7-8d18-1dbc4b6be58e}, !- Handle
  {aa2f6d88-0b20-4d8c-a40e-a9c4b382fce8}, !- Name
  {6f396c6b-0346-4e9d-b3a5-f75ceb6bac98}, !- Source Object
  13,                                     !- Outlet Port
  {8e9f3d5d-2b8d-4324-b6bc-65b82d092254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a445e4-0f16-4e7f-94d7-ab06e09b61b5}, !- Handle
  {8307066b-da30-474d-9bb2-a366694a6828}, !- Name
  {8e9f3d5d-2b8d-4324-b6bc-65b82d092254}, !- Source Object
  3,                                      !- Outlet Port
  {aef6ea3a-dd5c-4a82-8d80-65b6b7b0b324}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38a492c8-0057-4785-9db3-5b9dd065d559}, !- Handle
  Node 366,                               !- Name
  {a3a8dd3e-5c88-45b3-a341-99ec04a3d11c}, !- Inlet Port
  {b0ec4378-1e5f-418d-b2a0-808b2f19386b}; !- Outlet Port

OS:Connection,
  {a3a8dd3e-5c88-45b3-a341-99ec04a3d11c}, !- Handle
  {235a2aec-699b-44c5-a1db-9b37319aa95d}, !- Name
  {aef6ea3a-dd5c-4a82-8d80-65b6b7b0b324}, !- Source Object
  7,                                      !- Outlet Port
  {38a492c8-0057-4785-9db3-5b9dd065d559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0ec4378-1e5f-418d-b2a0-808b2f19386b}, !- Handle
  {0ff342b4-74ff-4ed6-98f1-bfcabc1634f0}, !- Name
  {38a492c8-0057-4785-9db3-5b9dd065d559}, !- Source Object
  3,                                      !- Outlet Port
  {6f396c6b-0346-4e9d-b3a5-f75ceb6bac98}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {849f9fb7-ef34-41d6-86c7-93dd9b9a6147}, !- Handle
  {31c36f97-e51b-44cc-ac36-7ba1f357cb6c}, !- Name
  {6f396c6b-0346-4e9d-b3a5-f75ceb6bac98}, !- Source Object
  15,                                     !- Outlet Port
  {a4ae462c-f17a-482d-ae4d-43b49397d872}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {90989d2c-c604-4dfe-9b95-94f12991ccbd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {927417ea-3445-40e7-abef-eca811c82359}, !- Reference Setpoint Node Name
  {927417ea-3445-40e7-abef-eca811c82359}, !- Mixed Air Stream Node Name
  {c77ee359-a761-47a2-87ab-be72dda6ff80}, !- Outdoor Air Stream Node Name
  {c1426846-9275-4fc4-923a-660117fe143f}, !- Return Air Stream Node Name
  {8e9f3d5d-2b8d-4324-b6bc-65b82d092254}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bf5fb483-d405-4d70-9474-71c289702e77}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5ee454fd-2dc4-4b0d-899a-cb2475d222b5}, !- Control Zone or Zone List Name
  {d46d6ae2-8759-40ac-a7a5-fd2e60e02e1a}, !- Cooling Control Zone or Zone List Name
  {459fee23-9838-434b-a748-069380b150f4}, !- Heating Control Zone or Zone List Name
  {ca2b04d4-3913-42bb-9156-227c1279c78f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ee454fd-2dc4-4b0d-899a-cb2475d222b5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d46d6ae2-8759-40ac-a7a5-fd2e60e02e1a}, !- Handle
  {9ac1d511-42c4-4fc0-8ede-2e1b74ee3c15}; !- Name

OS:ModelObjectList,
  {459fee23-9838-434b-a748-069380b150f4}, !- Handle
  {50da20f9-61ea-4522-9a1e-09a18bdf01aa}; !- Name

OS:ModelObjectList,
  {ca2b04d4-3913-42bb-9156-227c1279c78f}, !- Handle
  {9582b010-24f5-4ae0-b2fd-e2270c8bc41e}; !- Name

OS:Schedule:Ruleset,
  {50d6bbb8-f061-4f7e-aab3-dd27e952401b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {d882458e-7cba-4384-95f0-9d3f94e95a89}, !- Default Day Schedule Name
  {6b740df0-711f-460f-b158-1b387cbc9796}, !- Summer Design Day Schedule Name
  {891fec93-4e6c-4eed-a132-35252d2b0da9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d882458e-7cba-4384-95f0-9d3f94e95a89}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {06a85c15-d23e-4ded-8dd7-8056131b484e}, !- Handle
  {50d6bbb8-f061-4f7e-aab3-dd27e952401b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac9c2c49-5043-435c-bbaa-33f2b2a4c6a2}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {891fec93-4e6c-4eed-a132-35252d2b0da9}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e30e5a7-a31f-49d4-839b-c9eb3fea9676}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b740df0-711f-460f-b158-1b387cbc9796}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f67952e-cd9e-4db5-8ee0-053779d40eba}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday Rule, !- Name
  {50d6bbb8-f061-4f7e-aab3-dd27e952401b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95e4e3db-d8cf-4b9e-bbf1-78c44b775773}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95e4e3db-d8cf-4b9e-bbf1-78c44b775773}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f61471af-09b9-490c-8ffc-37e7b9edad25}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bea70e72-f2ee-4bc9-945b-a5cc31a24196}, !- Supply Air Inlet Node
  {6ec6d47d-1757-4b11-9f1a-4ed4d1de740b}, !- Supply Air Outlet Node
  {a2aefd92-ffe2-4895-9460-57f80218364a}, !- Exhaust Air Inlet Node
  {cb056e68-1cf2-4769-860e-b6d0b02c9f24}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4faf2283-fb67-4506-98b8-808577d7386a}, !- Handle
  Node 367,                               !- Name
  {6ec6d47d-1757-4b11-9f1a-4ed4d1de740b}, !- Inlet Port
  {3821510a-1093-439d-8431-f3682d6e7148}; !- Outlet Port

OS:Connection,
  {bea70e72-f2ee-4bc9-945b-a5cc31a24196}, !- Handle
  {3cc1bd6c-59f1-4d36-a566-4a4b570884de}, !- Name
  {e246a10a-a4ae-4a83-a266-6430a87d4709}, !- Source Object
  3,                                      !- Outlet Port
  {f61471af-09b9-490c-8ffc-37e7b9edad25}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6ec6d47d-1757-4b11-9f1a-4ed4d1de740b}, !- Handle
  {3d5217e3-785b-4699-91b2-61671312dd39}, !- Name
  {f61471af-09b9-490c-8ffc-37e7b9edad25}, !- Source Object
  13,                                     !- Outlet Port
  {4faf2283-fb67-4506-98b8-808577d7386a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3821510a-1093-439d-8431-f3682d6e7148}, !- Handle
  {f32fc02f-1ace-4d12-bfcc-6be82bbb88c4}, !- Name
  {4faf2283-fb67-4506-98b8-808577d7386a}, !- Source Object
  3,                                      !- Outlet Port
  {73101b12-7ecd-43a0-ba42-52a5ec0b2140}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f577df19-edef-49a2-9e92-406e9a7dcb56}, !- Handle
  Node 368,                               !- Name
  {8578a127-7e72-41ec-9dfc-a3b6de947fee}, !- Inlet Port
  {a2aefd92-ffe2-4895-9460-57f80218364a}; !- Outlet Port

OS:Connection,
  {8578a127-7e72-41ec-9dfc-a3b6de947fee}, !- Handle
  {a9b4f18c-40fd-425c-b2b7-5e6af98ac14d}, !- Name
  {73101b12-7ecd-43a0-ba42-52a5ec0b2140}, !- Source Object
  7,                                      !- Outlet Port
  {f577df19-edef-49a2-9e92-406e9a7dcb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2aefd92-ffe2-4895-9460-57f80218364a}, !- Handle
  {c2454320-182d-433a-bf7c-49ef8d8cfedb}, !- Name
  {f577df19-edef-49a2-9e92-406e9a7dcb56}, !- Source Object
  3,                                      !- Outlet Port
  {f61471af-09b9-490c-8ffc-37e7b9edad25}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cb056e68-1cf2-4769-860e-b6d0b02c9f24}, !- Handle
  {e91b932d-0e9b-4ddf-bfa1-ea97a2874c83}, !- Name
  {f61471af-09b9-490c-8ffc-37e7b9edad25}, !- Source Object
  15,                                     !- Outlet Port
  {af3f4aed-31a9-40ff-a87b-49562319d04a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e89e524d-4741-48e4-9323-66cd0856fb69}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d91e4c7a-7424-4ef5-8a7b-ad05fc18f7ca}, !- Reference Setpoint Node Name
  {d91e4c7a-7424-4ef5-8a7b-ad05fc18f7ca}, !- Mixed Air Stream Node Name
  {e246a10a-a4ae-4a83-a266-6430a87d4709}, !- Outdoor Air Stream Node Name
  {7ef47e45-f237-4e1b-bcdf-64520e6201dd}, !- Return Air Stream Node Name
  {4faf2283-fb67-4506-98b8-808577d7386a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f78fd380-c62c-49d2-a09f-5a4e33794af9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e22abca5-6c18-452d-b9cb-5500d826815d}, !- Control Zone or Zone List Name
  {439b60f2-333d-4dfb-a18c-f15e94d37552}, !- Cooling Control Zone or Zone List Name
  {10dbce9a-2e97-4292-8aee-e1637bc230a9}, !- Heating Control Zone or Zone List Name
  {4b7eed70-9606-46bc-ab73-02cff2c512ff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e22abca5-6c18-452d-b9cb-5500d826815d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {439b60f2-333d-4dfb-a18c-f15e94d37552}, !- Handle
  {1d849f9d-cd69-4631-8543-d1aa0d0e07fd}; !- Name

OS:ModelObjectList,
  {10dbce9a-2e97-4292-8aee-e1637bc230a9}, !- Handle
  {975333ad-da33-4113-b317-6cfb0032d4d5}; !- Name

OS:ModelObjectList,
  {4b7eed70-9606-46bc-ab73-02cff2c512ff}, !- Handle
  {d580d169-7770-4fde-a992-57f19bdacc55}; !- Name

OS:Schedule:Ruleset,
  {a8d9540b-f038-4948-9786-e38d70b51519}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {f539ee1a-78c2-46e7-85cf-ad1bd050e0cb}, !- Default Day Schedule Name
  {b5914686-fefc-4ed1-a69a-c2e19a7c258f}, !- Summer Design Day Schedule Name
  {2e8b1358-9a0e-4e4d-8dad-19b5e149ff8a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f539ee1a-78c2-46e7-85cf-ad1bd050e0cb}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {9155fcd1-0d09-4ca6-b522-32333b497033}, !- Handle
  {a8d9540b-f038-4948-9786-e38d70b51519}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {165faeee-1189-4a6f-8943-766fa3b8b773}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e8b1358-9a0e-4e4d-8dad-19b5e149ff8a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ded8f849-e24e-481d-bfd0-8aac28c6a5e4}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5914686-fefc-4ed1-a69a-c2e19a7c258f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {005bcace-7596-4543-9395-ca90dc499590}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {a8d9540b-f038-4948-9786-e38d70b51519}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1c9fc3e-07f3-4c0c-8d8a-7dbc9880ae67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1c9fc3e-07f3-4c0c-8d8a-7dbc9880ae67}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b7414849-53e5-42ee-ad26-b98f792cc191}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {95ce021b-50b0-483f-84da-e273fe476556}, !- Supply Air Inlet Node
  {0ac914d2-a2ef-46d2-b199-9d6d3d6556e7}, !- Supply Air Outlet Node
  {13826166-788a-4929-90c6-1300dfdf4f90}, !- Exhaust Air Inlet Node
  {1bc0579c-c770-421e-9b6b-3845db8d2891}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a31fc364-7845-4631-8bd2-18e153a5df88}, !- Handle
  Node 369,                               !- Name
  {0ac914d2-a2ef-46d2-b199-9d6d3d6556e7}, !- Inlet Port
  {4231eaee-9db7-40cf-b1c1-46d7f1a81191}; !- Outlet Port

OS:Connection,
  {95ce021b-50b0-483f-84da-e273fe476556}, !- Handle
  {69cdd329-a00f-4981-9215-899cd216fb95}, !- Name
  {f18e5dd8-2371-4498-bccf-d0474926217e}, !- Source Object
  3,                                      !- Outlet Port
  {b7414849-53e5-42ee-ad26-b98f792cc191}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0ac914d2-a2ef-46d2-b199-9d6d3d6556e7}, !- Handle
  {5474ee70-8b86-4ebd-8659-ff239446b986}, !- Name
  {b7414849-53e5-42ee-ad26-b98f792cc191}, !- Source Object
  13,                                     !- Outlet Port
  {a31fc364-7845-4631-8bd2-18e153a5df88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4231eaee-9db7-40cf-b1c1-46d7f1a81191}, !- Handle
  {a2dda9d0-6cf7-4f8f-967c-b05c7a18594c}, !- Name
  {a31fc364-7845-4631-8bd2-18e153a5df88}, !- Source Object
  3,                                      !- Outlet Port
  {8029b62a-002a-4a5d-9f2b-e0eee8eba40e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65c9ac23-4670-4d57-90f6-5577f70fdaaf}, !- Handle
  Node 370,                               !- Name
  {04759d57-83ac-4914-9e35-3be67565dfcb}, !- Inlet Port
  {13826166-788a-4929-90c6-1300dfdf4f90}; !- Outlet Port

OS:Connection,
  {04759d57-83ac-4914-9e35-3be67565dfcb}, !- Handle
  {f5cebe70-fb90-4a6c-96fe-d31610a235ab}, !- Name
  {8029b62a-002a-4a5d-9f2b-e0eee8eba40e}, !- Source Object
  7,                                      !- Outlet Port
  {65c9ac23-4670-4d57-90f6-5577f70fdaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13826166-788a-4929-90c6-1300dfdf4f90}, !- Handle
  {2834865c-9999-4525-8ae6-19abfea73bff}, !- Name
  {65c9ac23-4670-4d57-90f6-5577f70fdaaf}, !- Source Object
  3,                                      !- Outlet Port
  {b7414849-53e5-42ee-ad26-b98f792cc191}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1bc0579c-c770-421e-9b6b-3845db8d2891}, !- Handle
  {c95234cd-5f06-416d-8756-80f99f2ee3ec}, !- Name
  {b7414849-53e5-42ee-ad26-b98f792cc191}, !- Source Object
  15,                                     !- Outlet Port
  {d9783144-83f8-455f-b39d-df0450490c83}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e0d052d8-e191-4b44-b38e-40c50ac31e03}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {88c3d4ec-66ad-45d2-a34e-1bdc0a6b6f99}, !- Reference Setpoint Node Name
  {88c3d4ec-66ad-45d2-a34e-1bdc0a6b6f99}, !- Mixed Air Stream Node Name
  {f18e5dd8-2371-4498-bccf-d0474926217e}, !- Outdoor Air Stream Node Name
  {d0cee915-33da-4406-b8c9-49aea3d45157}, !- Return Air Stream Node Name
  {a31fc364-7845-4631-8bd2-18e153a5df88}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6755642a-f22f-4b9a-8c4a-7d1fc7f362ea}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1581aa34-72ab-4b18-909c-ab47ce2f1d2b}, !- Control Zone or Zone List Name
  {11b6e051-d06d-49fe-80c4-5f6b114450ad}, !- Cooling Control Zone or Zone List Name
  {ff5340b4-f366-40e1-82c7-44231b11fa77}, !- Heating Control Zone or Zone List Name
  {ec3044ed-7768-4e37-b6cd-bbf5c67ad2e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1581aa34-72ab-4b18-909c-ab47ce2f1d2b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {11b6e051-d06d-49fe-80c4-5f6b114450ad}, !- Handle
  {ee3cedf8-c460-490f-aa2d-d035a6e3b2c7}; !- Name

OS:ModelObjectList,
  {ff5340b4-f366-40e1-82c7-44231b11fa77}, !- Handle
  {767e2a32-e293-4826-88b4-b4fccb30737d}; !- Name

OS:ModelObjectList,
  {ec3044ed-7768-4e37-b6cd-bbf5c67ad2e5}, !- Handle
  {25c34cb5-5c48-44ba-87ad-35497c67a745}; !- Name

OS:Schedule:Ruleset,
  {921eead1-b4f4-4056-9665-5b0b0662616d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {1130bf90-382f-4e0c-9080-b09c837dc766}, !- Default Day Schedule Name
  {af62a737-7bda-4176-9a95-f244a3e8d861}, !- Summer Design Day Schedule Name
  {44e3e998-0f7f-46ba-96b6-bf55d534ccb0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1130bf90-382f-4e0c-9080-b09c837dc766}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {c8fa8e30-d839-48b6-a13c-ccf9aa3f3422}, !- Handle
  {921eead1-b4f4-4056-9665-5b0b0662616d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {163a122b-17d1-4da8-bc9d-46ce76f120a2}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44e3e998-0f7f-46ba-96b6-bf55d534ccb0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e031639-3b27-4d45-9dc4-e0bde416e5a3}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af62a737-7bda-4176-9a95-f244a3e8d861}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c74a9ab6-8312-4a98-a6e3-57d022ecdae7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {921eead1-b4f4-4056-9665-5b0b0662616d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {407b9cfe-286c-44a5-b668-ffddbdc2f713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {407b9cfe-286c-44a5-b668-ffddbdc2f713}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ad5e0b14-773a-47f3-95ed-3d2a63ce442c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {275f9594-ba2d-4134-a8c8-25617e881e65}, !- Supply Air Inlet Node
  {9e657970-677d-4fe2-bc43-f05c0292556a}, !- Supply Air Outlet Node
  {bbd2aa90-ae05-423e-86ca-e19cdfdc7cc7}, !- Exhaust Air Inlet Node
  {f0932a5d-6473-4f31-a514-7bd97dd82461}, !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e55d0d47-9ec2-43ea-bf14-14aa50660d73}, !- Handle
  Node 371,                               !- Name
  {9e657970-677d-4fe2-bc43-f05c0292556a}, !- Inlet Port
  {623d6c57-efe8-4d66-9146-a1351e8de63b}; !- Outlet Port

OS:Connection,
  {275f9594-ba2d-4134-a8c8-25617e881e65}, !- Handle
  {a9ed746d-fa88-45fb-bb65-be949f5868cb}, !- Name
  {5382c71d-32d0-479c-abf2-6ea318621909}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e0b14-773a-47f3-95ed-3d2a63ce442c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9e657970-677d-4fe2-bc43-f05c0292556a}, !- Handle
  {040bc731-c897-40cf-aeb9-5387ac139a8f}, !- Name
  {ad5e0b14-773a-47f3-95ed-3d2a63ce442c}, !- Source Object
  13,                                     !- Outlet Port
  {e55d0d47-9ec2-43ea-bf14-14aa50660d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623d6c57-efe8-4d66-9146-a1351e8de63b}, !- Handle
  {03949588-2a7a-46ce-87a6-871306acd451}, !- Name
  {e55d0d47-9ec2-43ea-bf14-14aa50660d73}, !- Source Object
  3,                                      !- Outlet Port
  {59acc880-4347-42e8-808f-ef161755e662}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b19c44b9-66a9-460e-8f24-e259f7c6e34e}, !- Handle
  Node 372,                               !- Name
  {43714a83-8f1f-4b40-8531-d285f4c5be4f}, !- Inlet Port
  {bbd2aa90-ae05-423e-86ca-e19cdfdc7cc7}; !- Outlet Port

OS:Connection,
  {43714a83-8f1f-4b40-8531-d285f4c5be4f}, !- Handle
  {19b7e8cd-a8a9-401b-a553-a526dde4dc20}, !- Name
  {59acc880-4347-42e8-808f-ef161755e662}, !- Source Object
  7,                                      !- Outlet Port
  {b19c44b9-66a9-460e-8f24-e259f7c6e34e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd2aa90-ae05-423e-86ca-e19cdfdc7cc7}, !- Handle
  {b75626a7-4c9d-4329-a425-1bcde6f8fea4}, !- Name
  {b19c44b9-66a9-460e-8f24-e259f7c6e34e}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e0b14-773a-47f3-95ed-3d2a63ce442c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f0932a5d-6473-4f31-a514-7bd97dd82461}, !- Handle
  {d10340c1-8fe6-4b53-96be-975ee755ab7c}, !- Name
  {ad5e0b14-773a-47f3-95ed-3d2a63ce442c}, !- Source Object
  15,                                     !- Outlet Port
  {72f34eb3-3070-45fe-bc4e-7eae4e89f478}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87af7fc0-476a-4155-a327-bc59a3ecf39c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {caf76ecf-31e7-4d67-8e75-b3c05f342cc7}, !- Reference Setpoint Node Name
  {caf76ecf-31e7-4d67-8e75-b3c05f342cc7}, !- Mixed Air Stream Node Name
  {5382c71d-32d0-479c-abf2-6ea318621909}, !- Outdoor Air Stream Node Name
  {84bf08a8-f55c-4f49-be31-0e08e4aa3eaf}, !- Return Air Stream Node Name
  {e55d0d47-9ec2-43ea-bf14-14aa50660d73}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ac75a9f3-45f2-4b9b-aa5a-2eb68bf7244f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ea9913fe-1a4d-4e74-b801-e829ad0e626e}, !- Control Zone or Zone List Name
  {bd148197-2049-4a57-8790-127300fa11a1}, !- Cooling Control Zone or Zone List Name
  {ac7e9143-a80b-4e67-ac90-c6e0e95bcd31}, !- Heating Control Zone or Zone List Name
  {6353253d-f6ed-43d6-ae62-862cbe503cdf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea9913fe-1a4d-4e74-b801-e829ad0e626e}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {bd148197-2049-4a57-8790-127300fa11a1}, !- Handle
  {181c48b4-1dfd-4620-846d-349734d66971}; !- Name

OS:ModelObjectList,
  {ac7e9143-a80b-4e67-ac90-c6e0e95bcd31}, !- Handle
  {717e4151-5c2a-4da8-b94c-1a6c7803832a}; !- Name

OS:ModelObjectList,
  {6353253d-f6ed-43d6-ae62-862cbe503cdf}, !- Handle
  {72a37181-62bb-4ded-9337-0f72170309e5}; !- Name

OS:Schedule:Ruleset,
  {909dc634-7191-486d-948a-ae885ae11760}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {ef257032-569f-4d28-8db4-c95a47778bad}, !- Default Day Schedule Name
  {7690cad9-8afa-4ec5-9ea9-5719fadccf3d}, !- Summer Design Day Schedule Name
  {338c5b82-84b9-4f0c-adb3-740cff13cf34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef257032-569f-4d28-8db4-c95a47778bad}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {861c0e43-85e8-4d12-b61a-5bcf2863ce98}, !- Handle
  {909dc634-7191-486d-948a-ae885ae11760}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ba70575-8f94-42d4-87c1-5f2242c1aee7}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {338c5b82-84b9-4f0c-adb3-740cff13cf34}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21602f3e-5153-421c-a7bb-4bc665b350cd}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7690cad9-8afa-4ec5-9ea9-5719fadccf3d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b6b9497-aef0-4430-bc7b-71451fd15bed}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {909dc634-7191-486d-948a-ae885ae11760}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55df27a8-f7f2-4289-9589-5d84886209c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55df27a8-f7f2-4289-9589-5d84886209c1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3ae51a46-e04f-4fef-aeec-ddd832c34c9f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0ec2d230-d2c5-4ca3-beee-67a2a951e2b0}, !- Supply Air Inlet Node
  {6434c9a5-37ab-4e1c-a00e-18adb7a83046}, !- Supply Air Outlet Node
  {5901b12d-675a-41be-8161-927a8937fd83}, !- Exhaust Air Inlet Node
  {e93c0f17-7579-4559-8eb9-532a274d1af4}, !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c582bb7e-b723-4995-b201-8aed41c22a65}, !- Handle
  Node 373,                               !- Name
  {6434c9a5-37ab-4e1c-a00e-18adb7a83046}, !- Inlet Port
  {f3bd7325-7d33-430d-9f67-8221a6d10487}; !- Outlet Port

OS:Connection,
  {0ec2d230-d2c5-4ca3-beee-67a2a951e2b0}, !- Handle
  {84b3d123-d817-494f-ad53-1deab316b10a}, !- Name
  {22e9c8bd-93aa-4b26-8f30-41f9bd26ed3a}, !- Source Object
  3,                                      !- Outlet Port
  {3ae51a46-e04f-4fef-aeec-ddd832c34c9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6434c9a5-37ab-4e1c-a00e-18adb7a83046}, !- Handle
  {0c9d981f-3a28-4277-b8a3-8e80b4d9da2d}, !- Name
  {3ae51a46-e04f-4fef-aeec-ddd832c34c9f}, !- Source Object
  13,                                     !- Outlet Port
  {c582bb7e-b723-4995-b201-8aed41c22a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3bd7325-7d33-430d-9f67-8221a6d10487}, !- Handle
  {7593f5d8-e2eb-44b1-b210-6e6afa7b5ca8}, !- Name
  {c582bb7e-b723-4995-b201-8aed41c22a65}, !- Source Object
  3,                                      !- Outlet Port
  {f90516e2-6f54-4518-9fe4-94a87235e29a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78fa6918-237d-4ede-90d9-b56a7858183e}, !- Handle
  Node 374,                               !- Name
  {7b241f6e-4c3e-41e6-ad1f-dc0782fa71d6}, !- Inlet Port
  {5901b12d-675a-41be-8161-927a8937fd83}; !- Outlet Port

OS:Connection,
  {7b241f6e-4c3e-41e6-ad1f-dc0782fa71d6}, !- Handle
  {7d691f12-ff28-4b6c-a743-240fd8bb4de2}, !- Name
  {f90516e2-6f54-4518-9fe4-94a87235e29a}, !- Source Object
  7,                                      !- Outlet Port
  {78fa6918-237d-4ede-90d9-b56a7858183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5901b12d-675a-41be-8161-927a8937fd83}, !- Handle
  {ba8d5450-4a5a-4fed-af0d-23b5878f3758}, !- Name
  {78fa6918-237d-4ede-90d9-b56a7858183e}, !- Source Object
  3,                                      !- Outlet Port
  {3ae51a46-e04f-4fef-aeec-ddd832c34c9f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e93c0f17-7579-4559-8eb9-532a274d1af4}, !- Handle
  {456f6fed-87a5-4b23-b933-42bd6f4d9cff}, !- Name
  {3ae51a46-e04f-4fef-aeec-ddd832c34c9f}, !- Source Object
  15,                                     !- Outlet Port
  {22640eaa-fd95-4681-8a6e-b10e216e20a1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6ddeefd7-6c66-4c54-97ab-2a01406ba6b5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a62bc9f5-8369-4131-9100-2ac86a9ac333}, !- Reference Setpoint Node Name
  {a62bc9f5-8369-4131-9100-2ac86a9ac333}, !- Mixed Air Stream Node Name
  {22e9c8bd-93aa-4b26-8f30-41f9bd26ed3a}, !- Outdoor Air Stream Node Name
  {54d1cf4a-c233-4d22-8105-9affa8ea460d}, !- Return Air Stream Node Name
  {c582bb7e-b723-4995-b201-8aed41c22a65}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b532aa84-daa2-49b8-8184-5be0c2038517}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {583b0b70-d3c9-4118-9d53-ed008ad03969}, !- Control Zone or Zone List Name
  {e4a0eb5f-0b62-4f40-932e-139283905447}, !- Cooling Control Zone or Zone List Name
  {e69a4e42-6be2-4546-8b60-c30485cf9373}, !- Heating Control Zone or Zone List Name
  {0f59a01c-7701-4336-8ea9-72560b94eff2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {583b0b70-d3c9-4118-9d53-ed008ad03969}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e4a0eb5f-0b62-4f40-932e-139283905447}, !- Handle
  {f6fe2728-78cf-49c3-9e57-e5a2d95eff26}; !- Name

OS:ModelObjectList,
  {e69a4e42-6be2-4546-8b60-c30485cf9373}, !- Handle
  {942a2f02-145b-453f-a010-376cfc7f80b0}; !- Name

OS:ModelObjectList,
  {0f59a01c-7701-4336-8ea9-72560b94eff2}, !- Handle
  {5f48f2d5-cabf-456f-baf7-ea4f3e91984c}; !- Name

OS:Schedule:Ruleset,
  {8f97a202-6b90-4101-ba7a-367e314a9464}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {4288a41b-3416-43ef-a1dc-1f8f51190403}, !- Default Day Schedule Name
  {d5740ffb-60da-4a89-a528-9a07fedbf084}, !- Summer Design Day Schedule Name
  {1fa1cdcd-74da-4786-93df-4c1ec827c5df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4288a41b-3416-43ef-a1dc-1f8f51190403}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {b3522d30-2b46-48e0-ace3-784a0ba6fa3f}, !- Handle
  {8f97a202-6b90-4101-ba7a-367e314a9464}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {085e2aee-037f-4f96-9d70-ee33e39cbc90}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fa1cdcd-74da-4786-93df-4c1ec827c5df}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c415ec28-391a-4327-b63a-f3c801ffaeb5}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5740ffb-60da-4a89-a528-9a07fedbf084}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d5db21a-4f9e-40ba-acb4-bacb7bad663c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {8f97a202-6b90-4101-ba7a-367e314a9464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f58b3a68-1f3d-4217-8a35-2a02f0d68357}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f58b3a68-1f3d-4217-8a35-2a02f0d68357}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {de83ee06-616a-4640-8e47-ce29be799cba}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8fe38210-3252-4cb5-aa38-a135f147c306}, !- Supply Air Inlet Node
  {db79cf37-3413-45f1-9349-5705b99b3ac1}, !- Supply Air Outlet Node
  {a76e405f-b518-406a-8c46-a71818e24820}, !- Exhaust Air Inlet Node
  {1765241d-8118-42b6-a4ca-ed2f1a697f3e}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4ce1199f-e8f1-4101-a0c5-b94a433e066e}, !- Handle
  Node 375,                               !- Name
  {db79cf37-3413-45f1-9349-5705b99b3ac1}, !- Inlet Port
  {c34f7775-c15e-4ab9-8f1b-e67a6e4a7ed6}; !- Outlet Port

OS:Connection,
  {8fe38210-3252-4cb5-aa38-a135f147c306}, !- Handle
  {ec37985b-a930-4276-b88a-e777a5d8aba8}, !- Name
  {d7f75149-ba1f-4138-8b8f-deb98daefb7e}, !- Source Object
  3,                                      !- Outlet Port
  {de83ee06-616a-4640-8e47-ce29be799cba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {db79cf37-3413-45f1-9349-5705b99b3ac1}, !- Handle
  {5445c1bb-49ba-45bc-a22b-75041edc0cf8}, !- Name
  {de83ee06-616a-4640-8e47-ce29be799cba}, !- Source Object
  13,                                     !- Outlet Port
  {4ce1199f-e8f1-4101-a0c5-b94a433e066e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34f7775-c15e-4ab9-8f1b-e67a6e4a7ed6}, !- Handle
  {3c06e557-4ddc-4752-a949-f8529fc1c27f}, !- Name
  {4ce1199f-e8f1-4101-a0c5-b94a433e066e}, !- Source Object
  3,                                      !- Outlet Port
  {2cdf18ce-ece5-45a8-9f62-2479b6e3e0f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b3febc8-d565-454b-8d25-6bee9872df62}, !- Handle
  Node 376,                               !- Name
  {57033df9-d79a-4a67-b0fd-74b7cc7bfa0f}, !- Inlet Port
  {a76e405f-b518-406a-8c46-a71818e24820}; !- Outlet Port

OS:Connection,
  {57033df9-d79a-4a67-b0fd-74b7cc7bfa0f}, !- Handle
  {abab03ea-0be3-468a-802b-b5160dd66c9c}, !- Name
  {2cdf18ce-ece5-45a8-9f62-2479b6e3e0f5}, !- Source Object
  7,                                      !- Outlet Port
  {4b3febc8-d565-454b-8d25-6bee9872df62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76e405f-b518-406a-8c46-a71818e24820}, !- Handle
  {3d20a179-19ae-49c8-b5b3-b9947f35aebd}, !- Name
  {4b3febc8-d565-454b-8d25-6bee9872df62}, !- Source Object
  3,                                      !- Outlet Port
  {de83ee06-616a-4640-8e47-ce29be799cba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1765241d-8118-42b6-a4ca-ed2f1a697f3e}, !- Handle
  {41124459-4410-4b32-a701-9379e3c866c1}, !- Name
  {de83ee06-616a-4640-8e47-ce29be799cba}, !- Source Object
  15,                                     !- Outlet Port
  {45354ae1-5753-4a1e-9303-c7f66ac1b080}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8605cf20-9135-4e5b-8561-58a84844219f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {75385ed3-315e-4c46-b5a3-05df5f4e8f3e}, !- Reference Setpoint Node Name
  {75385ed3-315e-4c46-b5a3-05df5f4e8f3e}, !- Mixed Air Stream Node Name
  {d7f75149-ba1f-4138-8b8f-deb98daefb7e}, !- Outdoor Air Stream Node Name
  {20eb09dc-f100-4416-bf02-92475465ba05}, !- Return Air Stream Node Name
  {4ce1199f-e8f1-4101-a0c5-b94a433e066e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {30b5a008-202d-418d-971a-d6a651d94cf8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {88c00f00-1787-4f68-ba4e-576d1bdf83cd}, !- Control Zone or Zone List Name
  {6a6f9253-3e0b-4967-8497-0d9ed7ef1f8c}, !- Cooling Control Zone or Zone List Name
  {d4fb6012-7ba3-4127-93aa-f97e06052cde}, !- Heating Control Zone or Zone List Name
  {2812dc48-3781-42d7-8ce0-676c9352bc91}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {88c00f00-1787-4f68-ba4e-576d1bdf83cd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6a6f9253-3e0b-4967-8497-0d9ed7ef1f8c}, !- Handle
  {e92e917a-e807-479c-9e9c-0f94524f4aad}; !- Name

OS:ModelObjectList,
  {d4fb6012-7ba3-4127-93aa-f97e06052cde}, !- Handle
  {11841848-865e-4bd4-b7ed-347a162ee7a4}; !- Name

OS:ModelObjectList,
  {2812dc48-3781-42d7-8ce0-676c9352bc91}, !- Handle
  {09241d22-2a68-4032-a123-ce366effcc6f}; !- Name

OS:Schedule:Ruleset,
  {170e9738-fa3b-43d0-9b03-1495c2b6d6c3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {cec49b93-2ccd-4b1a-9a4b-a0b4f00246b5}, !- Default Day Schedule Name
  {54913c16-25c9-4cbc-af5e-52ebf04757cf}, !- Summer Design Day Schedule Name
  {542e38ac-0fc7-4a94-bf60-d87e807467a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cec49b93-2ccd-4b1a-9a4b-a0b4f00246b5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {41d0e09e-bf6c-46b1-8e9f-6831263dafd3}, !- Handle
  {170e9738-fa3b-43d0-9b03-1495c2b6d6c3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e210a9e4-31ba-417e-bdc4-46049100bc50}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {542e38ac-0fc7-4a94-bf60-d87e807467a3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd6d1336-92ad-4ae3-8a43-8640a0dba295}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54913c16-25c9-4cbc-af5e-52ebf04757cf}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e6c2ee5-43b7-46c8-8e1c-1a5455c3d950}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {170e9738-fa3b-43d0-9b03-1495c2b6d6c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec2c6cc9-8629-4974-9e71-6f56b6593dee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec2c6cc9-8629-4974-9e71-6f56b6593dee}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b2478a34-d357-4e27-8467-5b34122d0a63}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {15e355c9-2ff1-4878-bd36-39f09e6c604f}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1HtgSch0, !- Name
  {1b7fd1af-4409-4c1c-8250-9c0c47fed127}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b6800fa5-4d9f-4730-8f43-4c089e012fec}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1ClgSch0, !- Name
  {df82051b-b211-4103-8b03-682961ed520f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0b90cf84-837f-4d58-be87-b3c3e07c3cd6}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b2478a34-d357-4e27-8467-5b34122d0a63}<23.9 && {b2478a34-d357-4e27-8467-5b34122d0a63}>1.7, !- Program Line 1
  SET {b6800fa5-4d9f-4730-8f43-4c089e012fec} = 29.4, !- Program Line 2
  SET {15e355c9-2ff1-4878-bd36-39f09e6c604f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b2478a34-d357-4e27-8467-5b34122d0a63}<23.9 && {b2478a34-d357-4e27-8467-5b34122d0a63}>1.7, !- Program Line 4
  SET {b6800fa5-4d9f-4730-8f43-4c089e012fec} = 29.4, !- Program Line 5
  SET {15e355c9-2ff1-4878-bd36-39f09e6c604f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b2478a34-d357-4e27-8467-5b34122d0a63}<23.9 && {b2478a34-d357-4e27-8467-5b34122d0a63}>1.7, !- Program Line 7
  SET {b6800fa5-4d9f-4730-8f43-4c089e012fec} = 29.4, !- Program Line 8
  SET {15e355c9-2ff1-4878-bd36-39f09e6c604f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b2478a34-d357-4e27-8467-5b34122d0a63}<23.9 && {b2478a34-d357-4e27-8467-5b34122d0a63}>1.7, !- Program Line 10
  SET {b6800fa5-4d9f-4730-8f43-4c089e012fec} = 29.4, !- Program Line 11
  SET {15e355c9-2ff1-4878-bd36-39f09e6c604f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b6800fa5-4d9f-4730-8f43-4c089e012fec} = NULL, !- Program Line 14
  SET {15e355c9-2ff1-4878-bd36-39f09e6c604f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9a541f52-c259-4e4c-994d-c0f900b1129b}, !- Handle
  Sys3PSZALLSTClassroomLecturehallTrainingroomotherFLBuildingStory2SCHD1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0b90cf84-837f-4d58-be87-b3c3e07c3cd6}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7928352e-a2ae-4fa1-9b85-aa472ff9b089}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {24de5fa0-0572-4892-b235-6cc5ca880c7d}, !- Supply Air Inlet Node
  {bb9788b6-2d35-4989-8268-a030130dd167}, !- Supply Air Outlet Node
  {9131e8fa-2260-46e5-b219-c12ba3117b37}, !- Exhaust Air Inlet Node
  {96394df4-ac8d-46bd-9d02-0b0d3d309b54}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6040bbd2-0314-4ed0-abe6-f106a27d35f6}, !- Handle
  Node 377,                               !- Name
  {bb9788b6-2d35-4989-8268-a030130dd167}, !- Inlet Port
  {a7a8fe66-2f90-4048-b4d2-891901aefe03}; !- Outlet Port

OS:Connection,
  {24de5fa0-0572-4892-b235-6cc5ca880c7d}, !- Handle
  {316648be-12c2-4504-8974-450326431c98}, !- Name
  {e8934570-93ec-436b-b50a-3dd72dd1e9f3}, !- Source Object
  3,                                      !- Outlet Port
  {7928352e-a2ae-4fa1-9b85-aa472ff9b089}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb9788b6-2d35-4989-8268-a030130dd167}, !- Handle
  {7f832a49-21cf-4f63-96ec-d4c2d0542251}, !- Name
  {7928352e-a2ae-4fa1-9b85-aa472ff9b089}, !- Source Object
  13,                                     !- Outlet Port
  {6040bbd2-0314-4ed0-abe6-f106a27d35f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a8fe66-2f90-4048-b4d2-891901aefe03}, !- Handle
  {01ab7337-8fc7-46c4-980c-6afccc573456}, !- Name
  {6040bbd2-0314-4ed0-abe6-f106a27d35f6}, !- Source Object
  3,                                      !- Outlet Port
  {5de61757-eb0e-4b94-8dff-5f6614fbb8df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8db20c78-c25a-4357-91f3-e45b773bb601}, !- Handle
  Node 378,                               !- Name
  {2baa22a7-acb4-4975-92df-f36adc8ec627}, !- Inlet Port
  {9131e8fa-2260-46e5-b219-c12ba3117b37}; !- Outlet Port

OS:Connection,
  {2baa22a7-acb4-4975-92df-f36adc8ec627}, !- Handle
  {5d15890e-9d24-4f2d-89c1-1c67e7dd3077}, !- Name
  {5de61757-eb0e-4b94-8dff-5f6614fbb8df}, !- Source Object
  7,                                      !- Outlet Port
  {8db20c78-c25a-4357-91f3-e45b773bb601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9131e8fa-2260-46e5-b219-c12ba3117b37}, !- Handle
  {616023d3-5374-421b-9961-13efb3c36b31}, !- Name
  {8db20c78-c25a-4357-91f3-e45b773bb601}, !- Source Object
  3,                                      !- Outlet Port
  {7928352e-a2ae-4fa1-9b85-aa472ff9b089}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {96394df4-ac8d-46bd-9d02-0b0d3d309b54}, !- Handle
  {600b626f-ef93-45f5-97b6-d927967d3f24}, !- Name
  {7928352e-a2ae-4fa1-9b85-aa472ff9b089}, !- Source Object
  15,                                     !- Outlet Port
  {f0732fc1-5106-4c39-ae2b-d1e5bcf1fbc5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {413bf360-7a73-4758-a8d3-cdd06b69c602}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {480b3a76-bd06-4833-bee0-37507012b937}, !- Reference Setpoint Node Name
  {480b3a76-bd06-4833-bee0-37507012b937}, !- Mixed Air Stream Node Name
  {e8934570-93ec-436b-b50a-3dd72dd1e9f3}, !- Outdoor Air Stream Node Name
  {4568ec96-6ed9-4098-93ea-48091fb629c4}, !- Return Air Stream Node Name
  {6040bbd2-0314-4ed0-abe6-f106a27d35f6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94cd9211-a609-45e5-a7d1-822e3b89f274}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fbf71a3b-8d2d-4293-b94d-9bd5b1b0e535}, !- Control Zone or Zone List Name
  {fac744d3-3b97-490d-9267-9fb05bc047c2}, !- Cooling Control Zone or Zone List Name
  {95d48a4b-6598-4f25-ba97-4341e9c8b4d5}, !- Heating Control Zone or Zone List Name
  {e434eb4c-cd4e-4f85-a9de-4407429f7bc2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbf71a3b-8d2d-4293-b94d-9bd5b1b0e535}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fac744d3-3b97-490d-9267-9fb05bc047c2}, !- Handle
  {be27bf88-cf25-4baa-b7a7-753b75d9a476}; !- Name

OS:ModelObjectList,
  {95d48a4b-6598-4f25-ba97-4341e9c8b4d5}, !- Handle
  {8c93609f-6c70-4f43-9a31-175f3a141bcf}; !- Name

OS:ModelObjectList,
  {e434eb4c-cd4e-4f85-a9de-4407429f7bc2}, !- Handle
  {1f7b5f3b-13d0-417d-ae8a-ed4af7d1de2a}; !- Name

OS:Schedule:Ruleset,
  {783e752c-e3b9-4ab7-a03a-671b75435511}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {98038d87-217e-4053-8541-1d59b93de84b}, !- Default Day Schedule Name
  {a18ead32-d94c-438c-a563-824e83b56b83}, !- Summer Design Day Schedule Name
  {6549a402-065d-4d00-8c41-a1178aaf7fc8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98038d87-217e-4053-8541-1d59b93de84b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {a1992a11-2379-486f-8032-54b20e679808}, !- Handle
  {783e752c-e3b9-4ab7-a03a-671b75435511}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  190.86934084648789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {26159fe3-e7b8-4099-ac0d-88c48eddbc46}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6549a402-065d-4d00-8c41-a1178aaf7fc8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bf97371-42a2-4a41-bcb7-a46766886c41}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a18ead32-d94c-438c-a563-824e83b56b83}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {266b3ca5-42e0-4b7b-a9eb-85af70254d00}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {783e752c-e3b9-4ab7-a03a-671b75435511}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7febf89-5951-4cfc-85c0-10bbc12a7763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7febf89-5951-4cfc-85c0-10bbc12a7763}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0a4169c3-dddc-4e76-bb5c-d3d324c0d873}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b6b3d7ce-c9d0-46a4-bd7d-9aede1848963}, !- Supply Air Inlet Node
  {8258d319-e92a-48a3-9269-3cbe5f676781}, !- Supply Air Outlet Node
  {cc8ceea5-c1cb-4121-bac2-4745ae538768}, !- Exhaust Air Inlet Node
  {49d3bf14-7ffb-4397-baf1-cdd62db99971}, !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f56c335a-a07c-42e5-888e-0abc774245c4}, !- Handle
  Node 379,                               !- Name
  {8258d319-e92a-48a3-9269-3cbe5f676781}, !- Inlet Port
  {2e3f91f0-4c44-44d5-a10c-8859a0b4ad71}; !- Outlet Port

OS:Connection,
  {b6b3d7ce-c9d0-46a4-bd7d-9aede1848963}, !- Handle
  {40a6f590-b30b-485f-af3c-d1f7d0c872dc}, !- Name
  {23949971-ac2c-4b38-9ce5-7e530327afc0}, !- Source Object
  3,                                      !- Outlet Port
  {0a4169c3-dddc-4e76-bb5c-d3d324c0d873}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8258d319-e92a-48a3-9269-3cbe5f676781}, !- Handle
  {9c05bdc6-1146-4cc8-930c-c183f646c4af}, !- Name
  {0a4169c3-dddc-4e76-bb5c-d3d324c0d873}, !- Source Object
  13,                                     !- Outlet Port
  {f56c335a-a07c-42e5-888e-0abc774245c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3f91f0-4c44-44d5-a10c-8859a0b4ad71}, !- Handle
  {51c011a9-a995-4505-9322-a68d49a8cd98}, !- Name
  {f56c335a-a07c-42e5-888e-0abc774245c4}, !- Source Object
  3,                                      !- Outlet Port
  {1c59f53e-c11d-4d0c-bb11-e4098c9354b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {372ff6b6-9190-49dd-8112-ae86ffe5e756}, !- Handle
  Node 380,                               !- Name
  {d86bf02f-1564-4f0a-89ea-8357205228e8}, !- Inlet Port
  {cc8ceea5-c1cb-4121-bac2-4745ae538768}; !- Outlet Port

OS:Connection,
  {d86bf02f-1564-4f0a-89ea-8357205228e8}, !- Handle
  {7a06a960-5df3-415c-92ad-ab9b5a57135b}, !- Name
  {1c59f53e-c11d-4d0c-bb11-e4098c9354b8}, !- Source Object
  7,                                      !- Outlet Port
  {372ff6b6-9190-49dd-8112-ae86ffe5e756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8ceea5-c1cb-4121-bac2-4745ae538768}, !- Handle
  {4a1b80e4-2df5-460b-88b5-33f98d641d08}, !- Name
  {372ff6b6-9190-49dd-8112-ae86ffe5e756}, !- Source Object
  3,                                      !- Outlet Port
  {0a4169c3-dddc-4e76-bb5c-d3d324c0d873}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {49d3bf14-7ffb-4397-baf1-cdd62db99971}, !- Handle
  {6bf1e150-9382-4dcc-a900-6c5460ac2222}, !- Name
  {0a4169c3-dddc-4e76-bb5c-d3d324c0d873}, !- Source Object
  15,                                     !- Outlet Port
  {81bdefcc-e5cf-4fd1-8ce3-ef4f181ea082}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {13dc0569-7fc4-40f0-bdaf-afd3f4614c22}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8faa2308-7204-4792-84b1-cbaa65e47d27}, !- Reference Setpoint Node Name
  {8faa2308-7204-4792-84b1-cbaa65e47d27}, !- Mixed Air Stream Node Name
  {23949971-ac2c-4b38-9ce5-7e530327afc0}, !- Outdoor Air Stream Node Name
  {8deade16-8759-486b-a940-83e534a502e7}, !- Return Air Stream Node Name
  {f56c335a-a07c-42e5-888e-0abc774245c4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94bd7f9a-f899-4445-9ce1-5cd79b06bbf5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3e1cc2b2-4f41-4b60-bcca-29cd64b94ee0}, !- Control Zone or Zone List Name
  {890d6845-bdcb-4f6f-b638-880e42b82a36}, !- Cooling Control Zone or Zone List Name
  {68acd2d1-e26d-41cf-85a6-50ba945e9258}, !- Heating Control Zone or Zone List Name
  {641a7255-3d18-4516-a6d5-ffe24f7fa4ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3e1cc2b2-4f41-4b60-bcca-29cd64b94ee0}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {890d6845-bdcb-4f6f-b638-880e42b82a36}, !- Handle
  {06fa280c-aea1-4bf4-a69f-20131dedd79d}; !- Name

OS:ModelObjectList,
  {68acd2d1-e26d-41cf-85a6-50ba945e9258}, !- Handle
  {6086798d-b48b-4ff8-b866-be049825b6aa}; !- Name

OS:ModelObjectList,
  {641a7255-3d18-4516-a6d5-ffe24f7fa4ef}, !- Handle
  {991a54ac-06fa-4a14-a082-1f3c208a0601}; !- Name

OS:Schedule:Ruleset,
  {da5b4a9c-777e-4cb5-b0c5-bd565f833015}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {7eb768ea-48eb-4103-9c78-7c694c9382fc}, !- Default Day Schedule Name
  {cf3050f6-f036-42f4-8c22-a30f16d0444d}, !- Summer Design Day Schedule Name
  {0dc116c5-60b8-478c-8f2c-f5eb0811d2cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7eb768ea-48eb-4103-9c78-7c694c9382fc}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {aaa345cb-7edf-43f1-a03a-1a68700d4dd0}, !- Handle
  {da5b4a9c-777e-4cb5-b0c5-bd565f833015}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.614391496440881,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bc3ea401-f24c-4267-884e-0f3d98102687}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dc116c5-60b8-478c-8f2c-f5eb0811d2cf}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {722fbe99-12f4-46db-b4e6-beaa00b00050}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf3050f6-f036-42f4-8c22-a30f16d0444d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b804ec03-d2c3-4d49-a18d-c3768e1d6b6a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {da5b4a9c-777e-4cb5-b0c5-bd565f833015}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b33ef52-c762-4683-a004-3d2a1662bbf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b33ef52-c762-4683-a004-3d2a1662bbf8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02ddb357-27dd-48e8-979d-c45a2f33c9c3}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dbd1a0cd-a3f1-44ed-8e08-220e4dc5742e}, !- Supply Air Inlet Node
  {abc337f0-757a-4e02-8c3e-09b7503fba87}, !- Supply Air Outlet Node
  {7c69ebef-7463-473a-9e25-15448b2e9544}, !- Exhaust Air Inlet Node
  {cc9e89a3-ab76-4534-bdca-5ccd2d6e8a9f}, !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {820aab88-fe16-473a-9a35-bd1398521b27}, !- Handle
  Node 381,                               !- Name
  {abc337f0-757a-4e02-8c3e-09b7503fba87}, !- Inlet Port
  {394ba16f-0c7b-421d-8feb-406be7bb0969}; !- Outlet Port

OS:Connection,
  {dbd1a0cd-a3f1-44ed-8e08-220e4dc5742e}, !- Handle
  {8920a6dd-7c51-4282-848e-7d6295ee0bcd}, !- Name
  {a1d770a8-f983-4c33-8c10-d6ae26376633}, !- Source Object
  3,                                      !- Outlet Port
  {02ddb357-27dd-48e8-979d-c45a2f33c9c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {abc337f0-757a-4e02-8c3e-09b7503fba87}, !- Handle
  {4b9afdd6-be02-415b-8c4f-8362c9b77d27}, !- Name
  {02ddb357-27dd-48e8-979d-c45a2f33c9c3}, !- Source Object
  13,                                     !- Outlet Port
  {820aab88-fe16-473a-9a35-bd1398521b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {394ba16f-0c7b-421d-8feb-406be7bb0969}, !- Handle
  {2ba796be-f8a6-43a1-b6b1-099589800592}, !- Name
  {820aab88-fe16-473a-9a35-bd1398521b27}, !- Source Object
  3,                                      !- Outlet Port
  {7cd7d318-5b03-455e-ba37-ae4ca871db31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05c8c893-4931-47c7-a55f-ee7c633db8fb}, !- Handle
  Node 382,                               !- Name
  {a90e30d6-3da9-4fcd-9249-ce813267dd29}, !- Inlet Port
  {7c69ebef-7463-473a-9e25-15448b2e9544}; !- Outlet Port

OS:Connection,
  {a90e30d6-3da9-4fcd-9249-ce813267dd29}, !- Handle
  {a3290168-b534-4a41-a080-c487f6f2afcb}, !- Name
  {7cd7d318-5b03-455e-ba37-ae4ca871db31}, !- Source Object
  7,                                      !- Outlet Port
  {05c8c893-4931-47c7-a55f-ee7c633db8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c69ebef-7463-473a-9e25-15448b2e9544}, !- Handle
  {dc7dc2bb-44c8-49c9-a6df-d2b2838b1350}, !- Name
  {05c8c893-4931-47c7-a55f-ee7c633db8fb}, !- Source Object
  3,                                      !- Outlet Port
  {02ddb357-27dd-48e8-979d-c45a2f33c9c3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cc9e89a3-ab76-4534-bdca-5ccd2d6e8a9f}, !- Handle
  {ba161445-03bd-433a-90d3-aa5f749e6866}, !- Name
  {02ddb357-27dd-48e8-979d-c45a2f33c9c3}, !- Source Object
  15,                                     !- Outlet Port
  {3b1647b5-05d8-4333-8237-f596715ab4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ab76a72f-3bd7-4e48-b282-3745a272b659}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9261c14a-b574-4921-bdd0-46ba3641d04c}, !- Reference Setpoint Node Name
  {9261c14a-b574-4921-bdd0-46ba3641d04c}, !- Mixed Air Stream Node Name
  {a1d770a8-f983-4c33-8c10-d6ae26376633}, !- Outdoor Air Stream Node Name
  {df77ca87-ac1d-4dd2-b3dc-e73f6adfdd30}, !- Return Air Stream Node Name
  {820aab88-fe16-473a-9a35-bd1398521b27}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ef3bcb2e-3d76-4dd4-8a2c-bed6a8ddb0f6}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd36f3e7-9ad0-4f6a-837d-1e6bed5355ed}, !- Control Zone or Zone List Name
  {8057dd46-9055-4028-bc06-2a06b26951bd}, !- Cooling Control Zone or Zone List Name
  {94625d68-6378-410a-ad7b-86721afd18fd}, !- Heating Control Zone or Zone List Name
  {26de78d3-b751-427c-a30d-176fac7ce467}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd36f3e7-9ad0-4f6a-837d-1e6bed5355ed}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8057dd46-9055-4028-bc06-2a06b26951bd}, !- Handle
  {63bbca58-81c7-41e0-b6fe-28ece1d79361}; !- Name

OS:ModelObjectList,
  {94625d68-6378-410a-ad7b-86721afd18fd}, !- Handle
  {5beba3c9-4c72-4c75-9760-97f5d4da7190}; !- Name

OS:ModelObjectList,
  {26de78d3-b751-427c-a30d-176fac7ce467}, !- Handle
  {ac146cfd-6511-4ca6-9152-8ae471f4b4f0}; !- Name

OS:Schedule:Ruleset,
  {c62fde54-2e7d-4cdd-bbfa-437f45d6b936}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {d1a7a285-9b21-4123-aa8f-2d15eb2af31d}, !- Default Day Schedule Name
  {b69f43af-de8c-4457-bf93-41ba139a76ca}, !- Summer Design Day Schedule Name
  {9fdb0cca-7a81-4b22-9a07-46c5939a063f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1a7a285-9b21-4123-aa8f-2d15eb2af31d}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ab8245d4-9bb2-4cef-8d70-7f009ab4ca38}, !- Handle
  {c62fde54-2e7d-4cdd-bbfa-437f45d6b936}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.84535501908704,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e4084c0d-0247-4a6f-8ef1-3133cfaacb1b}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fdb0cca-7a81-4b22-9a07-46c5939a063f}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dd3e1fd-183d-423a-ab3e-12c8de224410}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b69f43af-de8c-4457-bf93-41ba139a76ca}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5101d43-5db4-49c6-bfed-e0d69d925a7e}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {c62fde54-2e7d-4cdd-bbfa-437f45d6b936}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e71a11c3-a82d-4ab4-be8d-37f3af413aa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e71a11c3-a82d-4ab4-be8d-37f3af413aa8}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1d7d616e-6d47-4a14-8b29-7d38d92e08c1}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c2707beb-f90b-4350-a733-8d288e537806}, !- Supply Air Inlet Node
  {ea804e92-438b-4700-9a08-030efb27ada7}, !- Supply Air Outlet Node
  {24267763-888a-4f11-b34b-6e069318a7b3}, !- Exhaust Air Inlet Node
  {526b8ca5-5b57-439a-815b-b958d211d75f}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7d41f192-e3c1-4ecf-b342-447a39bfb3b6}, !- Handle
  Node 383,                               !- Name
  {ea804e92-438b-4700-9a08-030efb27ada7}, !- Inlet Port
  {10801f8b-1380-4411-8228-88b056a341b7}; !- Outlet Port

OS:Connection,
  {c2707beb-f90b-4350-a733-8d288e537806}, !- Handle
  {f1c24f93-12a1-4364-9e41-38a80772161f}, !- Name
  {cf54c1d4-7acc-4e44-beb4-60e31b0c0080}, !- Source Object
  3,                                      !- Outlet Port
  {1d7d616e-6d47-4a14-8b29-7d38d92e08c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ea804e92-438b-4700-9a08-030efb27ada7}, !- Handle
  {ca272c46-5170-4963-b8c0-3ee9f4826da5}, !- Name
  {1d7d616e-6d47-4a14-8b29-7d38d92e08c1}, !- Source Object
  13,                                     !- Outlet Port
  {7d41f192-e3c1-4ecf-b342-447a39bfb3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10801f8b-1380-4411-8228-88b056a341b7}, !- Handle
  {6a08dc76-96c3-4dbd-a67f-7463050c05eb}, !- Name
  {7d41f192-e3c1-4ecf-b342-447a39bfb3b6}, !- Source Object
  3,                                      !- Outlet Port
  {1429a8fe-7408-4fe8-9f3a-0b58bbccc0ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d0a2cab-12f7-457d-9909-185d06be0b8a}, !- Handle
  Node 384,                               !- Name
  {f1fa9333-bbae-44c9-9b04-cde924bb13b5}, !- Inlet Port
  {24267763-888a-4f11-b34b-6e069318a7b3}; !- Outlet Port

OS:Connection,
  {f1fa9333-bbae-44c9-9b04-cde924bb13b5}, !- Handle
  {5b24b42a-34cc-47b9-bf19-59bdf7f52d34}, !- Name
  {1429a8fe-7408-4fe8-9f3a-0b58bbccc0ba}, !- Source Object
  7,                                      !- Outlet Port
  {7d0a2cab-12f7-457d-9909-185d06be0b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24267763-888a-4f11-b34b-6e069318a7b3}, !- Handle
  {39a1b684-42a1-4ca2-88c4-4cc004418de3}, !- Name
  {7d0a2cab-12f7-457d-9909-185d06be0b8a}, !- Source Object
  3,                                      !- Outlet Port
  {1d7d616e-6d47-4a14-8b29-7d38d92e08c1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {526b8ca5-5b57-439a-815b-b958d211d75f}, !- Handle
  {51330b84-cf41-426e-a90f-2064992e743b}, !- Name
  {1d7d616e-6d47-4a14-8b29-7d38d92e08c1}, !- Source Object
  15,                                     !- Outlet Port
  {c2c72ddf-ba17-465f-aff3-5f115650d334}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {960b74ff-e349-4545-a1b4-ae7d819a3b28}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cf0369ce-3ab5-44ed-8793-0f6681fe9f37}, !- Reference Setpoint Node Name
  {cf0369ce-3ab5-44ed-8793-0f6681fe9f37}, !- Mixed Air Stream Node Name
  {cf54c1d4-7acc-4e44-beb4-60e31b0c0080}, !- Outdoor Air Stream Node Name
  {2211f982-5660-496a-affa-7ecd19bf5570}, !- Return Air Stream Node Name
  {7d41f192-e3c1-4ecf-b342-447a39bfb3b6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a3dfc6c6-60d1-4d13-b0ba-5be024485080}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0f69ea31-7384-44b1-9ba3-92fcff9b4a78}, !- Control Zone or Zone List Name
  {cf68cdcf-b51b-4739-b62b-51c81214dd52}, !- Cooling Control Zone or Zone List Name
  {e77b255f-f161-4435-8846-2675913632f4}, !- Heating Control Zone or Zone List Name
  {2c864379-97c1-40c6-87e3-cd5c4dc5990b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f69ea31-7384-44b1-9ba3-92fcff9b4a78}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cf68cdcf-b51b-4739-b62b-51c81214dd52}, !- Handle
  {4e3cbc9b-4add-447f-bad3-575ba4a4d4da}; !- Name

OS:ModelObjectList,
  {e77b255f-f161-4435-8846-2675913632f4}, !- Handle
  {e41d29c2-6af7-447d-a8c5-e82dd40d7f08}; !- Name

OS:ModelObjectList,
  {2c864379-97c1-40c6-87e3-cd5c4dc5990b}, !- Handle
  {e2c1fee8-1747-497f-a997-d4d7a3d3cdd9}; !- Name

OS:Schedule:Ruleset,
  {2ad78939-e480-4d27-a497-4a7cd7f6985c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {289ca73b-0231-4ab2-9de9-187726dca4cd}, !- Default Day Schedule Name
  {5405253b-ac91-43d9-bcc9-3eff405cda7c}, !- Summer Design Day Schedule Name
  {db1e9171-d540-4cbd-8369-7355474ee247}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {289ca73b-0231-4ab2-9de9-187726dca4cd}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {404880fb-85ca-4f0e-919a-4a2d634e0461}, !- Handle
  {2ad78939-e480-4d27-a497-4a7cd7f6985c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.803924953574819,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1326bf4-62cb-484d-aec3-a51fe86244de}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db1e9171-d540-4cbd-8369-7355474ee247}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e804e39-2390-4017-bc6d-ccad33623abf}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5405253b-ac91-43d9-bcc9-3eff405cda7c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b489126e-6e6e-41c4-817f-9bd830f126c6}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {2ad78939-e480-4d27-a497-4a7cd7f6985c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ce3241b-a2a2-4327-a88f-c4ff0353879a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ce3241b-a2a2-4327-a88f-c4ff0353879a}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ed931601-d396-4a42-9844-5436fae03e82}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {2ad78939-e480-4d27-a497-4a7cd7f6985c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62e2a3e4-311b-4d49-92a4-88af4c3e7d67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62e2a3e4-311b-4d49-92a4-88af4c3e7d67}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1fac3fa6-1765-4411-8506-7aa8f657a5ab}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {97f755b0-01b9-40ae-9f99-835f240c5baf}, !- Supply Air Inlet Node
  {8cf20c9d-ce92-4b6c-907c-205811fcb9e7}, !- Supply Air Outlet Node
  {9e5dc4a6-b1df-423b-98c4-d7ea8574d918}, !- Exhaust Air Inlet Node
  {5b6e1a61-76b6-4842-b473-9594684894fa}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {878ac485-cec9-492a-ba0e-b15b93663006}, !- Handle
  Node 385,                               !- Name
  {8cf20c9d-ce92-4b6c-907c-205811fcb9e7}, !- Inlet Port
  {db47649d-1242-4658-9c19-2a4bf13cb97d}; !- Outlet Port

OS:Connection,
  {97f755b0-01b9-40ae-9f99-835f240c5baf}, !- Handle
  {8caf2400-ebcc-45a3-afb8-9d870b04acd8}, !- Name
  {32dc37c1-9373-4e22-a82f-915ba2002ddd}, !- Source Object
  3,                                      !- Outlet Port
  {1fac3fa6-1765-4411-8506-7aa8f657a5ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8cf20c9d-ce92-4b6c-907c-205811fcb9e7}, !- Handle
  {da076150-a506-4051-a2f4-91b2b2bd09a0}, !- Name
  {1fac3fa6-1765-4411-8506-7aa8f657a5ab}, !- Source Object
  13,                                     !- Outlet Port
  {878ac485-cec9-492a-ba0e-b15b93663006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db47649d-1242-4658-9c19-2a4bf13cb97d}, !- Handle
  {b33bda09-be94-4a3e-8a08-b43ce21770e9}, !- Name
  {878ac485-cec9-492a-ba0e-b15b93663006}, !- Source Object
  3,                                      !- Outlet Port
  {d599c1c8-4bc8-403a-8f5a-affc423b6573}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4895377d-ec7b-4306-9145-18e696910f97}, !- Handle
  Node 386,                               !- Name
  {1c95f080-4390-4de0-b186-28770d3c8a1b}, !- Inlet Port
  {9e5dc4a6-b1df-423b-98c4-d7ea8574d918}; !- Outlet Port

OS:Connection,
  {1c95f080-4390-4de0-b186-28770d3c8a1b}, !- Handle
  {e44880ff-c7fc-41ee-ac86-eaf726daabc2}, !- Name
  {d599c1c8-4bc8-403a-8f5a-affc423b6573}, !- Source Object
  7,                                      !- Outlet Port
  {4895377d-ec7b-4306-9145-18e696910f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5dc4a6-b1df-423b-98c4-d7ea8574d918}, !- Handle
  {070c9312-b04d-4d6d-b824-22540ef5fd16}, !- Name
  {4895377d-ec7b-4306-9145-18e696910f97}, !- Source Object
  3,                                      !- Outlet Port
  {1fac3fa6-1765-4411-8506-7aa8f657a5ab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5b6e1a61-76b6-4842-b473-9594684894fa}, !- Handle
  {bb14a70f-ea09-4d43-a457-8cdb1270265a}, !- Name
  {1fac3fa6-1765-4411-8506-7aa8f657a5ab}, !- Source Object
  15,                                     !- Outlet Port
  {06094e1a-5feb-42a6-86e3-1e7d7e0e67d6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {335fe47e-90a6-44d1-8561-77e7b4ca3a3f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4a0c5179-6a93-4dd7-b429-e3c74b49d01e}, !- Reference Setpoint Node Name
  {4a0c5179-6a93-4dd7-b429-e3c74b49d01e}, !- Mixed Air Stream Node Name
  {32dc37c1-9373-4e22-a82f-915ba2002ddd}, !- Outdoor Air Stream Node Name
  {3edc4e4b-cf5a-41c8-a9db-43281d4c2a7f}, !- Return Air Stream Node Name
  {878ac485-cec9-492a-ba0e-b15b93663006}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {15b0c134-318c-4ca6-987b-9310cc76e3ca}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b1aef5c2-0c86-4c79-b054-89d1228e94c5}, !- Control Zone or Zone List Name
  {f94b8c46-5930-4f3d-99e3-d631e8c0b218}, !- Cooling Control Zone or Zone List Name
  {914d8097-89eb-42b7-9088-518f3d1c0712}, !- Heating Control Zone or Zone List Name
  {ed9b52b5-42a3-45d0-b5f7-10b1741a263e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b1aef5c2-0c86-4c79-b054-89d1228e94c5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f94b8c46-5930-4f3d-99e3-d631e8c0b218}, !- Handle
  {8fc631ee-a918-4276-80c1-d988c25f6fff}; !- Name

OS:ModelObjectList,
  {914d8097-89eb-42b7-9088-518f3d1c0712}, !- Handle
  {5207c3c3-a29d-494a-8149-79a881eaa9ba}; !- Name

OS:ModelObjectList,
  {ed9b52b5-42a3-45d0-b5f7-10b1741a263e}, !- Handle
  {c5f4c3f2-53c4-4519-b153-83d61d92d48d}; !- Name

OS:Schedule:Ruleset,
  {3fd4cd1b-e9da-4383-b2ea-19ff54253eec}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {fbecf25f-6432-42ed-934a-4568d3c48506}, !- Default Day Schedule Name
  {9b934f3a-3ae6-45d9-ab80-b344f5fddc35}, !- Summer Design Day Schedule Name
  {293ecc29-6975-4ef1-ae8b-f06048f0d7b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbecf25f-6432-42ed-934a-4568d3c48506}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {87783ac7-5f54-4d6c-9299-51462339c8c7}, !- Handle
  {3fd4cd1b-e9da-4383-b2ea-19ff54253eec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  395.34362422710893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27150416-6fe8-4f96-b50e-f21ab13bb239}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {293ecc29-6975-4ef1-ae8b-f06048f0d7b9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8065f0e-1065-4a84-8dbf-d9146edb2c1a}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b934f3a-3ae6-45d9-ab80-b344f5fddc35}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2d7a84a-2162-44c4-9efb-857f811ec42c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {3fd4cd1b-e9da-4383-b2ea-19ff54253eec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3001c05d-135c-41b0-9db5-0c0cdf089107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3001c05d-135c-41b0-9db5-0c0cdf089107}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc362a24-e7f5-424e-a504-e65bd0d9f8df}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {3fd4cd1b-e9da-4383-b2ea-19ff54253eec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d151925-1255-4162-bc7a-99a62ec0b061}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d151925-1255-4162-bc7a-99a62ec0b061}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {aa511f56-651b-47e8-a671-f84d19bea940}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8f89c563-2238-49ac-b468-9a32f87245ec}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBHtgSch0, !- Name
  {0f45197f-3dfc-46c1-bfe9-580a64a53519}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d93950e5-c589-4659-832a-ad29de5855b7}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBClgSch0, !- Name
  {ba9425b3-92be-4553-a5ea-a9894abc6730}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {345a3380-b761-4dc2-81df-5447bb7bde54}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {aa511f56-651b-47e8-a671-f84d19bea940}<23.9 && {aa511f56-651b-47e8-a671-f84d19bea940}>1.7, !- Program Line 1
  SET {d93950e5-c589-4659-832a-ad29de5855b7} = 29.4, !- Program Line 2
  SET {8f89c563-2238-49ac-b468-9a32f87245ec} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {aa511f56-651b-47e8-a671-f84d19bea940}<23.9 && {aa511f56-651b-47e8-a671-f84d19bea940}>1.7, !- Program Line 4
  SET {d93950e5-c589-4659-832a-ad29de5855b7} = 29.4, !- Program Line 5
  SET {8f89c563-2238-49ac-b468-9a32f87245ec} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {aa511f56-651b-47e8-a671-f84d19bea940}<23.9 && {aa511f56-651b-47e8-a671-f84d19bea940}>1.7, !- Program Line 7
  SET {d93950e5-c589-4659-832a-ad29de5855b7} = 29.4, !- Program Line 8
  SET {8f89c563-2238-49ac-b468-9a32f87245ec} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {aa511f56-651b-47e8-a671-f84d19bea940}<23.9 && {aa511f56-651b-47e8-a671-f84d19bea940}>1.7, !- Program Line 10
  SET {d93950e5-c589-4659-832a-ad29de5855b7} = 29.4, !- Program Line 11
  SET {8f89c563-2238-49ac-b468-9a32f87245ec} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d93950e5-c589-4659-832a-ad29de5855b7} = NULL, !- Program Line 14
  SET {8f89c563-2238-49ac-b468-9a32f87245ec} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5f533bfe-325b-46c3-9c8a-299336de84a2}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHBOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {345a3380-b761-4dc2-81df-5447bb7bde54}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fa8caf64-b7db-444a-8cb9-3cc0ce3c5d10}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ee953437-bd69-4064-9891-66b9541e6e09}, !- Supply Air Inlet Node
  {670b347b-7b15-43f2-ba1c-0e3fda837c15}, !- Supply Air Outlet Node
  {fc4be36f-c8bf-484b-9266-bb0a7ad221b1}, !- Exhaust Air Inlet Node
  {1473c43a-bccc-41ad-9c9f-5e25176adf64}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2b63d306-293b-44b5-bf0b-cba79ef4f0f2}, !- Handle
  Node 387,                               !- Name
  {670b347b-7b15-43f2-ba1c-0e3fda837c15}, !- Inlet Port
  {f316fcef-b834-4a08-97db-9c7269758f50}; !- Outlet Port

OS:Connection,
  {ee953437-bd69-4064-9891-66b9541e6e09}, !- Handle
  {6f7c7e06-5158-4708-a941-8b114158d572}, !- Name
  {e8288afe-8f5d-46fc-a3ac-07612d6410bc}, !- Source Object
  3,                                      !- Outlet Port
  {fa8caf64-b7db-444a-8cb9-3cc0ce3c5d10}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {670b347b-7b15-43f2-ba1c-0e3fda837c15}, !- Handle
  {eb684e4e-a918-4029-aaff-9cee0a7656e9}, !- Name
  {fa8caf64-b7db-444a-8cb9-3cc0ce3c5d10}, !- Source Object
  13,                                     !- Outlet Port
  {2b63d306-293b-44b5-bf0b-cba79ef4f0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f316fcef-b834-4a08-97db-9c7269758f50}, !- Handle
  {c467d0c3-75d9-4578-be64-c4d2fc24188d}, !- Name
  {2b63d306-293b-44b5-bf0b-cba79ef4f0f2}, !- Source Object
  3,                                      !- Outlet Port
  {708d4892-39f6-4c0e-b154-cf23f92114ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e3c7b08c-1a02-46c5-a09f-13ca8562ae37}, !- Handle
  Node 388,                               !- Name
  {069f5c83-c42b-412c-aa5e-350b5ad1295a}, !- Inlet Port
  {fc4be36f-c8bf-484b-9266-bb0a7ad221b1}; !- Outlet Port

OS:Connection,
  {069f5c83-c42b-412c-aa5e-350b5ad1295a}, !- Handle
  {1c664f65-29f1-4c56-a3da-cee1a3c4b9d2}, !- Name
  {708d4892-39f6-4c0e-b154-cf23f92114ba}, !- Source Object
  7,                                      !- Outlet Port
  {e3c7b08c-1a02-46c5-a09f-13ca8562ae37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4be36f-c8bf-484b-9266-bb0a7ad221b1}, !- Handle
  {073ebbdc-45c4-4432-9e28-fff05faf9e29}, !- Name
  {e3c7b08c-1a02-46c5-a09f-13ca8562ae37}, !- Source Object
  3,                                      !- Outlet Port
  {fa8caf64-b7db-444a-8cb9-3cc0ce3c5d10}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1473c43a-bccc-41ad-9c9f-5e25176adf64}, !- Handle
  {31033b35-155b-4618-9493-562dca01558b}, !- Name
  {fa8caf64-b7db-444a-8cb9-3cc0ce3c5d10}, !- Source Object
  15,                                     !- Outlet Port
  {c9fb15e0-0570-485d-b3f3-ffa7e5554bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d93c5ae0-ca0b-4571-b47a-c7faf0bca514}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dcb85529-5ae5-419d-a50e-2c4821e368f7}, !- Reference Setpoint Node Name
  {dcb85529-5ae5-419d-a50e-2c4821e368f7}, !- Mixed Air Stream Node Name
  {e8288afe-8f5d-46fc-a3ac-07612d6410bc}, !- Outdoor Air Stream Node Name
  {12929047-371d-4d80-a664-2e007def33ad}, !- Return Air Stream Node Name
  {2b63d306-293b-44b5-bf0b-cba79ef4f0f2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7ac1d528-13b0-4ede-b4f7-d1192cd2a87d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cac2f19f-0c5b-42a7-9c69-066ec2c3bcc2}, !- Control Zone or Zone List Name
  {1c500454-67dc-465b-b321-a9dfdee5dff4}, !- Cooling Control Zone or Zone List Name
  {d14f0101-6282-42f4-ae91-f2ad30c6c435}, !- Heating Control Zone or Zone List Name
  {788591cb-ce3e-44ed-8617-bf71f47edac4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cac2f19f-0c5b-42a7-9c69-066ec2c3bcc2}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1c500454-67dc-465b-b321-a9dfdee5dff4}, !- Handle
  {386f69d5-55c2-40c5-b676-1f7d97297a65}; !- Name

OS:ModelObjectList,
  {d14f0101-6282-42f4-ae91-f2ad30c6c435}, !- Handle
  {d1118b9b-d313-4a83-8ad8-e0dc663b0918}; !- Name

OS:ModelObjectList,
  {788591cb-ce3e-44ed-8617-bf71f47edac4}, !- Handle
  {b9ab9b5f-2467-4022-ab21-3c4974f681d6}; !- Name

OS:Schedule:Ruleset,
  {1caa50a6-d6d4-470d-8e05-6a10b0076873}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {a99b560f-d495-482d-ac61-ffae54b152cf}, !- Default Day Schedule Name
  {fcc0d3c6-1395-4c50-b9cb-e27336c61193}, !- Summer Design Day Schedule Name
  {c1546e54-310c-4227-8324-3731beb225d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a99b560f-d495-482d-ac61-ffae54b152cf}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {253bdb84-2c3f-4dcf-a6d0-bd9552bd0382}, !- Handle
  {1caa50a6-d6d4-470d-8e05-6a10b0076873}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  249.69071003817407,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {465a112a-01ad-4167-8906-50dbd6e90bc7}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c1546e54-310c-4227-8324-3731beb225d2}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9ae6fc2-dcc9-4d77-ab0b-f1f0a61f7a2f}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcc0d3c6-1395-4c50-b9cb-e27336c61193}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01153112-2ac8-472a-ab52-b3c2082cd5f3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday Rule, !- Name
  {1caa50a6-d6d4-470d-8e05-6a10b0076873}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92945300-5ede-4faf-9a07-58f68e145f00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92945300-5ede-4faf-9a07-58f68e145f00}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcf434d4-3b31-4796-ba12-5ecd000141d1}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday Rule, !- Name
  {1caa50a6-d6d4-470d-8e05-6a10b0076873}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18a9b762-6147-4f8f-8ad9-66957cd9c044}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18a9b762-6147-4f8f-8ad9-66957cd9c044}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6e388b34-8411-49de-b7aa-adf275549c6b}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1HtgSch0, !- Name
  {0f45197f-3dfc-46c1-bfe9-580a64a53519}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1ba865dc-8742-4851-87ba-0e212d0d579d}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1ClgSch0, !- Name
  {ba9425b3-92be-4553-a5ea-a9894abc6730}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {69fbcc33-e798-4afa-94fd-48f36f946ca1}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}<23.9 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}>1.7, !- Program Line 1
  SET {1ba865dc-8742-4851-87ba-0e212d0d579d} = 29.4, !- Program Line 2
  SET {6e388b34-8411-49de-b7aa-adf275549c6b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}<23.9 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}>1.7, !- Program Line 4
  SET {1ba865dc-8742-4851-87ba-0e212d0d579d} = 29.4, !- Program Line 5
  SET {6e388b34-8411-49de-b7aa-adf275549c6b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}<23.9 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}>1.7, !- Program Line 7
  SET {1ba865dc-8742-4851-87ba-0e212d0d579d} = 29.4, !- Program Line 8
  SET {6e388b34-8411-49de-b7aa-adf275549c6b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}<23.9 && {7bbe8958-a43c-4cd4-b564-8c27e06d6eba}>1.7, !- Program Line 10
  SET {1ba865dc-8742-4851-87ba-0e212d0d579d} = 29.4, !- Program Line 11
  SET {6e388b34-8411-49de-b7aa-adf275549c6b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1ba865dc-8742-4851-87ba-0e212d0d579d} = NULL, !- Program Line 14
  SET {6e388b34-8411-49de-b7aa-adf275549c6b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ffa0bebb-8749-42a5-a07f-cf09df37a8f5}, !- Handle
  Sys3PSZALLSTGymnasiumFitnesscentreplayingareaFLBuildingStory1SCHB1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {69fbcc33-e798-4afa-94fd-48f36f946ca1}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {33d236c0-47a6-43ce-a50e-fbc38137a6ff}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dfdb05fc-e97c-4071-bdf9-e862593f452f}, !- Supply Air Inlet Node
  {9abca1ce-254a-4132-8853-bf810ecfe521}, !- Supply Air Outlet Node
  {4b16af2b-d404-4dbb-b756-9998ef48ccf1}, !- Exhaust Air Inlet Node
  {1ee59320-2e27-4aee-8d82-2f3d94705e90}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {34b9d3eb-d41b-4422-a78c-12f3be2bea98}, !- Handle
  Node 389,                               !- Name
  {9abca1ce-254a-4132-8853-bf810ecfe521}, !- Inlet Port
  {eae67602-8be0-48a4-b73a-6fc9f96678de}; !- Outlet Port

OS:Connection,
  {dfdb05fc-e97c-4071-bdf9-e862593f452f}, !- Handle
  {8361f341-dff6-467a-91a7-1dcffe212969}, !- Name
  {0577e9b4-64eb-47c6-a49c-e02374ed5b20}, !- Source Object
  3,                                      !- Outlet Port
  {33d236c0-47a6-43ce-a50e-fbc38137a6ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9abca1ce-254a-4132-8853-bf810ecfe521}, !- Handle
  {d397c6bd-9f87-423f-92e9-d5a8d433eb52}, !- Name
  {33d236c0-47a6-43ce-a50e-fbc38137a6ff}, !- Source Object
  13,                                     !- Outlet Port
  {34b9d3eb-d41b-4422-a78c-12f3be2bea98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae67602-8be0-48a4-b73a-6fc9f96678de}, !- Handle
  {17c762d6-580c-4330-94c2-6f7d46bf9d23}, !- Name
  {34b9d3eb-d41b-4422-a78c-12f3be2bea98}, !- Source Object
  3,                                      !- Outlet Port
  {d01252ec-a05c-405c-8364-eb4487fdaf53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8404c91e-e7ea-479e-99b2-404bead21275}, !- Handle
  Node 390,                               !- Name
  {b1271104-b846-4213-a742-cb39b21e2a01}, !- Inlet Port
  {4b16af2b-d404-4dbb-b756-9998ef48ccf1}; !- Outlet Port

OS:Connection,
  {b1271104-b846-4213-a742-cb39b21e2a01}, !- Handle
  {0a319cee-6dba-4fe4-ad8e-0a606464a32e}, !- Name
  {d01252ec-a05c-405c-8364-eb4487fdaf53}, !- Source Object
  7,                                      !- Outlet Port
  {8404c91e-e7ea-479e-99b2-404bead21275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b16af2b-d404-4dbb-b756-9998ef48ccf1}, !- Handle
  {d6b94840-09ad-4317-9f10-ce0cb71888dc}, !- Name
  {8404c91e-e7ea-479e-99b2-404bead21275}, !- Source Object
  3,                                      !- Outlet Port
  {33d236c0-47a6-43ce-a50e-fbc38137a6ff}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1ee59320-2e27-4aee-8d82-2f3d94705e90}, !- Handle
  {3a08c08d-e4bb-4d22-84ee-b440f5c80731}, !- Name
  {33d236c0-47a6-43ce-a50e-fbc38137a6ff}, !- Source Object
  15,                                     !- Outlet Port
  {6d2478d7-e6ea-4536-8e0a-b21efab11d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5bd14daf-821b-4844-a602-375304cc4f16}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {20524cae-dc47-4be0-9ba4-8bc5c7ca4101}, !- Reference Setpoint Node Name
  {20524cae-dc47-4be0-9ba4-8bc5c7ca4101}, !- Mixed Air Stream Node Name
  {0577e9b4-64eb-47c6-a49c-e02374ed5b20}, !- Outdoor Air Stream Node Name
  {5f28d8f9-7eec-45c8-a941-13942a8332cc}, !- Return Air Stream Node Name
  {34b9d3eb-d41b-4422-a78c-12f3be2bea98}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7583e14b-f855-4eee-871d-f38572f2fd29}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7717b697-77e9-4bdf-bc80-47d0b87428af}, !- Control Zone or Zone List Name
  {257fcd3e-18f5-4770-9867-57cdc99d3e51}, !- Cooling Control Zone or Zone List Name
  {912c2f43-7aa4-42b8-9a32-9ac41d7678ff}, !- Heating Control Zone or Zone List Name
  {6e7a9d63-92f9-4252-9a6e-88dff3ac2358}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7717b697-77e9-4bdf-bc80-47d0b87428af}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {257fcd3e-18f5-4770-9867-57cdc99d3e51}, !- Handle
  {aa3869db-f7db-4d46-9848-18e828f03901}; !- Name

OS:ModelObjectList,
  {912c2f43-7aa4-42b8-9a32-9ac41d7678ff}, !- Handle
  {623a9f4a-c90f-4126-a92b-ecac3128ffc4}; !- Name

OS:ModelObjectList,
  {6e7a9d63-92f9-4252-9a6e-88dff3ac2358}, !- Handle
  {25463c6b-82f1-4617-b505-bb8742650965}; !- Name

OS:Schedule:Ruleset,
  {7fc6276e-9a43-44a5-9391-4ea8757e9687}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {a0c048e8-7f0f-4f3f-9a99-7236f64a6c76}, !- Default Day Schedule Name
  {9d8bcb99-8841-4cd1-bd26-bb1de5ea943c}, !- Summer Design Day Schedule Name
  {d85abd43-a00e-4714-9c0b-dd5694581c53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0c048e8-7f0f-4f3f-9a99-7236f64a6c76}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {04a88142-a823-4cf9-8732-0214ba51e15c}, !- Handle
  {7fc6276e-9a43-44a5-9391-4ea8757e9687}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.015263708346517,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {903f0225-2a35-4b71-bcb3-8d0a8e5348fb}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d85abd43-a00e-4714-9c0b-dd5694581c53}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac441b15-b7f5-40d8-832d-8f859ce1862a}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d8bcb99-8841-4cd1-bd26-bb1de5ea943c}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {071c27a1-1f6a-4e7e-8610-7de25a0b33df}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {7fc6276e-9a43-44a5-9391-4ea8757e9687}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f12fa50c-b836-44e5-85ea-072e2d9d7b71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12fa50c-b836-44e5-85ea-072e2d9d7b71}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {85f16f8e-8b88-407c-8bce-8782542eb842}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ebd38e14-2957-479c-a555-c8858316b3c3}, !- Supply Air Inlet Node
  {0894f1c0-f52a-4265-af95-070ea0ef3f73}, !- Supply Air Outlet Node
  {bbdbe292-492a-4667-a6dd-75e69f486f8a}, !- Exhaust Air Inlet Node
  {7df80ac1-92b7-4004-b7e8-9f8c39fc555b}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {273c325b-4ba3-4b65-80e3-5e2c69b9daa5}, !- Handle
  Node 391,                               !- Name
  {0894f1c0-f52a-4265-af95-070ea0ef3f73}, !- Inlet Port
  {cfc37e7f-d809-42d8-8171-0a7880d8d85e}; !- Outlet Port

OS:Connection,
  {ebd38e14-2957-479c-a555-c8858316b3c3}, !- Handle
  {0d84b46e-725c-49c9-b919-fd521447be2f}, !- Name
  {2300a901-ee83-4790-9aff-54d6226c15f7}, !- Source Object
  3,                                      !- Outlet Port
  {85f16f8e-8b88-407c-8bce-8782542eb842}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0894f1c0-f52a-4265-af95-070ea0ef3f73}, !- Handle
  {a8f3c24e-4a5f-47c7-ae96-c6e0038624e5}, !- Name
  {85f16f8e-8b88-407c-8bce-8782542eb842}, !- Source Object
  13,                                     !- Outlet Port
  {273c325b-4ba3-4b65-80e3-5e2c69b9daa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc37e7f-d809-42d8-8171-0a7880d8d85e}, !- Handle
  {b3e742e9-3c43-4851-8af6-4c53b39b3a20}, !- Name
  {273c325b-4ba3-4b65-80e3-5e2c69b9daa5}, !- Source Object
  3,                                      !- Outlet Port
  {99795481-afb4-4b6d-aaf1-917568bd0f5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {190f6625-2aa0-4aa8-8203-da92f590df82}, !- Handle
  Node 392,                               !- Name
  {5eb008a1-b9dc-4397-a62e-f23a68ce708c}, !- Inlet Port
  {bbdbe292-492a-4667-a6dd-75e69f486f8a}; !- Outlet Port

OS:Connection,
  {5eb008a1-b9dc-4397-a62e-f23a68ce708c}, !- Handle
  {8d2f8763-f4d7-4687-855b-67a42a97f19c}, !- Name
  {99795481-afb4-4b6d-aaf1-917568bd0f5b}, !- Source Object
  7,                                      !- Outlet Port
  {190f6625-2aa0-4aa8-8203-da92f590df82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdbe292-492a-4667-a6dd-75e69f486f8a}, !- Handle
  {f75fc648-b15f-4e78-b38d-6a68b4398302}, !- Name
  {190f6625-2aa0-4aa8-8203-da92f590df82}, !- Source Object
  3,                                      !- Outlet Port
  {85f16f8e-8b88-407c-8bce-8782542eb842}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7df80ac1-92b7-4004-b7e8-9f8c39fc555b}, !- Handle
  {2f708479-a6f5-4c0d-983a-121ea94087f4}, !- Name
  {85f16f8e-8b88-407c-8bce-8782542eb842}, !- Source Object
  15,                                     !- Outlet Port
  {674ef6aa-d2db-4607-94ce-d59500b6d407}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10ce3ab3-fa3d-4586-98a4-e7115ef7574b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f6b4b063-ebc9-4bf9-a63c-088118d96490}, !- Reference Setpoint Node Name
  {f6b4b063-ebc9-4bf9-a63c-088118d96490}, !- Mixed Air Stream Node Name
  {2300a901-ee83-4790-9aff-54d6226c15f7}, !- Outdoor Air Stream Node Name
  {d2c95243-2a3a-4de7-a9e0-37de3c96553d}, !- Return Air Stream Node Name
  {273c325b-4ba3-4b65-80e3-5e2c69b9daa5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4ea3b875-13d8-47ab-8a5b-b6dc5bc6ffc3}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7990303a-55a5-4437-bf38-39aeaef2da4f}, !- Control Zone or Zone List Name
  {be1eb54e-f950-4256-8837-4e2bf9859791}, !- Cooling Control Zone or Zone List Name
  {fb0b46dd-aa8c-4784-9b08-ca5e15a1b079}, !- Heating Control Zone or Zone List Name
  {bc82975a-c612-44a1-ba54-65b41689e2ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7990303a-55a5-4437-bf38-39aeaef2da4f}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {be1eb54e-f950-4256-8837-4e2bf9859791}, !- Handle
  {5acb3a70-eb5f-4f78-a6bc-6a1d3bf947a5}; !- Name

OS:ModelObjectList,
  {fb0b46dd-aa8c-4784-9b08-ca5e15a1b079}, !- Handle
  {dc2c167b-ffa6-4deb-afb1-25c777a33a6a}; !- Name

OS:ModelObjectList,
  {bc82975a-c612-44a1-ba54-65b41689e2ae}, !- Handle
  {c1066107-899d-42b0-9fc7-896d66f3fb41}; !- Name

OS:Schedule:Ruleset,
  {fddacb8e-91c7-4fec-9ada-a1ae753709f0}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {a2cb142d-4af7-4d00-b767-a48865786315}, !- Default Day Schedule Name
  {a41d433b-744e-4e33-8a92-06add284b8b7}, !- Summer Design Day Schedule Name
  {d6db1a2b-32c7-4e42-a8a6-ac294cc3d461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2cb142d-4af7-4d00-b767-a48865786315}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0ab5cb50-273b-4ed5-83eb-74f9f4d45f5a}, !- Handle
  {fddacb8e-91c7-4fec-9ada-a1ae753709f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9e6c557-1e9b-41a8-8afe-f27754f05ab4}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6db1a2b-32c7-4e42-a8a6-ac294cc3d461}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03a5942b-5c6c-4e20-8ef7-8a42b5adfdb4}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a41d433b-744e-4e33-8a92-06add284b8b7}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e410970c-afcb-4ca7-b2a2-80b921b4ab40}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {fddacb8e-91c7-4fec-9ada-a1ae753709f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a28e384-b0ca-4188-b635-b2a94f72734d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a28e384-b0ca-4188-b635-b2a94f72734d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {428dc355-cc9b-402c-b582-1a2d3c84dcd7}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b9f24509-e23a-41c5-adac-bc6607eb9b29}, !- Supply Air Inlet Node
  {33099595-21e7-4bb5-956d-80eb5e47c451}, !- Supply Air Outlet Node
  {0100478b-8878-45c7-ba10-3cab60ef4f89}, !- Exhaust Air Inlet Node
  {273cc96e-53fe-4930-99ee-f0b295719e37}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f7053d83-5eac-419f-b44a-074f819bfe91}, !- Handle
  Node 393,                               !- Name
  {33099595-21e7-4bb5-956d-80eb5e47c451}, !- Inlet Port
  {45c8ad5d-556e-438b-9832-17fd3fb9ae40}; !- Outlet Port

OS:Connection,
  {b9f24509-e23a-41c5-adac-bc6607eb9b29}, !- Handle
  {af20fdd5-ef0b-45a8-8380-716a217b7f51}, !- Name
  {197e2806-a793-4726-acb5-b1de4d554821}, !- Source Object
  3,                                      !- Outlet Port
  {428dc355-cc9b-402c-b582-1a2d3c84dcd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {33099595-21e7-4bb5-956d-80eb5e47c451}, !- Handle
  {6bc8d38e-e052-436c-934a-126a99048f04}, !- Name
  {428dc355-cc9b-402c-b582-1a2d3c84dcd7}, !- Source Object
  13,                                     !- Outlet Port
  {f7053d83-5eac-419f-b44a-074f819bfe91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c8ad5d-556e-438b-9832-17fd3fb9ae40}, !- Handle
  {6f088008-0946-46e9-a057-cc169466f43c}, !- Name
  {f7053d83-5eac-419f-b44a-074f819bfe91}, !- Source Object
  3,                                      !- Outlet Port
  {36434b94-8e97-4420-a2f7-6aae767413c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {180187af-267a-4e79-b4cd-7c536dfeb140}, !- Handle
  Node 394,                               !- Name
  {148f4c0a-2977-4dee-84c1-e3ddc2a66a09}, !- Inlet Port
  {0100478b-8878-45c7-ba10-3cab60ef4f89}; !- Outlet Port

OS:Connection,
  {148f4c0a-2977-4dee-84c1-e3ddc2a66a09}, !- Handle
  {3579e8ab-5d6a-4a83-aeeb-565e051678d2}, !- Name
  {36434b94-8e97-4420-a2f7-6aae767413c0}, !- Source Object
  7,                                      !- Outlet Port
  {180187af-267a-4e79-b4cd-7c536dfeb140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0100478b-8878-45c7-ba10-3cab60ef4f89}, !- Handle
  {6b6850c5-9b08-432a-987c-baffd9b56fa5}, !- Name
  {180187af-267a-4e79-b4cd-7c536dfeb140}, !- Source Object
  3,                                      !- Outlet Port
  {428dc355-cc9b-402c-b582-1a2d3c84dcd7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {273cc96e-53fe-4930-99ee-f0b295719e37}, !- Handle
  {083a72ef-11e6-4672-a9b9-dc3b80b3d79f}, !- Name
  {428dc355-cc9b-402c-b582-1a2d3c84dcd7}, !- Source Object
  15,                                     !- Outlet Port
  {c834080d-ef3b-4a31-9488-23be0f991abd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {901377d9-278c-48c3-8696-ef6fc394a5dc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7b3a08c1-f9e7-401f-99dd-f85c6319d12e}, !- Reference Setpoint Node Name
  {7b3a08c1-f9e7-401f-99dd-f85c6319d12e}, !- Mixed Air Stream Node Name
  {197e2806-a793-4726-acb5-b1de4d554821}, !- Outdoor Air Stream Node Name
  {737eca72-22e2-4351-b4c2-2354d8e024fa}, !- Return Air Stream Node Name
  {f7053d83-5eac-419f-b44a-074f819bfe91}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {5938e21f-2ba0-4be8-ad17-5ab84a539bd6}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ce8d2ffc-6e54-4149-859e-b2ba2c5696dd}, !- Control Zone or Zone List Name
  {55d75998-ce99-4e75-a241-dc63b0c8f8ae}, !- Cooling Control Zone or Zone List Name
  {ee95c8dd-567a-439c-8387-07a3fa392455}, !- Heating Control Zone or Zone List Name
  {8b449169-9e16-4a64-872a-78e33cae4338}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce8d2ffc-6e54-4149-859e-b2ba2c5696dd}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {55d75998-ce99-4e75-a241-dc63b0c8f8ae}, !- Handle
  {70f3629b-83fd-43ab-b80c-25babec61ca2}; !- Name

OS:ModelObjectList,
  {ee95c8dd-567a-439c-8387-07a3fa392455}, !- Handle
  {b527685c-db81-4c34-8e6d-dad6453552ef}; !- Name

OS:ModelObjectList,
  {8b449169-9e16-4a64-872a-78e33cae4338}, !- Handle
  {b28b440a-d075-427a-9684-da55325f65c5}; !- Name

OS:Schedule:Ruleset,
  {8a11343f-d7d0-4e8e-978b-7b2eebe606dd}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {82262264-3664-42c0-9f20-2b7141389a5c}, !- Default Day Schedule Name
  {448f1ec3-e757-4cc6-a171-0934e26cb91a}, !- Summer Design Day Schedule Name
  {83884f78-59b7-4a6c-8c61-9e1e1be944e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82262264-3664-42c0-9f20-2b7141389a5c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4985dabf-46ed-4cda-ba59-b52a79944222}, !- Handle
  {8a11343f-d7d0-4e8e-978b-7b2eebe606dd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.007631854173301,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89e2b29d-6af8-4e3b-a7d8-1fafa3bcff2e}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83884f78-59b7-4a6c-8c61-9e1e1be944e2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff33043-9592-4c02-951c-bd0cdc85c65f}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {448f1ec3-e757-4cc6-a171-0934e26cb91a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd9e71b4-46f9-44a5-b906-a1b1a60114a6}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {8a11343f-d7d0-4e8e-978b-7b2eebe606dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88880ed3-1dfd-4f4e-ae6c-58ed39988577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88880ed3-1dfd-4f4e-ae6c-58ed39988577}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3430c960-0340-4254-bedf-395f141e1644}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b9f81019-eb10-4c9d-84b8-e78c9783523e}, !- Supply Air Inlet Node
  {e39cc66c-3aaa-4d4f-8961-f8559561316e}, !- Supply Air Outlet Node
  {b6ae857b-c41b-4426-a1f3-bf295e6568ac}, !- Exhaust Air Inlet Node
  {c2109633-d5d1-457d-95ca-f0d9617348ee}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fb79085a-9d16-4a81-bc1d-0ab3c28695d9}, !- Handle
  Node 395,                               !- Name
  {e39cc66c-3aaa-4d4f-8961-f8559561316e}, !- Inlet Port
  {06d77da9-13b8-4f5d-9cee-9182c2fb1880}; !- Outlet Port

OS:Connection,
  {b9f81019-eb10-4c9d-84b8-e78c9783523e}, !- Handle
  {abb64b77-34cb-4276-979f-4fee54a9bd5c}, !- Name
  {fa4c5a50-cd23-4027-997b-ba5d67a11f8f}, !- Source Object
  3,                                      !- Outlet Port
  {3430c960-0340-4254-bedf-395f141e1644}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e39cc66c-3aaa-4d4f-8961-f8559561316e}, !- Handle
  {91f3a318-f076-49b1-a666-32c2e344ff6f}, !- Name
  {3430c960-0340-4254-bedf-395f141e1644}, !- Source Object
  13,                                     !- Outlet Port
  {fb79085a-9d16-4a81-bc1d-0ab3c28695d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d77da9-13b8-4f5d-9cee-9182c2fb1880}, !- Handle
  {84c8e070-765b-4231-8ea3-48f2132d5b72}, !- Name
  {fb79085a-9d16-4a81-bc1d-0ab3c28695d9}, !- Source Object
  3,                                      !- Outlet Port
  {fa42b1b3-e171-4abe-903d-818e1563397f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49c80017-4b36-41f2-a6fa-f0979d535d07}, !- Handle
  Node 396,                               !- Name
  {3cb826ab-5d14-472e-be5e-62d4f18f7e22}, !- Inlet Port
  {b6ae857b-c41b-4426-a1f3-bf295e6568ac}; !- Outlet Port

OS:Connection,
  {3cb826ab-5d14-472e-be5e-62d4f18f7e22}, !- Handle
  {727238f7-1525-4006-ab95-0088ddae8d14}, !- Name
  {fa42b1b3-e171-4abe-903d-818e1563397f}, !- Source Object
  7,                                      !- Outlet Port
  {49c80017-4b36-41f2-a6fa-f0979d535d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ae857b-c41b-4426-a1f3-bf295e6568ac}, !- Handle
  {24e947ba-ab69-44c7-9812-513f2660269a}, !- Name
  {49c80017-4b36-41f2-a6fa-f0979d535d07}, !- Source Object
  3,                                      !- Outlet Port
  {3430c960-0340-4254-bedf-395f141e1644}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c2109633-d5d1-457d-95ca-f0d9617348ee}, !- Handle
  {04db8c76-0a1a-4967-94b2-49eaafafd3d0}, !- Name
  {3430c960-0340-4254-bedf-395f141e1644}, !- Source Object
  15,                                     !- Outlet Port
  {2e21ebaa-44c8-4342-ab0d-680a6104e097}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b705173f-b8d5-440d-82f2-4975162710e2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {72fe11cc-4164-4f01-bbfb-ccea7dc4a10d}, !- Reference Setpoint Node Name
  {72fe11cc-4164-4f01-bbfb-ccea7dc4a10d}, !- Mixed Air Stream Node Name
  {fa4c5a50-cd23-4027-997b-ba5d67a11f8f}, !- Outdoor Air Stream Node Name
  {b1c98f35-ea26-4040-94be-918550720b6a}, !- Return Air Stream Node Name
  {fb79085a-9d16-4a81-bc1d-0ab3c28695d9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4ae7039e-6319-424c-8066-cd27fee717f7}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8332714e-acef-4b8b-9d2d-b93c6b6917b0}, !- Control Zone or Zone List Name
  {08e98d72-ea3e-4297-8ffb-0b52079ce338}, !- Cooling Control Zone or Zone List Name
  {31e0fbfc-f383-4b5d-b3bb-d25a989f8228}, !- Heating Control Zone or Zone List Name
  {2c5dccf2-e40c-4612-97e8-541469ba6f2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8332714e-acef-4b8b-9d2d-b93c6b6917b0}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {08e98d72-ea3e-4297-8ffb-0b52079ce338}, !- Handle
  {8a30279a-f544-4ef1-abd6-07fed73cc667}; !- Name

OS:ModelObjectList,
  {31e0fbfc-f383-4b5d-b3bb-d25a989f8228}, !- Handle
  {b072ca38-8a2f-485e-a8db-6f1c64912182}; !- Name

OS:ModelObjectList,
  {2c5dccf2-e40c-4612-97e8-541469ba6f2d}, !- Handle
  {ce689fc5-8f7f-4da6-808a-071942820be5}; !- Name

OS:Schedule:Ruleset,
  {a551c857-2a78-41bd-9dd7-d80f7292e5c7}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {2fddc8f5-dd6d-483d-b07e-469950ccf20c}, !- Default Day Schedule Name
  {14fcc023-f1e2-4386-ba72-dfbe508e535e}, !- Summer Design Day Schedule Name
  {c4089582-8677-4f9d-b94a-c80f04fce110}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fddc8f5-dd6d-483d-b07e-469950ccf20c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3627ab02-cdcc-4cd6-bb40-615ea1140b43}, !- Handle
  {a551c857-2a78-41bd-9dd7-d80f7292e5c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9a88eb0c-0141-4bc9-b3bc-2136f463034e}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4089582-8677-4f9d-b94a-c80f04fce110}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4585fcde-207d-4cbf-8de6-114e8ca9fd35}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14fcc023-f1e2-4386-ba72-dfbe508e535e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23620d2b-2e67-4148-ae08-0fc08769ffdb}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {a551c857-2a78-41bd-9dd7-d80f7292e5c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f32dd83-47f0-4257-9e97-7d69a451c911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f32dd83-47f0-4257-9e97-7d69a451c911}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a7570d2c-bc75-4dd1-a9c7-7a824d3207d1}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {465973ba-4ad5-4caa-86e5-e321dda8012f}, !- Supply Air Inlet Node
  {434a625c-d1d8-40ae-bce4-efa96db5220e}, !- Supply Air Outlet Node
  {b774cdb6-8b00-4a27-a606-a33af22d0651}, !- Exhaust Air Inlet Node
  {f30ec9c5-6c8e-4703-887a-3ad824e8daef}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64fc3495-8379-4c72-858d-a577150dc2ec}, !- Handle
  Node 397,                               !- Name
  {434a625c-d1d8-40ae-bce4-efa96db5220e}, !- Inlet Port
  {8c314f3c-0e9b-466f-9c25-d8fe80fffd54}; !- Outlet Port

OS:Connection,
  {465973ba-4ad5-4caa-86e5-e321dda8012f}, !- Handle
  {61ebd48b-f3eb-4cd4-bd96-afd111f558c5}, !- Name
  {f7e66cd8-2c0e-4b15-a6e6-1a8380f0030b}, !- Source Object
  3,                                      !- Outlet Port
  {a7570d2c-bc75-4dd1-a9c7-7a824d3207d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {434a625c-d1d8-40ae-bce4-efa96db5220e}, !- Handle
  {e6f37d28-e95b-4876-b493-c145299401e2}, !- Name
  {a7570d2c-bc75-4dd1-a9c7-7a824d3207d1}, !- Source Object
  13,                                     !- Outlet Port
  {64fc3495-8379-4c72-858d-a577150dc2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c314f3c-0e9b-466f-9c25-d8fe80fffd54}, !- Handle
  {749240de-236c-45af-8a54-a6ee5523e192}, !- Name
  {64fc3495-8379-4c72-858d-a577150dc2ec}, !- Source Object
  3,                                      !- Outlet Port
  {cfbb6bb4-af7d-484b-99f0-66f195a1572c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d797dc36-61dc-492e-90eb-67873551e471}, !- Handle
  Node 398,                               !- Name
  {7040f0a1-9148-4295-a729-21f0a9393799}, !- Inlet Port
  {b774cdb6-8b00-4a27-a606-a33af22d0651}; !- Outlet Port

OS:Connection,
  {7040f0a1-9148-4295-a729-21f0a9393799}, !- Handle
  {92e2b027-aad9-461d-a226-e0dc20f98a10}, !- Name
  {cfbb6bb4-af7d-484b-99f0-66f195a1572c}, !- Source Object
  7,                                      !- Outlet Port
  {d797dc36-61dc-492e-90eb-67873551e471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b774cdb6-8b00-4a27-a606-a33af22d0651}, !- Handle
  {7cbfbca4-8336-4bbc-a0b9-83595c27f586}, !- Name
  {d797dc36-61dc-492e-90eb-67873551e471}, !- Source Object
  3,                                      !- Outlet Port
  {a7570d2c-bc75-4dd1-a9c7-7a824d3207d1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f30ec9c5-6c8e-4703-887a-3ad824e8daef}, !- Handle
  {29b41f25-e3a3-4d9c-a238-e7be9dd1e8c9}, !- Name
  {a7570d2c-bc75-4dd1-a9c7-7a824d3207d1}, !- Source Object
  15,                                     !- Outlet Port
  {ffcd488c-8f20-4f84-8397-5b8dc71d1107}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {237f0fad-42f8-4049-8701-8acaf8b7e810}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ee054cd6-87ca-4fe5-9c76-dec3537b68b9}, !- Reference Setpoint Node Name
  {ee054cd6-87ca-4fe5-9c76-dec3537b68b9}, !- Mixed Air Stream Node Name
  {f7e66cd8-2c0e-4b15-a6e6-1a8380f0030b}, !- Outdoor Air Stream Node Name
  {1bd990d4-46de-4c78-b793-434eacd18ebe}, !- Return Air Stream Node Name
  {64fc3495-8379-4c72-858d-a577150dc2ec}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cfebd4a4-310d-4e15-a023-dfc0d68e1856}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {29dcb1b1-ddf5-4276-8c59-11c817fa5f68}, !- Control Zone or Zone List Name
  {92136986-865b-4b36-9eac-d4a8cbc42568}, !- Cooling Control Zone or Zone List Name
  {ee044c19-1354-4cf9-8b76-d438da52848e}, !- Heating Control Zone or Zone List Name
  {20e060ee-b67a-44a5-b02a-7a9e93b4cc41}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {29dcb1b1-ddf5-4276-8c59-11c817fa5f68}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {92136986-865b-4b36-9eac-d4a8cbc42568}, !- Handle
  {80112574-1760-421a-a3b7-25c0e8eae410}; !- Name

OS:ModelObjectList,
  {ee044c19-1354-4cf9-8b76-d438da52848e}, !- Handle
  {9d90d7a3-ca37-4d62-8c39-8a76bdf0bccf}; !- Name

OS:ModelObjectList,
  {20e060ee-b67a-44a5-b02a-7a9e93b4cc41}, !- Handle
  {11f4df4e-9e63-40e2-a7b6-6a34fa5e1c18}; !- Name

OS:Schedule:Ruleset,
  {a9451330-2cca-44d6-939d-7ecb391eda7a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {48cc8e49-c0b5-4939-b3b7-01e47f5f9773}, !- Default Day Schedule Name
  {7a929547-2d37-4be1-91bb-1134e0ed008c}, !- Summer Design Day Schedule Name
  {cfbad6de-588c-4eb0-83ca-7066fe301132}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48cc8e49-c0b5-4939-b3b7-01e47f5f9773}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4be0669c-9605-4dea-8d1e-dca506087871}, !- Handle
  {a9451330-2cca-44d6-939d-7ecb391eda7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.609667015286128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {27396792-1865-4415-b93e-0a353fbe8e8f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfbad6de-588c-4eb0-83ca-7066fe301132}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8abbf529-d69a-4277-a341-eac69999e4a8}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a929547-2d37-4be1-91bb-1134e0ed008c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f86d6ea-8967-4d97-ab74-f63f6846bcfb}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {a9451330-2cca-44d6-939d-7ecb391eda7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62466068-7aaa-4cee-b343-02d90220152f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62466068-7aaa-4cee-b343-02d90220152f}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {004a3aca-f29c-485e-bbc9-122a02c36ff9}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {167ed592-1b95-448a-bc03-532d6695b9d4}, !- Supply Air Inlet Node
  {c7ebcd07-ca9a-471e-8cc4-7469a05d8b53}, !- Supply Air Outlet Node
  {692a405a-155f-43ce-b4c8-c4f9d84e8802}, !- Exhaust Air Inlet Node
  {4077e90f-96e1-418c-9a55-2c461a9f2ddf}, !- Exhaust Air Outlet Node
  141.85148,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dd17154a-8df5-494d-bb26-232aecea4dc3}, !- Handle
  Node 399,                               !- Name
  {c7ebcd07-ca9a-471e-8cc4-7469a05d8b53}, !- Inlet Port
  {b43358ff-cd81-46d2-81ac-a114911d574e}; !- Outlet Port

OS:Connection,
  {167ed592-1b95-448a-bc03-532d6695b9d4}, !- Handle
  {c2e7599e-e828-4e98-a4ea-80231f16c6ca}, !- Name
  {7c1bad00-2ff5-4c5e-a1af-11c4f1f7cfe8}, !- Source Object
  3,                                      !- Outlet Port
  {004a3aca-f29c-485e-bbc9-122a02c36ff9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c7ebcd07-ca9a-471e-8cc4-7469a05d8b53}, !- Handle
  {f83a0d5f-9fe5-46dc-9773-5c27b4fe1b29}, !- Name
  {004a3aca-f29c-485e-bbc9-122a02c36ff9}, !- Source Object
  13,                                     !- Outlet Port
  {dd17154a-8df5-494d-bb26-232aecea4dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43358ff-cd81-46d2-81ac-a114911d574e}, !- Handle
  {ef8f292f-81a8-49d9-975b-989cd40c5ebb}, !- Name
  {dd17154a-8df5-494d-bb26-232aecea4dc3}, !- Source Object
  3,                                      !- Outlet Port
  {c36f56cf-25b4-4154-8ba3-0542cb1799dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ac1de5e-d055-4c93-a81b-1db3b3b461af}, !- Handle
  Node 400,                               !- Name
  {8766db30-a1ed-4aba-9af6-afbb6ffe51f3}, !- Inlet Port
  {692a405a-155f-43ce-b4c8-c4f9d84e8802}; !- Outlet Port

OS:Connection,
  {8766db30-a1ed-4aba-9af6-afbb6ffe51f3}, !- Handle
  {7de05db4-2ba3-4b24-8f4b-c976c147e654}, !- Name
  {c36f56cf-25b4-4154-8ba3-0542cb1799dd}, !- Source Object
  7,                                      !- Outlet Port
  {6ac1de5e-d055-4c93-a81b-1db3b3b461af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692a405a-155f-43ce-b4c8-c4f9d84e8802}, !- Handle
  {c2385005-5e01-4f5e-82e7-e7b87321787c}, !- Name
  {6ac1de5e-d055-4c93-a81b-1db3b3b461af}, !- Source Object
  3,                                      !- Outlet Port
  {004a3aca-f29c-485e-bbc9-122a02c36ff9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4077e90f-96e1-418c-9a55-2c461a9f2ddf}, !- Handle
  {34808fbd-581f-402b-8337-ae6b8d8cb57d}, !- Name
  {004a3aca-f29c-485e-bbc9-122a02c36ff9}, !- Source Object
  15,                                     !- Outlet Port
  {e2511c4f-f9c0-45af-9fe7-ce6717206502}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3d2ea047-bca1-4e2f-bdf1-712409bde288}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {52bae2d1-936a-4330-bf84-29a9434f0892}, !- Reference Setpoint Node Name
  {52bae2d1-936a-4330-bf84-29a9434f0892}, !- Mixed Air Stream Node Name
  {7c1bad00-2ff5-4c5e-a1af-11c4f1f7cfe8}, !- Outdoor Air Stream Node Name
  {76eb4d27-7e43-428e-a266-e765734a82b3}, !- Return Air Stream Node Name
  {dd17154a-8df5-494d-bb26-232aecea4dc3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {036931a8-95f1-4dd1-a184-96a5d0318928}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {07a699e8-0728-4a2a-af8b-c53e1096ba6c}, !- Control Zone or Zone List Name
  {aee45900-6aa5-49ea-9d6a-f748258e4f4a}, !- Cooling Control Zone or Zone List Name
  {e94ca555-a399-4152-8190-2f7ebf991320}, !- Heating Control Zone or Zone List Name
  {3e020dc9-58f0-4425-b945-30471bf6e4dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07a699e8-0728-4a2a-af8b-c53e1096ba6c}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {aee45900-6aa5-49ea-9d6a-f748258e4f4a}, !- Handle
  {eb8c8f53-afc7-4e19-b95e-2840c9b5b5cd}; !- Name

OS:ModelObjectList,
  {e94ca555-a399-4152-8190-2f7ebf991320}, !- Handle
  {3ee6aecf-2d7d-4708-b067-58789301cdbb}; !- Name

OS:ModelObjectList,
  {3e020dc9-58f0-4425-b945-30471bf6e4dc}, !- Handle
  {4fa0513f-4a95-433b-8e26-7368a0b54bd7}; !- Name

OS:Schedule:Ruleset,
  {af941e71-4d3c-448e-a44a-015fb7a59438}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {a1ffb4bd-85ff-45f7-8c3b-7ea42d396ee4}, !- Default Day Schedule Name
  {bb338da0-d2b8-4f07-baff-f26d38b451c1}, !- Summer Design Day Schedule Name
  {22329358-05a3-41b4-9783-84ce34edd5bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1ffb4bd-85ff-45f7-8c3b-7ea42d396ee4}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {dee296f9-119b-4b40-ad31-2b66d32cfe73}, !- Handle
  {af941e71-4d3c-448e-a44a-015fb7a59438}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.005087902782174,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {85362c6b-b015-43f9-bb78-2da2cebb23e6}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22329358-05a3-41b4-9783-84ce34edd5bc}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90972303-0dab-4d60-8764-b5912a700bc4}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb338da0-d2b8-4f07-baff-f26d38b451c1}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0c01ea6-d131-4c18-955c-0521929a9144}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {af941e71-4d3c-448e-a44a-015fb7a59438}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b80e5353-4bf4-42b5-bd20-17c685e1854b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b80e5353-4bf4-42b5-bd20-17c685e1854b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {47955c5f-29f9-4627-83bf-58afade8cd27}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D ERV, !- Name
  {a9b3e626-0ad3-4464-bf9d-bec9fb2532f0}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bcf0562c-2635-43ed-847e-dc7fdcad5ea9}, !- Supply Air Inlet Node
  {26074cd9-a665-4dcb-98be-5af30b350c8f}, !- Supply Air Outlet Node
  {0bb0ec5b-d751-459f-b992-cd968ceee117}, !- Exhaust Air Inlet Node
  {7162c8ac-19f8-4943-9b53-362377902845}, !- Exhaust Air Outlet Node
  1118.101496,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8be05518-a3ec-437a-b1e1-ca6b677d8ee3}, !- Handle
  Node 401,                               !- Name
  {26074cd9-a665-4dcb-98be-5af30b350c8f}, !- Inlet Port
  {55198d40-a48d-47ec-922c-d6cc33a93cc7}; !- Outlet Port

OS:Connection,
  {bcf0562c-2635-43ed-847e-dc7fdcad5ea9}, !- Handle
  {c0499445-d82d-4f07-9040-12d883eb9963}, !- Name
  {5d5f9391-10c9-4f3f-9218-1448c77c81a5}, !- Source Object
  3,                                      !- Outlet Port
  {47955c5f-29f9-4627-83bf-58afade8cd27}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {26074cd9-a665-4dcb-98be-5af30b350c8f}, !- Handle
  {8a1c473e-de08-4747-9d8e-7dd260a32b6c}, !- Name
  {47955c5f-29f9-4627-83bf-58afade8cd27}, !- Source Object
  13,                                     !- Outlet Port
  {8be05518-a3ec-437a-b1e1-ca6b677d8ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55198d40-a48d-47ec-922c-d6cc33a93cc7}, !- Handle
  {393d37a0-8fe8-4ab7-899b-720bca94b772}, !- Name
  {8be05518-a3ec-437a-b1e1-ca6b677d8ee3}, !- Source Object
  3,                                      !- Outlet Port
  {c7194c31-3b6f-4e91-bcd4-4498b28f3338}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43ce9314-b303-4b70-8073-3987b378beb2}, !- Handle
  Node 402,                               !- Name
  {51ee850d-a058-4091-b6a4-5490cdf903e5}, !- Inlet Port
  {0bb0ec5b-d751-459f-b992-cd968ceee117}; !- Outlet Port

OS:Connection,
  {51ee850d-a058-4091-b6a4-5490cdf903e5}, !- Handle
  {b223fb6e-4085-4141-baa9-a8009b244509}, !- Name
  {c7194c31-3b6f-4e91-bcd4-4498b28f3338}, !- Source Object
  7,                                      !- Outlet Port
  {43ce9314-b303-4b70-8073-3987b378beb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb0ec5b-d751-459f-b992-cd968ceee117}, !- Handle
  {7cb8af5a-acb9-4095-93dc-60c603294fdf}, !- Name
  {43ce9314-b303-4b70-8073-3987b378beb2}, !- Source Object
  3,                                      !- Outlet Port
  {47955c5f-29f9-4627-83bf-58afade8cd27}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7162c8ac-19f8-4943-9b53-362377902845}, !- Handle
  {7778753c-707b-4f07-afd9-2723be35838a}, !- Name
  {47955c5f-29f9-4627-83bf-58afade8cd27}, !- Source Object
  15,                                     !- Outlet Port
  {eeb3e9e7-b41e-4779-b8e4-6f57067da4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d8ec6009-ecbb-4a35-ba2e-974c965b9da2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0b392ef0-e03e-4e50-bd07-988065ecc72e}, !- Reference Setpoint Node Name
  {0b392ef0-e03e-4e50-bd07-988065ecc72e}, !- Mixed Air Stream Node Name
  {5d5f9391-10c9-4f3f-9218-1448c77c81a5}, !- Outdoor Air Stream Node Name
  {38572e2c-0bec-4a86-b35e-755eb4020033}, !- Return Air Stream Node Name
  {8be05518-a3ec-437a-b1e1-ca6b677d8ee3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {97072800-4162-4f39-8e82-556b31799ed7}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e056ebdc-6c1e-49d1-8d91-ac68a52cd15a}, !- Control Zone or Zone List Name
  {43d4f618-9ad7-4af8-aaf6-4525e06b6725}, !- Cooling Control Zone or Zone List Name
  {1d7216fc-9462-4939-8469-80c159846a30}, !- Heating Control Zone or Zone List Name
  {8cdbe209-2f8c-4bdf-8721-bc8e774207e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e056ebdc-6c1e-49d1-8d91-ac68a52cd15a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {43d4f618-9ad7-4af8-aaf6-4525e06b6725}, !- Handle
  {c74a736c-05a7-4eee-bd67-126fc9c4e144}; !- Name

OS:ModelObjectList,
  {1d7216fc-9462-4939-8469-80c159846a30}, !- Handle
  {70837e04-3460-4a75-8f0f-f9daf6ad9228}; !- Name

OS:ModelObjectList,
  {8cdbe209-2f8c-4bdf-8721-bc8e774207e5}, !- Handle
  {1e26fa6f-224a-4134-b97d-ee48fdb95f8e}; !- Name

OS:Schedule:Ruleset,
  {cadedbd2-f12a-499d-b470-06b422505dda}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  {505c642e-6b78-4032-9eea-71b73d254f33}, !- Default Day Schedule Name
  {b3ec9110-f05f-48d0-b268-77c6e3c87261}, !- Summer Design Day Schedule Name
  {fce394d6-9266-4a68-9f2c-4a094690f538}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {505c642e-6b78-4032-9eea-71b73d254f33}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AdditionalProperties,
  {3ca1162a-df7c-47d7-9a0e-bbde837d8899}, !- Handle
  {cadedbd2-f12a-499d-b470-06b422505dda}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  45.436506610311952,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-08-29 21:26:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-08-29 21:26:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b9b07b48-587d-45c6-964c-7a7236f137c9}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fce394d6-9266-4a68-9f2c-4a094690f538}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63248a7b-c405-44d9-970a-df8a95299cc3}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3ec9110-f05f-48d0-b268-77c6e3c87261}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1deacd7c-0c2a-4869-a45b-81aa8a392e93}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {cadedbd2-f12a-499d-b470-06b422505dda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad0c1127-a9c5-4072-938f-226d00b957bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad0c1127-a9c5-4072-938f-226d00b957bd}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {1e6d71ba-e06a-4810-ada7-aefaa55d2003}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {825a47a8-268c-467c-87a7-8f0134bab6f8}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {535096a3-24e7-4649-9b23-c21300fbae98}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDHtgSch0, !- Name
  {1b7fd1af-4409-4c1c-8250-9c0c47fed127}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {68a98b19-148d-4a97-b753-63a7822d8fca}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDClgSch0, !- Name
  {df82051b-b211-4103-8b03-682961ed520f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e280813d-8923-4d85-a3a5-ee321939f33a}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {825a47a8-268c-467c-87a7-8f0134bab6f8}<23.9 && {825a47a8-268c-467c-87a7-8f0134bab6f8}>1.7, !- Program Line 1
  SET {68a98b19-148d-4a97-b753-63a7822d8fca} = 29.4, !- Program Line 2
  SET {535096a3-24e7-4649-9b23-c21300fbae98} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {825a47a8-268c-467c-87a7-8f0134bab6f8}<23.9 && {825a47a8-268c-467c-87a7-8f0134bab6f8}>1.7, !- Program Line 4
  SET {68a98b19-148d-4a97-b753-63a7822d8fca} = 29.4, !- Program Line 5
  SET {535096a3-24e7-4649-9b23-c21300fbae98} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {825a47a8-268c-467c-87a7-8f0134bab6f8}<23.9 && {825a47a8-268c-467c-87a7-8f0134bab6f8}>1.7, !- Program Line 7
  SET {68a98b19-148d-4a97-b753-63a7822d8fca} = 29.4, !- Program Line 8
  SET {535096a3-24e7-4649-9b23-c21300fbae98} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {825a47a8-268c-467c-87a7-8f0134bab6f8}<23.9 && {825a47a8-268c-467c-87a7-8f0134bab6f8}>1.7, !- Program Line 10
  SET {68a98b19-148d-4a97-b753-63a7822d8fca} = 29.4, !- Program Line 11
  SET {535096a3-24e7-4649-9b23-c21300fbae98} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {68a98b19-148d-4a97-b753-63a7822d8fca} = NULL, !- Program Line 14
  SET {535096a3-24e7-4649-9b23-c21300fbae98} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {60e8e0a7-4d98-441e-81fd-7dc38106972d}, !- Handle
  Sys4PSZWILDSTCorridorTransitionareaotherschDFLBuildingStory2SCHDOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e280813d-8923-4d85-a3a5-ee321939f33a}; !- Program Name 1

OS:Curve:Biquadratic,
  {86405326-3508-4f76-9357-4bb6924c7ced}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {15c205e4-1a0f-4b5e-80d3-6286f1d0286f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73e880dd-264e-4348-a190-9bcd3b20716a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22680f1a-cfdc-4725-82f6-517b6df036e2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98998043-5c31-43e3-8558-ce188bda4d3c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

